Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:56
,          51,AirLoopHVAC:UnitaryHeatCool,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,          52,Fan:OnOff,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],9.33545
,          53,Coil:Heating:Fuel,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],284354.71778


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_COOLCOIL,47470.8,2.88,9.82,11.32,11.02
,           2,Coil:Cooling:DX:SingleSpeed,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_COOLCOIL,224579.7,2.76,9.43,11.60,10.78


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,BULKSTORAGE,RunPeriod: RUNPERIOD 1,1.6672059259E-006,4.2889742522E-006,Pass,Pass,1.6525127184E-002,2.4245158052E-002,Pass,Pass
,           2,FINESTORAGE,RunPeriod: RUNPERIOD 1,1.3773072835,1.1936174132,Pass,Pass,0.5328504869,0.4839953254,Pass,Pass
,           3,OFFICE,RunPeriod: RUNPERIOD 1,1.6529090768,1.6366070318,Pass,Pass,0.5266166562,0.4786711774,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],7044.38,2078.24,0.00,102.81,681.06,9906.51


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BULKSTORAGE_WALL_EAST,METAL BLDG SEMI-COND EXT WALL,0.80,1.067,1.269,598.24,592.39,90.00,90.00,E
,BULKSTORAGE_WALL_NORTH,METAL BLDG SEMI-COND EXT WALL,0.80,1.067,1.269,390.16,390.16,0.00,90.00,N
,BULKSTORAGE_WALL_WEST,METAL BLDG SEMI-COND EXT WALL,0.80,1.067,1.269,598.24,546.22,270.00,90.00,W
,BULKSTORAGE_FLOOR,EXT-SLAB,0.30,3.154,6.452,3204.84,3204.84,0.00,180.00,
,BULKSTORAGE_CEILING,IEAD SEMI-COND ROOF,0.30,0.409,0.433,3204.84,3204.84,180.00,0.00,
,FINE STORAGE OFFICE_WALL_SOUTH,METAL BLDG SEMI-COND EXT WALL,0.80,1.067,1.269,110.54,110.54,180.00,90.00,S
,FINE STORAGE OFFICE_WALL_WEST,METAL BLDG SEMI-COND EXT WALL,0.80,1.067,1.269,39.02,39.02,270.00,90.00,W
,FINESTORAGE_WALL_EAST,METAL BLDG SEMI-COND EXT WALL,0.80,1.067,1.269,260.10,258.15,90.00,90.00,E
,FINESTORAGE_WALL_NORTH,INT-WALLS,0.08,3.242,6.299,390.16,390.16,0.00,90.00,N
,FINESTORAGE_WALL_SOUTH_1,METAL BLDG SEMI-COND EXT WALL,0.80,1.067,1.269,169.07,169.07,180.00,90.00,S
,FINESTORAGE_WALL_WEST_1,METAL BLDG SEMI-COND EXT WALL,0.80,1.067,1.269,182.07,180.12,270.00,90.00,W
,FINESTORAGE_FLOOR,EXT-SLAB,0.30,3.154,6.452,1156.53,1156.53,0.00,180.00,
,FINESTORAGE_CEILING,IEAD SEMI-COND ROOF,0.30,0.409,0.433,1393.41,1393.41,0.00,0.00,
,OFFICE_WALL_EAST,METAL BLDG SEMI-COND EXT WALL,0.80,1.067,1.269,39.02,39.02,90.00,90.00,E
,OFFICE_WALL_NORTH,METAL BLDG SEMI-COND EXT WALL,0.80,1.067,1.269,110.54,110.54,0.00,90.00,N
,OFFICE_WALL_SOUTH,METAL BLDG SEMI-COND EXT WALL,0.80,1.067,1.269,110.54,95.49,180.00,90.00,S
,OFFICE_WALL_WEST,METAL BLDG SEMI-COND EXT WALL,0.80,1.067,1.269,39.02,30.56,270.00,90.00,W
,OFFICE_FLOOR,EXT-SLAB,0.30,3.154,6.452,236.88,236.88,0.00,180.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,OFFICE_WALL_SOUTH WINDOW 1,WINDOW SEMI-COND FIXED,5.58,0.00,0.00,5.58,5.58,3.525,0.407,0.316,,,No,OFFICE_WALL_SOUTH,180.00,90.00,S
,OFFICE_WALL_SOUTH WINDOW2,WINDOW SEMI-COND FIXED,5.58,0.00,0.00,5.58,5.58,3.525,0.407,0.316,,,No,OFFICE_WALL_SOUTH,180.00,90.00,S
,OFFICE_WALL_WEST WINDOW1,WINDOW SEMI-COND FIXED,3.25,0.00,0.00,3.25,3.25,3.525,0.407,0.316,,,No,OFFICE_WALL_WEST,270.00,90.00,W
,OFFICE_WALL_WEST WINDOW2,WINDOW SEMI-COND FIXED,3.25,0.00,0.00,3.25,3.25,3.525,0.407,0.316,,,No,OFFICE_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,17.66,3.525,0.407,0.316,,,,,,,
,North Total or Average,,,,,,0.00,-,-,-,,,,,,,
,Non-North Total or Average,,,,,,17.66,3.525,0.407,0.316,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,BULKSTORAGE_WALL_EAST_DOOR_1,SWINGING DOOR SEMI-COND,3.975,9.814,1.95,BULKSTORAGE_WALL_EAST
,BULKSTORAGE_WALL_EAST_DOOR_2,SWINGING DOOR SEMI-COND,3.975,9.814,1.95,BULKSTORAGE_WALL_EAST
,BULKSTORAGE_WALL_EAST_DOOR_3,SWINGING DOOR SEMI-COND,3.975,9.814,1.95,BULKSTORAGE_WALL_EAST
,BULKSTORAGE_WALL_WEST_OHDOOR_1,OVERHEAD DOOR SEMI-COND,6.636,1000.000,7.43,BULKSTORAGE_WALL_WEST
,BULKSTORAGE_WALL_WEST_OHDOOR_2,OVERHEAD DOOR SEMI-COND,6.636,1000.000,7.43,BULKSTORAGE_WALL_WEST
,BULKSTORAGE_WALL_WEST_OHDOOR_3,OVERHEAD DOOR SEMI-COND,6.636,1000.000,7.43,BULKSTORAGE_WALL_WEST
,BULKSTORAGE_WALL_WEST_OHDOOR_4,OVERHEAD DOOR SEMI-COND,6.636,1000.000,7.43,BULKSTORAGE_WALL_WEST
,BULKSTORAGE_WALL_WEST_OHDOOR_5,OVERHEAD DOOR SEMI-COND,6.636,1000.000,7.43,BULKSTORAGE_WALL_WEST
,BULKSTORAGE_WALL_WEST_OHDOOR_6,OVERHEAD DOOR SEMI-COND,6.636,1000.000,7.43,BULKSTORAGE_WALL_WEST
,BULKSTORAGE_WALL_WEST_OHDOOR_7,OVERHEAD DOOR SEMI-COND,6.636,1000.000,7.43,BULKSTORAGE_WALL_WEST
,FINESTORAGE_WALL_EAST_DOOR_1,SWINGING DOOR SEMI-COND,3.975,9.814,1.95,FINESTORAGE_WALL_EAST
,FINESTORAGE_WALL_WEST_1_DOOR_1,SWINGING DOOR SEMI-COND,3.975,9.814,1.95,FINESTORAGE_WALL_WEST_1
,OFFICE_WALL_SOUTH_DOOR_1,SWINGING DOOR SEMI-COND,3.975,9.814,3.90,OFFICE_WALL_SOUTH
,OFFICE_WALL_WEST DOOR,SWINGING DOOR SEMI-COND,3.975,9.814,1.95,OFFICE_WALL_WEST


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,OFFICE_WALL_SOUTH WINDOW 1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICE_WALL_SOUTH WINDOW2,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICE_WALL_WEST WINDOW1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,OFFICE_WALL_WEST WINDOW2,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,BULKSTORAGE_LIGHTS,BULKSTORAGE,3.3400,3204.84,10704.17,General,BLDG_LIGHT_SCH,54.12,168.00,52.97,0.0000,Y,106.44
,FINESTORAGE_LIGHTS,FINESTORAGE,11.6400,1393.41,16219.29,General,BLDG_LIGHT_SCH,54.12,168.00,52.97,0.0000,Y,161.28
,OFFICE_LIGHTS,OFFICE,21.6900,236.88,5137.88,General,BLDG_LIGHT_SCH,54.12,168.00,52.97,0.0000,Y,51.09
,Interior Lighting Total,,6.6309,4835.13,32061.34,,,,,,,,318.82


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,10958.00,AstronomicalClock,-,,83.69,83.69,172.15
,Exterior Lighting Total,10958.00,,,,,,172.15


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,49101.19,35231.44,13869.75,0.72,3.30,,
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,231821.41,161830.64,69990.77,0.70,3.13,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_COOLCOIL,,47470.8,2.88,9.82,11.32,11.02
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_COOLCOIL,,224579.7,2.76,9.43,11.60,10.78
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,BULKSTORAGE UNIT HEATER COIL,Coil:Heating:Fuel,,306992.34,0.78
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,49705.15,0.78
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,284354.72,0.78


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,BULKSTORAGE UNIT HEATERFAN,Fan:ConstantVolume,0.54,49.80,7.80,724.38,92.87,1.00,3.03,Unit Heater Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_FAN,Fan:OnOff,0.57,622.00,2.10,2298.70,1093.63,1.00,1.27,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 19:40:00
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_FAN,Fan:OnOff,0.60,1109.65,9.34,17247.85,1847.57,1.00,1.12,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,None,,,,,,,,


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,None,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,OFFICE,10415.92,12499.10,52.77,0.869,1.043,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,24.00,23.98,0.01136,30.77,0.01878,0.050,0.00
,BULKSTORAGE,84787.13,101744.56,31.75,7.073,8.487,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,24.00,23.99,0.01321,30.66,0.01878,0.801,0.00
,FINESTORAGE,28769.93,34523.91,24.78,1.889,2.267,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,26.70,26.69,0.01462,30.88,0.01878,0.348,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,OFFICE,39956.05,47947.26,202.41,1.752,2.102,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 19:40:00,21.00,20.98,0.00662,-20.60,0.00061,0.050,0.00
,BULKSTORAGE,255826.95,306992.34,95.79,6.500,7.800,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,7.20,7.18,0.00434,-20.60,0.00061,0.801,0.00
,FINESTORAGE,227874.30,273449.16,196.24,7.780,9.335,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,15.60,15.57,0.00578,-20.60,0.00061,0.348,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,FURNACE_PACU_CAV_1:1,1.04,1.04,2.10,2.10,2.1019,2.1019,2.1019,1.0000,1.0000
,FURNACE_PACU_CAV_2:2,2.27,2.27,9.34,9.34,9.3354,9.3354,9.3354,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,BULKSTORAGE UNIT HEATER COIL,COIL:HEATING:FUEL,ZONEHVAC:UNITHEATER,BULKSTORAGE UNIT HEATER,306992.344,306992.344,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,306992.34,306992.34,7.800201,7.18,4.60,0.00434069,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,0.0000,7.18,0.00434069,67.6063,306992.34,0.00,-999.00,-999.00
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,FURNACE_PACU_CAV_1:1,49101.189,35231.442,2.101906,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,48253.97,30646.09,2.101906,25.22,19.13,0.01171663,12.80,11.88,0.00850000,30.77,0.01878286,25.38,2.3788,23.98,0.01136089,59.5079,10415.92,0.00,49096.20,35013.66
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,FURNACE_PACU_CAV_1:1,49705.153,49705.153,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 19:40:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 19:40:00,49705.15,49705.15,2.101906,19.99,12.79,0.00648021,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,2.3788,20.98,0.00662319,41.9653,39956.05,0.00,-999.00,-999.00
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,FURNACE_PACU_CAV_2:2,231821.408,161830.635,9.335448,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,201512.25,102806.69,9.335448,28.85,22.69,0.01525627,12.80,11.88,0.00850000,30.88,0.01878287,25.40,3.7315,26.69,0.01461604,64.8528,28769.93,0.00,231798.80,160917.36
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,FURNACE_PACU_CAV_2:2,284354.718,284354.718,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,284354.72,284354.72,9.335448,14.22,9.45,0.00558247,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,3.7315,15.57,0.00577511,51.4434,227874.30,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,BULKSTORAGE UNIT HEATER COIL,COIL:HEATING:FUEL,Zone Equipment,ZONEHVAC:UNITHEATER,BULKSTORAGE UNIT HEATER,BULKSTORAGE,N/A,N/A,N/A,Yes,No,unknown,No,306992.344,306992.344,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,BULKSTORAGE UNIT HEATERFAN,Fan:ConstantVolume,7.800201,9.17213723,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,306992.34,306992.34,1.0000,9.17213723,7.800201,7.18,4.60,0.00434069,18125.4,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,306992.34,-20.60,0.00061258,-20.60,0.00000000,0.0000,7.18,0.00434069,7.18,0.00434069,67.6063,306992.34,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,FURNACE_PACU_CAV_1:1,OFFICE,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,49101.189,35231.442,2.101906,-999.0,-999.000,-999.0000,1.00000,1.00000,1026.6206,1004.8586,1.1759,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_FAN,Fan:OnOff,2.101906,2.47159882,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,48253.97,30646.09,1.0176,2.47159882,2.101906,25.22,19.13,0.01171663,55188.9,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,2298.700,45955.27,30.77,0.01878286,25.38,0.05000000,2.3788,23.98,0.01136089,23.98,0.01136089,59.5079,10415.92,0.00,49096.20,35013.66,2.37374454,26.67,19.44,0.01117891,55307.7,12.22,12.21,0.00885285,34624.7
,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,FURNACE_PACU_CAV_1:1,OFFICE,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,49705.153,49705.153,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,FURNACE_PACU_CAV_1:1_UNITARY_PACKAGE_FAN,Fan:OnOff,2.101906,2.47159882,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 19:40:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 19:40:00,49705.15,49705.15,1.0000,2.47159882,2.101906,19.99,12.79,0.00648021,36530.8,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,49705.15,-20.60,0.00061258,-20.60,0.05000000,2.3788,20.98,0.00662319,20.98,0.00662319,41.9653,39956.05,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,FURNACE_PACU_CAV_2:2,FINESTORAGE,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,231821.408,161830.635,9.335448,-999.0,-999.000,-999.0000,1.00000,0.75655,1033.2006,1004.8586,1.1759,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_FAN,Fan:OnOff,9.335448,10.97741038,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,201512.25,102806.69,1.1504,10.97741038,9.335448,28.85,22.69,0.01525627,67965.6,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,17247.854,184264.40,30.88,0.01878287,25.40,0.34835249,3.7315,26.69,0.01461604,26.69,0.01461604,64.8528,28769.93,0.00,231798.80,160917.36,10.54279835,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,FURNACE_PACU_CAV_2:2,FINESTORAGE,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,284354.718,284354.718,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,FURNACE_PACU_CAV_2:2_UNITARY_PACKAGE_FAN,Fan:OnOff,9.335448,10.97741038,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,284354.72,284354.72,1.0000,10.97741038,9.335448,14.22,9.45,0.00558247,28399.5,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,284354.72,-20.60,0.00061258,-20.60,0.34835249,3.7315,15.57,0.00577511,15.57,0.00577511,51.4434,227874.30,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,FURNACE_PACU_CAV_1:1_OA_CONTROLLER,DifferentialDryBulb,0.05,2.10,-,,,
,FURNACE_PACU_CAV_2:2_OA_CONTROLLER,DifferentialDryBulb,0.35,9.34,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,OFFICE,2321.00,2601.67,2081.17
,BULKSTORAGE,0.00,0.00,0.00
,FINESTORAGE,0.00,0.00,0.00
,Facility,2321.00,2601.67,2081.17
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,OFFICE,719.33,0.00,0.00,0.00
,BULKSTORAGE,0.00,315.00,0.00,0.00
,FINESTORAGE,859.17,9.50,0.00,0.00
,Facility,1340.50,324.50,0.00,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,OFFICE,3.14,5.00,1010.76,1.210,1.274,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,OFFICE,3.14,5.00,1010.76,0.174,0.050,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,13,13
,Floor,4,3
,Roof,3,2
,Internal Mass,3,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,4,4
,Door,14,14
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,2
,Conditioned Zones,3
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,910.81,4217.73,11-FEB-16:40,95617.73,19-JUL-15:00
,Electricity:Building,423.87,4217.73,01-JAN-00:10,38034.01,11-JAN-15:20
,Electricity:Zone:BULKSTORAGE,191.76,1890.86,01-JAN-00:10,17092.11,11-JAN-15:20
,InteriorLights:Electricity,318.82,3206.13,01-JAN-00:10,28855.21,02-JAN-09:10
,InteriorLights:Electricity:Zone:BULKSTORAGE,106.44,1070.42,01-JAN-00:10,9633.75,02-JAN-09:10
,General:InteriorLights:Electricity,318.82,3206.13,01-JAN-00:10,28855.21,02-JAN-09:10
,Electricity:Zone:FINESTORAGE,161.28,1621.93,01-JAN-00:10,14597.36,02-JAN-09:10
,InteriorLights:Electricity:Zone:FINESTORAGE,161.28,1621.93,01-JAN-00:10,14597.36,02-JAN-09:10
,Electricity:Zone:OFFICE,70.82,704.95,01-JAN-00:10,6344.54,02-JAN-09:10
,InteriorLights:Electricity:Zone:OFFICE,51.09,513.79,01-JAN-00:10,4624.09,02-JAN-09:10
,InteriorEquipment:Electricity,104.42,1011.60,01-JAN-00:10,9104.40,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:BULKSTORAGE,84.69,820.44,01-JAN-00:10,7383.95,02-JAN-09:10
,MiscPlug:InteriorEquipment:Electricity,104.42,1011.60,01-JAN-00:10,9104.40,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:OFFICE,19.73,191.16,01-JAN-00:10,1720.44,02-JAN-09:10
,Fans:Electricity,294.74,0.00,11-FEB-16:40,20270.94,02-JAN-06:10
,Fans:Electricity:Zone:BULKSTORAGE,0.63,0.00,01-JAN-00:10,74.41,18-JAN-06:10
,Ventilation (simple):Fans:Electricity,0.63,0.00,01-JAN-00:10,74.41,18-JAN-06:10
,ElectricityPurchased:Facility,910.81,4217.73,11-FEB-16:40,95617.73,19-JUL-15:00
,ElectricityPurchased:Plant,910.81,4217.73,11-FEB-16:40,95617.73,19-JUL-15:00
,Cogeneration:ElectricityPurchased,910.81,4217.73,11-FEB-16:40,95617.73,19-JUL-15:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,910.81,4217.73,11-FEB-16:40,95617.73,19-JUL-15:00
,ElectricityNet:Plant,910.81,4217.73,11-FEB-16:40,95617.73,19-JUL-15:00
,Cogeneration:ElectricityNet,910.81,4217.73,11-FEB-16:40,95617.73,19-JUL-15:00
,Electricity:HVAC,314.80,0.00,11-FEB-16:40,57583.72,19-JUL-15:00
,Unit Heater Fans:Fans:Electricity,6.43,0.00,11-JAN-14:00,724.38,01-JAN-00:20
,Unitary Fans:Fans:Electricity,287.68,0.00,01-JAN-00:40,19546.55,02-JAN-06:10
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ExteriorLights:Electricity,172.15,0.00,01-JAN-07:30,10958.00,01-JAN-00:10
,Exterior Facade Lighting:ExteriorLights:Electricity,172.15,0.00,01-JAN-07:30,10958.00,01-JAN-00:10
,Cooling:Electricity,20.69,0.00,01-JAN-00:10,38037.16,19-JUL-15:00
,Electricity:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,2643.57,0.00,11-FEB-16:40,778241.76,07-JAN-07:10
,Gas:HVAC,2643.57,0.00,11-FEB-16:40,778241.76,07-JAN-07:10
,Heating:Gas,2643.57,0.00,11-FEB-16:40,778241.76,07-JAN-07:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,448954.35,0.001,11-FEB-16:40,0.053,07-JAN-07:10
,ElectricEmissions:CO2,311224.25,0.001,11-FEB-16:40,0.033,19-JUL-15:00
,CO:Facility,213.50,0.000,11-FEB-16:40,0.000,07-JAN-07:10
,ElectricEmissions:CO,108.02,0.000,11-FEB-16:40,0.000,19-JUL-15:00
,CH4:Facility,683.36,0.000,12-APR-17:30,0.000,19-JUL-15:00
,ElectricEmissions:CH4,680.56,0.000,12-APR-17:30,0.000,19-JUL-15:00
,NOx:Facility,691.75,0.000,11-FEB-16:40,0.000,27-JAN-17:00
,ElectricEmissions:NOx,566.71,0.000,11-FEB-16:40,0.000,19-JUL-15:00
,N2O:Facility,10.11,0.000,11-FEB-16:40,0.000,27-JAN-09:10
,ElectricEmissions:N2O,7.31,0.000,11-FEB-16:40,0.000,19-JUL-15:00
,SO2:Facility,1705.75,0.000,11-FEB-16:40,0.000,19-JUL-15:00
,ElectricEmissions:SO2,1705.04,0.000,11-FEB-16:40,0.000,19-JUL-15:00
,PM:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM10:Facility,25.33,0.000,11-FEB-16:40,0.000,07-JAN-07:10
,ElectricEmissions:PM10,15.84,0.000,11-FEB-16:40,0.000,19-JUL-15:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NH3:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NMVOC:Facility,16.18,0.000,11-FEB-16:40,0.000,07-JAN-07:10
,ElectricEmissions:NMVOC,9.28,0.000,11-FEB-16:40,0.000,19-JUL-15:00
,Hg:Facility,0.01,0.000,11-FEB-16:40,0.000,19-JUL-15:00
,ElectricEmissions:Hg,0.01,0.000,11-FEB-16:40,0.000,19-JUL-15:00
,Pb:Facility,0.03,0.000,11-FEB-16:40,0.000,19-JUL-15:00
,ElectricEmissions:Pb,0.03,0.000,11-FEB-16:40,0.000,19-JUL-15:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO2,137730.09,0.000,11-FEB-16:40,0.041,07-JAN-07:10
,NaturalGasEmissions:CO,105.48,0.000,11-FEB-16:40,0.000,07-JAN-07:10
,NaturalGasEmissions:CH4,2.80,0.000,11-FEB-16:40,0.000,07-JAN-07:10
,NaturalGasEmissions:NOx,125.04,0.000,11-FEB-16:40,0.000,07-JAN-07:10
,NaturalGasEmissions:N2O,2.80,0.000,11-FEB-16:40,0.000,07-JAN-07:10
,NaturalGasEmissions:SO2,0.71,0.000,11-FEB-16:40,0.000,07-JAN-07:10
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM10,9.49,0.000,11-FEB-16:40,0.000,07-JAN-07:10
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NMVOC,6.90,0.000,11-FEB-16:40,0.000,07-JAN-07:10
,NaturalGasEmissions:Hg,0.00,0.000,11-FEB-16:40,0.000,07-JAN-07:10
,NaturalGasEmissions:Pb,0.00,0.000,11-FEB-16:40,0.000,07-JAN-07:10
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Carbon Equivalent:Facility,127532.85,0.000,11-FEB-16:40,0.015,07-JAN-07:10
,CarbonEquivalentEmissions:Carbon Equivalent,127532.85,0.000,11-FEB-16:40,0.015,07-JAN-07:10


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,392519.269,0.002,11-FEB-16:40,0.041,19-JUL-15:00
,ElectricEmissions:WaterEnvironmentalFactors,392519.269,0.002,11-FEB-16:40,0.041,19-JUL-15:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,4395.45,0.00,11-FEB-16:40,1208182.22,07-JAN-07:10
,EnergyTransfer:Building,2254.67,0.00,11-FEB-16:40,605624.84,07-JAN-06:30
,EnergyTransfer:Zone:BULKSTORAGE,653.50,0.00,11-JAN-14:00,275029.50,07-JAN-07:00
,Heating:EnergyTransfer,2216.48,0.00,11-FEB-16:40,605624.84,07-JAN-06:30
,Heating:EnergyTransfer:Zone:BULKSTORAGE,653.50,0.00,11-JAN-14:00,275029.50,07-JAN-07:00
,Cooling:EnergyTransfer,38.19,0.00,01-JAN-00:10,59614.05,19-JUL-15:00
,Cooling:EnergyTransfer:Zone:BULKSTORAGE,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:FINESTORAGE,1369.51,0.00,01-JAN-00:40,294096.02,07-JAN-06:30
,Heating:EnergyTransfer:Zone:FINESTORAGE,1342.77,0.00,01-JAN-00:40,294096.02,07-JAN-06:30
,Cooling:EnergyTransfer:Zone:FINESTORAGE,26.75,0.00,01-JAN-00:10,56658.76,19-JUL-16:50
,EnergyTransfer:Zone:OFFICE,231.66,0.00,01-JAN-00:40,48809.54,06-FEB-06:20
,Heating:EnergyTransfer:Zone:OFFICE,220.21,0.00,01-JAN-00:40,48809.54,06-FEB-06:20
,Cooling:EnergyTransfer:Zone:OFFICE,11.44,0.00,01-JAN-00:10,11988.67,19-JUL-15:00
,EnergyTransfer:HVAC,2140.77,0.00,11-FEB-16:40,607028.57,07-JAN-07:10
,HeatingCoils:EnergyTransfer,2061.99,0.00,11-FEB-16:40,607028.57,07-JAN-07:10
,CoolingCoils:EnergyTransfer,78.79,0.00,01-JAN-00:10,125385.68,04-AUG-15:50
,Source:Facility,9346.25,29912.17,11-FEB-16:40,1101227.78,07-JAN-07:10
,ElectricEmissions:Source,3229.74,14956.08,11-FEB-16:40,339060.47,19-JUL-15:00
,PurchasedElectricEmissions:Source,3229.74,14956.08,11-FEB-16:40,339060.47,19-JUL-15:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGasEmissions:Source,2886.78,0.00,11-FEB-16:40,849840.00,07-JAN-07:10


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,OFFICE,0.000,0.000,220.215,-11.444,0.000,0.000,2.520,51.091,19.733,15.957,0.000,4.631,0.001,0.000,-9.597,0.000,-134.107,-158.999
,BULKSTORAGE,653.503,0.000,0.000,0.000,0.000,0.000,0.000,106.442,84.691,0.000,0.000,94.572,166.687,0.000,0.000,0.000,-1105.895,-0.002
,FINESTORAGE,0.000,0.000,1342.768,-26.747,0.000,0.000,0.000,161.285,0.000,0.000,0.000,23.272,0.008,0.000,0.000,0.000,-981.633,-518.944
,Total Facility,653.503,0.000,1562.983,-38.190,0.000,0.000,2.520,318.818,104.424,15.957,0.000,122.475,166.696,0.000,-9.597,0.000,-2221.636,-677.945


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,OFFICE,19-JUL-15:00,0.00,0.00,0.00,-11988.55,0.00,0.00,295.63,4624.09,1720.44,2449.75,0.00,4279.90,0.00,0.00,-0.00,0.00,0.00,-1381.27
,BULKSTORAGE,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,FINESTORAGE,19-JUL-16:42,0.00,0.00,0.00,-126927.59,0.00,0.00,0.00,4865.79,0.00,0.00,0.00,20439.47,101622.33,0.00,-0.00,0.00,0.00,0.00
,Total Facility,19-JUL-16:42,0.00,0.00,0.00,-126927.59,0.00,0.00,0.00,9618.40,4046.40,1663.26,0.00,45664.10,65935.44,0.00,0.00,0.00,0.00,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,OFFICE,06-FEB-06:20,0.00,0.00,49411.47,0.00,0.00,0.00,0.00,513.79,191.16,0.00,0.00,0.00,0.00,0.00,-1677.56,0.00,-19742.36,-28696.50
,BULKSTORAGE,07-JAN-07:00,275029.31,0.00,0.00,0.00,0.00,0.00,0.00,1070.42,820.44,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-233225.91,-43694.26
,FINESTORAGE,07-JAN-06:22,0.00,0.00,310956.11,0.00,0.00,0.00,0.00,1621.93,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-131152.35,-181425.69
,Total Facility,07-JAN-06:22,271532.71,0.00,359570.04,0.00,0.00,0.00,0.00,3206.13,1011.60,0.00,0.00,0.00,0.00,0.00,-1482.19,0.00,-378014.55,-255823.75


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,FURNACE_PACU_CAV_1:1,2.1019,0.0000,5.0000,1.0000,0.0500,2.1019,0.0479,1.0000,0.0500,0.0238,,
,FURNACE_PACU_CAV_2:2,9.3354,0.0000,0.0000,1.0000,0.3484,9.3354,0.1536,1.0000,0.3484,0.0373,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,FURNACE_PACU_CAV_1:1,2.1019,0.0000,5.0000,1.0000,0.0500,2.1019,1.0000,1.0000,0.0500,0.0238,,
,FURNACE_PACU_CAV_2:2,9.3354,0.0000,0.0000,1.0000,0.3484,9.3354,1.0000,1.0000,0.3484,0.0373,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,OFFICE,FURNACE_PACU_CAV_1:1,0.010000,5.0000,0.000000,236.88,0.0500,1.0000,0.0500,1.000,0.0500
,FINESTORAGE,FURNACE_PACU_CAV_2:2,0.000000,0.0000,0.000250,1393.41,0.3484,1.0000,0.3484,1.000,0.3484


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,FURNACE_PACU_CAV_1:1,0.010000,5.00,0.000000,236.8779,0.0500,0.0500,0.0500
,FURNACE_PACU_CAV_2:2,,0.00,0.000250,1393.4100,0.3484,0.3484,0.3484


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
