Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:56
,OFFICE,FURNACE_PACU_CAV_1:1,,2.1019,2.1019,2.1019,0.0500,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,FINESTORAGE,FURNACE_PACU_CAV_2:2,,9.3354,9.3354,9.3354,0.3484,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,FURNACE_PACU_CAV_1:1,2.1019,2.1019,2.1019,2.1019,0.0500,1.0000
,FURNACE_PACU_CAV_2:2,9.3354,9.3354,9.3354,9.3354,0.3484,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,OFFICE,FURNACE_PACU_CAV_1:1,,2.1019,2.1019,2.1019,0.0500,0.0238,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,FINESTORAGE,FURNACE_PACU_CAV_2:2,,9.3354,9.3354,9.3354,0.3484,0.0373,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,FURNACE_PACU_CAV_1:1,2.1019,2.1019,2.1019,2.1019,0.0500,1.0000
,FURNACE_PACU_CAV_2:2,9.3354,9.3354,9.3354,9.3354,0.3484,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],4835.13
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,OFFICE,236.88,236.88,0.00,56.15
,BULKSTORAGE,3204.84,3204.84,0.00,0.00
,FINESTORAGE,1393.41,1393.41,0.00,0.00
,Totals,4835.13,4835.13,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,0.00
,Number of hours not met,0.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_CS_COMMERCIALELECTRICSERVICE,0.053,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.665,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,2643.57,778241.76,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,20.69,38037.16,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,318.82,28855.21,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,172.15,10958.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscPlug,104.42,9104.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Ventilation (simple),0.63,74.41,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Unit Heater Fans,6.43,724.38,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Unitary Fans,287.68,19546.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,104.42,910.81
,Natural Gas,0.00,2643.57
,Total,104.42,3554.38
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,1537.45,13410.00
,Natural Gas,0.00,21710.49
,Other,,0.00
,Total,1537.45,35120.49
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),65.94
,Space Heating,0.00
,Space Cooling,4.28
,Fans (All),60.96
,Service Water Heating,0.00
,Receptacle Equipment,21.60
,Miscellaneous (All),188.37
,Subtotal,188.37


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,546.74
,Service Water Heating,0.00
,Miscellaneous (All),546.74
,Subtotal,546.74


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),8.97
,Space Heating,74.37
,Space Cooling,0.58
,Fans (All),8.29
,Service Water Heating,0.00
,Receptacle Equipment,2.94
,Miscellaneous,4.84


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_EQUIP_SCH,2930.,8760.
,BLDG_LIGHT_SCH,2822.,8760.
,BLDG_OCC_SCH,1830.,3016.
,WORK_EFF_SCH,0.,0.
,MINOA_SCHED,3328.,3328.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_BULKSTORAGE_SCH,BULKSTORAGE DUALSPSCHED,January,7.20,365,7.20,365
,CLGSETP_SCH,BULKSTORAGE DUALSPSCHED,July,24.00,365,30.00,365
,HTGSETP_FINESTORAGE_SCH,FINESTORAGE DUALSPSCHED,January,15.60,365,15.60,365
,CLGSETP_FINESTORAGE_SCH,FINESTORAGE DUALSPSCHED,July,26.70,365,26.70,365
,HTGSETP_SCH,OFFICE DUALSPSCHED,January,21.00,365,15.50,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],13410.00,21710.49,0.00,35120.49
,Cost per Total Building Area [$/m2],2.77,4.49,0.00,7.26
,Cost per Net Conditioned Building Area [$/m2],2.77,4.49,0.00,7.26


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,23026.95
,PSI_CS_COMMERCIALELECTRICSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,13410.00
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,21710.49


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MINDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),2143.27,1906.06,2047.94,1659.43,1633.86,1445.30,1514.38,1592.81,1482.62,1786.47,1836.33,2092.78,21141.25,2143.27
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),2158.27,1921.06,2062.94,1674.43,1648.86,1460.30,1529.38,1607.81,1497.62,1801.47,1851.33,2107.78,21321.25,2158.27
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),2158.27,1921.06,2062.94,1674.43,1648.86,1460.30,1529.38,1607.81,1497.62,1801.47,1851.33,2107.78,21321.25,2158.27
,Taxes ($),172.66,153.68,165.04,133.95,131.91,116.82,122.35,128.62,119.81,144.12,148.11,168.62,1705.70,172.66
,Total ($),2330.94,2074.75,2227.97,1808.38,1780.77,1577.12,1651.73,1736.43,1617.43,1945.59,1999.43,2276.41,23026.95,2330.94


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),49.38,43.27,45.90,39.43,39.05,39.44,42.46,42.99,38.13,40.95,43.68,48.44,513.13,49.38,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),13.05,11.44,12.13,10.42,10.32,10.42,11.22,11.36,10.08,10.82,11.55,12.80,135.62,13.05,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),27.44,24.05,25.51,21.91,21.70,21.92,23.60,23.89,21.19,22.75,24.27,26.92,285.16,27.44,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-9.0,-7.9,-8.4,-7.2,-7.1,-7.2,-7.7,-7.8,-7.0,-7.5,-8.0,-8.8,-93.6,-7.0,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-0.8,-0.7,-0.7,-0.6,-0.6,-0.6,-0.6,-0.7,-0.6,-0.6,-0.7,-0.7,-7.8,-0.6,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-5.3,-4.6,-4.9,-4.2,-4.2,-4.2,-4.5,-4.6,-4.1,-4.4,-4.7,-5.2,-54.7,-4.1,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),20.28,17.77,18.85,16.20,16.04,16.20,17.44,17.66,15.66,16.82,17.94,19.90,210.77,20.28,EnergyCharges
,TAXOFEIGHTPERCENT ($),172.66,153.68,165.04,133.95,131.91,116.82,122.35,128.62,119.81,144.12,148.11,168.62,1705.70,172.66,Taxes
,ANNUALENERGYCHARGE ($),1485.32,1309.50,1385.27,1199.06,1188.11,1199.36,1286.33,1301.59,1161.86,1242.71,1321.38,1458.36,15538.86,1485.32,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),562.81,513.21,574.23,384.41,370.52,169.96,146.24,208.39,247.29,464.88,430.79,541.10,4613.83,574.23,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,2158.27,1921.06,2062.94,1674.43,1648.86,1460.30,1529.38,1607.81,1497.62,1801.47,1851.33,2107.78,21321.25,2158.27
,TotalEnergy,24350.35,21335.49,22634.83,19441.82,19254.18,19447.04,20938.26,21199.90,18804.04,20190.26,21539.29,23887.95,253023.40,24350.35


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,3.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,24350.35,21335.49,22634.83,19441.82,19254.18,19447.04,20938.26,21199.90,18804.04,20190.26,21539.29,23887.95,253023.40,24350.35
,TotalDemand,69.19,58.23,58.23,62.98,63.58,85.08,95.33,90.39,73.83,57.58,69.19,69.19,852.80,95.33
,PeakEnergy,24350.35,21335.49,22634.83,19441.82,19254.18,19447.04,20938.26,21199.90,18804.04,20190.26,21539.29,23887.95,253023.40,24350.35
,PeakDemand,69.19,58.23,58.23,62.98,63.58,85.08,95.33,90.39,73.83,57.58,69.19,69.19,852.80,95.33
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,69.19,58.23,58.23,62.98,63.58,85.08,95.33,90.39,73.83,57.58,69.19,69.19,852.80,95.33
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,69.19,58.23,58.23,62.98,63.58,85.08,95.33,90.39,73.83,57.58,69.19,69.19,852.80,95.33
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,69.19,58.23,58.23,62.98,63.58,85.08,95.33,90.39,73.83,57.58,69.19,69.19,852.80,95.33
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,24350.35,21335.49,22634.83,19441.82,19254.18,19447.04,20938.26,21199.90,18804.04,20190.26,21539.29,23887.95,253023.40,24350.35
,PeakAndShoulderDemand,69.19,58.23,58.23,62.98,63.58,85.08,95.33,90.39,73.83,57.58,69.19,69.19,852.80,95.33
,PeakAndMidPeakEnergy,24350.35,21335.49,22634.83,19441.82,19254.18,19447.04,20938.26,21199.90,18804.04,20190.26,21539.29,23887.95,253023.40,24350.35
,PeakAndMidPeakDemand,69.19,58.23,58.23,62.98,63.58,85.08,95.33,90.39,73.83,57.58,69.19,69.19,852.80,95.33
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,24350.35,21335.49,22634.83,19441.82,19254.18,19447.04,20938.26,21199.90,18804.04,20190.26,21539.29,23887.95,253023.40,24350.35
,PeakAndOffPeakDemand,69.19,58.23,58.23,62.98,63.58,85.08,95.33,90.39,73.83,57.58,69.19,69.19,852.80,95.33
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),1173.98,1036.71,1095.87,950.50,941.95,950.73,1018.63,1030.54,921.46,984.57,1045.99,1152.92,12303.87,1173.98
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),1183.38,1046.11,1105.27,959.90,951.35,960.13,1028.03,1039.94,930.86,993.97,1055.39,1162.32,12416.67,1183.38
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),1183.38,1046.11,1105.27,959.90,951.35,960.13,1028.03,1039.94,930.86,993.97,1055.39,1162.32,12416.67,1183.38
,Taxes ($),94.67,83.69,88.42,76.79,76.11,76.81,82.24,83.20,74.47,79.52,84.43,92.99,993.33,94.67
,Total ($),1278.05,1129.80,1193.69,1036.69,1027.46,1036.95,1110.27,1123.14,1005.33,1073.49,1139.82,1255.31,13410.00,1278.05


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),49.38,43.27,45.90,39.43,39.05,39.44,42.46,42.99,38.13,40.95,43.68,48.44,513.13,49.38,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),13.05,11.44,12.13,10.42,10.32,10.42,11.22,11.36,10.08,10.82,11.55,12.80,135.62,13.05,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),27.44,24.05,25.51,21.91,21.70,21.92,23.60,23.89,21.19,22.75,24.27,26.92,285.16,27.44,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),0.5114,0.4480,0.4753,0.4083,0.4043,0.4084,0.4397,0.4452,0.3949,0.4240,0.4523,0.5016,5.31,0.51,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),0.8279,0.7254,0.7696,0.6610,0.6546,0.6612,0.7119,0.7208,0.6393,0.6865,0.7323,0.8122,8.60,0.83,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-4.9,-4.3,-4.6,-3.9,-3.9,-3.9,-4.3,-4.3,-3.8,-4.1,-4.4,-4.8,-51.4,-3.8,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),19.65,17.22,18.27,15.69,15.54,15.69,16.90,17.11,15.17,16.29,17.38,19.28,204.19,19.65,EnergyCharges
,TAXOFEIGHTPERCENT ($),94.67,83.69,88.42,76.79,76.11,76.81,82.24,83.20,74.47,79.52,84.43,92.99,993.33,94.67,Taxes
,ANNUALENERGYCHARGE ($),1068.05,943.90,997.41,865.93,858.20,866.14,927.55,938.32,839.66,896.74,952.30,1049.01,11203.21,1068.05,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,1183.38,1046.11,1105.27,959.90,951.35,960.13,1028.03,1039.94,930.86,993.97,1055.39,1162.32,12416.67,1183.38
,TotalEnergy,24350.35,21335.49,22634.83,19441.82,19254.18,19447.04,20938.26,21199.90,18804.04,20190.26,21539.29,23887.95,253023.40,24350.35


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,9.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,24350.35,21335.49,22634.83,19441.82,19254.18,19447.04,20938.26,21199.90,18804.04,20190.26,21539.29,23887.95,253023.40,24350.35
,TotalDemand,69.19,58.23,58.23,62.98,63.58,85.08,95.33,90.39,73.83,57.58,69.19,69.19,852.80,95.33
,PeakEnergy,24350.35,21335.49,22634.83,19441.82,19254.18,19447.04,20938.26,21199.90,18804.04,20190.26,21539.29,23887.95,253023.40,24350.35
,PeakDemand,69.19,58.23,58.23,62.98,63.58,85.08,95.33,90.39,73.83,57.58,69.19,69.19,852.80,95.33
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,69.19,58.23,58.23,62.98,63.58,85.08,95.33,90.39,73.83,57.58,69.19,69.19,852.80,95.33
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,69.19,58.23,58.23,62.98,63.58,85.08,95.33,90.39,73.83,57.58,69.19,69.19,852.80,95.33
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,69.19,58.23,58.23,62.98,63.58,85.08,95.33,90.39,73.83,57.58,69.19,69.19,852.80,95.33
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,24350.35,21335.49,22634.83,19441.82,19254.18,19447.04,20938.26,21199.90,18804.04,20190.26,21539.29,23887.95,253023.40,24350.35
,PeakAndShoulderDemand,69.19,58.23,58.23,62.98,63.58,85.08,95.33,90.39,73.83,57.58,69.19,69.19,852.80,95.33
,PeakAndMidPeakEnergy,24350.35,21335.49,22634.83,19441.82,19254.18,19447.04,20938.26,21199.90,18804.04,20190.26,21539.29,23887.95,253023.40,24350.35
,PeakAndMidPeakDemand,69.19,58.23,58.23,62.98,63.58,85.08,95.33,90.39,73.83,57.58,69.19,69.19,852.80,95.33
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,24350.35,21335.49,22634.83,19441.82,19254.18,19447.04,20938.26,21199.90,18804.04,20190.26,21539.29,23887.95,253023.40,24350.35
,PeakAndOffPeakDemand,69.19,58.23,58.23,62.98,63.58,85.08,95.33,90.39,73.83,57.58,69.19,69.19,852.80,95.33
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),5617.35,3924.92,2335.77,1111.76,241.87,10.62,0.4041,0.5534,11.63,480.93,1835.97,4530.54,20102.31,5617.35
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),5617.35,3924.92,2335.77,1111.76,241.87,10.62,0.4041,0.5534,11.63,480.93,1835.97,4530.54,20102.31,5617.35
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),5617.35,3924.92,2335.77,1111.76,241.87,10.62,0.4041,0.5534,11.63,480.93,1835.97,4530.54,20102.31,5617.35
,Taxes ($),449.39,313.99,186.86,88.94,19.35,0.8495,0.0323,0.0443,0.9301,38.47,146.88,362.44,1608.18,449.39
,Total ($),6066.73,4238.91,2522.63,1200.70,261.21,11.47,0.4364,0.5976,12.56,519.40,1982.85,4892.99,21710.49,6066.73


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),5617.35,3924.92,2335.77,1111.76,241.87,10.62,0.4041,0.5534,11.63,480.93,1835.97,4530.54,20102.31,5617.35,EnergyCharges
,TAXOFEIGHTPERCENT ($),449.39,313.99,186.86,88.94,19.35,0.8495,0.0323,0.0443,0.9301,38.47,146.88,362.44,1608.18,449.39,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,5617.35,3924.92,2335.77,1111.76,241.87,10.62,0.4041,0.5534,11.63,480.93,1835.97,4530.54,20102.31,5617.35
,TotalEnergy,683.38,522.63,260.40,123.39,26.40,1.02,0.0392,0.0546,1.26,58.79,234.48,593.78,2505.62,683.38


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,683.38,522.63,260.40,123.39,26.40,1.02,0.0392,0.0546,1.26,58.79,234.48,593.78,2505.62,683.38
,TotalDemand,2.62,2.54,1.36,0.8752,0.3870,0.1376,0.0279,0.0228,0.1057,0.4288,1.72,2.09,12.33,2.62
,PeakEnergy,683.38,522.63,260.40,123.39,26.40,1.02,0.0392,0.0546,1.26,58.79,234.48,593.78,2505.62,683.38
,PeakDemand,2.62,2.54,1.36,0.8752,0.3870,0.1376,0.0279,0.0228,0.1057,0.4288,1.72,2.09,12.33,2.62
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,2.62,2.54,1.36,0.8752,0.3870,0.1376,0.0279,0.0228,0.1057,0.4288,1.72,2.09,12.33,2.62
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,2.62,2.54,1.36,0.8752,0.3870,0.1376,0.0279,0.0228,0.1057,0.4288,1.72,2.09,12.33,2.62
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,2.62,2.54,1.36,0.8752,0.3870,0.1376,0.0279,0.0228,0.1057,0.4288,1.72,2.09,12.33,2.62
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,683.38,522.63,260.40,123.39,26.40,1.02,0.0392,0.0546,1.26,58.79,234.48,593.78,2505.62,683.38
,PeakAndShoulderDemand,2.62,2.54,1.36,0.8752,0.3870,0.1376,0.0279,0.0228,0.1057,0.4288,1.72,2.09,12.33,2.62
,PeakAndMidPeakEnergy,683.38,522.63,260.40,123.39,26.40,1.02,0.0392,0.0546,1.26,58.79,234.48,593.78,2505.62,683.38
,PeakAndMidPeakDemand,2.62,2.54,1.36,0.8752,0.3870,0.1376,0.0279,0.0228,0.1057,0.4288,1.72,2.09,12.33,2.62
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,683.38,522.63,260.40,123.39,26.40,1.02,0.0392,0.0546,1.26,58.79,234.48,593.78,2505.62,683.38
,PeakAndOffPeakDemand,2.62,2.54,1.36,0.8752,0.3870,0.1376,0.0279,0.0228,0.1057,0.4288,1.72,2.09,12.33,2.62
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
