Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:28
,DINING,PSZ-AC_1:1,0.010000,83.5766,0.000000,116.17,0.8358,1.0000,0.8358,1.000,0.8358
,KITCHEN,PSZ-AC_2:2,0.000000,6.2500,0.000000,116.17,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC_1:1,0.010000,83.58,0.000000,116.1715,0.8358,0.8358,0.8358
,PSZ-AC_2:2,0.000000,6.25,0.000000,116.1715,0.0000,0.0000,0.0000


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,DINING,PSZ-AC_1:1,,1.1953,1.1953,1.1953,0.8358,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN,PSZ-AC_2:2,,0.7225,0.7225,0.7225,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:1,1.1953,1.1953,1.1953,1.1953,0.8358,1.0000
,PSZ-AC_2:2,0.7225,0.7225,0.7225,0.7225,0.0000,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,DINING,PSZ-AC_1:1,,1.1953,1.1953,1.1953,0.8358,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN,PSZ-AC_2:2,,0.7225,0.7225,0.7225,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:1,1.1953,1.1953,1.1953,1.1953,0.8358,1.0000
,PSZ-AC_2:2,0.7225,0.7225,0.7225,0.7225,0.0000,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],232.34
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,DINING,116.17,116.17,0.00,140.00
,KITCHEN,116.17,116.17,0.00,140.00
,ATTIC,232.34,0.00,232.34,0.00
,Totals,232.34,232.34,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,2.50
,Number of hours not met,2.50


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_CS_COMMERCIALELECTRICSERVICE,0.054,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,9.260,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,401.11,104051.95,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,23.68,13042.03,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,95.92,3711.68,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,39.70,2529.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscElec,394.20,17500.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- KitchenExhFan,15.16,577.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscGas,0.00,0.00,563.91,40514.85,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,57.41,2184.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Zone Exhaust Fans,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,86.70,6921.58,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- General,18.78,3516.10,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Low Temp Refrigeration,11.90,1482.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Med Temp Refrigeration,29.22,1076.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,469.26,685.97
,Natural Gas,563.91,1051.72
,Total,1033.17,1737.68
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,7072.55,10338.67
,Natural Gas,4949.27,9230.55
,Other,,0.00
,Total,12021.82,19569.23
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),412.83
,Space Heating,0.00
,Space Cooling,101.91
,Fans (All),247.11
,Service Water Heating,0.00
,Receptacle Equipment,1761.89
,Miscellaneous (All),2952.39
,Subtotal,2952.39


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,1726.36
,Service Water Heating,373.14
,Miscellaneous (All),4526.57
,Subtotal,4526.57


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),5.52
,Space Heating,23.08
,Space Cooling,1.36
,Fans (All),3.30
,Service Water Heating,4.99
,Receptacle Equipment,56.01
,Miscellaneous,5.73


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_EQUIP_SCH,2190.,8760.
,BLDG_LIGHT_SCH,6460.,8760.
,BLDG_OCC_SCH,2672.,7300.
,GAS_EQUIP_SCH,1044.,8760.
,INFIL_HALF_ON_SCH,5293.,8760.
,WORK_EFF_SCH,0.,0.
,MINOA_SCHED,7300.,7300.
,KITCHEN_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,BLDG_SWH_SCH,2744.,6935.
,KITCHEN WATER EQUIPMENT LATENT FRACT SCHED,438.,8760.
,KITCHEN WATER EQUIPMENT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,DINING DUALSPSCHED,January,21.00,365,21.00,365
,CLGSETP_SCH,DINING DUALSPSCHED,July,24.00,365,24.00,365
,HTGSETP_KITCHEN_SCH,KITCHEN DUALSPSCHED,January,19.00,365,19.00,365
,CLGSETP_KITCHEN_SCH,KITCHEN DUALSPSCHED,July,26.00,365,26.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],10338.67,9230.55,0.00,19569.23
,Cost per Total Building Area [$/m2],44.50,39.73,0.00,84.23
,Cost per Net Conditioned Building Area [$/m2],44.50,39.73,0.00,84.23


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,19988.10
,PSI_CS_COMMERCIALELECTRICSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,10338.67
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,9230.55


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MINDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),1539.19,1365.31,1522.59,1452.47,1528.55,1519.23,1710.62,1622.95,1504.87,1535.92,1484.69,1541.10,18327.50,1710.62
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),1554.19,1380.31,1537.59,1467.47,1543.55,1534.23,1725.62,1637.95,1519.87,1550.92,1499.69,1556.10,18507.50,1725.62
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),1554.19,1380.31,1537.59,1467.47,1543.55,1534.23,1725.62,1637.95,1519.87,1550.92,1499.69,1556.10,18507.50,1725.62
,Taxes ($),124.33,110.42,123.01,117.40,123.48,122.74,138.05,131.04,121.59,124.07,119.98,124.49,1480.60,138.05
,Total ($),1678.52,1490.74,1660.60,1584.87,1667.03,1656.96,1863.67,1768.98,1641.46,1675.00,1619.67,1680.59,19988.10,1863.67


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),31.81,28.59,31.51,30.96,32.22,33.04,36.75,34.90,32.03,31.91,30.90,31.85,386.46,36.75,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),8.41,7.56,8.33,8.18,8.52,8.73,9.71,9.22,8.46,8.43,8.17,8.42,102.14,9.71,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),17.68,15.89,17.51,17.20,17.91,18.36,20.42,19.39,17.80,17.73,17.17,17.70,214.76,20.42,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-5.8,-5.2,-5.7,-5.6,-5.9,-6.0,-6.7,-6.4,-5.8,-5.8,-5.6,-5.8,-70.5,-5.2,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-0.5,-0.4,-0.5,-0.5,-0.5,-0.5,-0.6,-0.5,-0.5,-0.5,-0.5,-0.5,-5.9,-0.4,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-3.4,-3.0,-3.4,-3.3,-3.4,-3.5,-3.9,-3.7,-3.4,-3.4,-3.3,-3.4,-41.2,-3.0,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),13.07,11.74,12.94,12.72,13.24,13.57,15.09,14.33,13.15,13.11,12.69,13.08,158.74,15.09,EnergyCharges
,TAXOFEIGHTPERCENT ($),124.33,110.42,123.01,117.40,123.48,122.74,138.05,131.04,121.59,124.07,119.98,124.49,1480.60,138.05,Taxes
,ANNUALENERGYCHARGE ($),979.97,887.38,971.38,955.53,991.85,1015.49,1121.92,1068.76,986.18,982.78,953.67,981.17,11896.09,1121.92,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),497.94,422.85,490.50,437.29,474.63,440.07,517.91,486.95,457.00,491.67,471.50,498.57,5686.88,517.91,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,1554.19,1380.31,1537.59,1467.47,1543.55,1534.23,1725.62,1637.95,1519.87,1550.92,1499.69,1556.10,18507.50,1725.62
,TotalEnergy,15685.14,14097.54,15537.91,15266.15,15888.79,16294.24,18119.22,17207.68,15791.59,15733.39,15234.28,15705.69,190561.62,18119.22


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,15685.14,14097.54,15537.91,15266.15,15888.79,16294.24,18119.22,17207.68,15791.59,15733.39,15234.28,15705.69,190561.62,18119.22
,TotalDemand,28.44,28.50,28.50,33.32,32.35,38.74,39.68,38.26,33.91,29.45,29.06,28.48,388.69,39.68
,PeakEnergy,15685.14,14097.54,15537.91,15266.15,15888.79,16294.24,18119.22,17207.68,15791.59,15733.39,15234.28,15705.69,190561.62,18119.22
,PeakDemand,28.44,28.50,28.50,33.32,32.35,38.74,39.68,38.26,33.91,29.45,29.06,28.48,388.69,39.68
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,28.44,28.50,28.50,33.32,32.35,38.74,39.68,38.26,33.91,29.45,29.06,28.48,388.69,39.68
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,28.44,28.50,28.50,33.32,32.35,38.74,39.68,38.26,33.91,29.45,29.06,28.48,388.69,39.68
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,28.44,28.50,28.50,33.32,32.35,38.74,39.68,38.26,33.91,29.45,29.06,28.48,388.69,39.68
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,15685.14,14097.54,15537.91,15266.15,15888.79,16294.24,18119.22,17207.68,15791.59,15733.39,15234.28,15705.69,190561.62,18119.22
,PeakAndShoulderDemand,28.44,28.50,28.50,33.32,32.35,38.74,39.68,38.26,33.91,29.45,29.06,28.48,388.69,39.68
,PeakAndMidPeakEnergy,15685.14,14097.54,15537.91,15266.15,15888.79,16294.24,18119.22,17207.68,15791.59,15733.39,15234.28,15705.69,190561.62,18119.22
,PeakAndMidPeakDemand,28.44,28.50,28.50,33.32,32.35,38.74,39.68,38.26,33.91,29.45,29.06,28.48,388.69,39.68
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,15685.14,14097.54,15537.91,15266.15,15888.79,16294.24,18119.22,17207.68,15791.59,15733.39,15234.28,15705.69,190561.62,18119.22
,PeakAndOffPeakDemand,28.44,28.50,28.50,33.32,32.35,38.74,39.68,38.26,33.91,29.45,29.06,28.48,388.69,39.68
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),779.46,707.18,772.76,760.38,788.73,807.19,890.28,848.78,784.31,781.66,758.93,780.39,9460.04,890.28
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),788.86,716.58,782.16,769.78,798.13,816.59,899.68,858.18,793.71,791.06,768.33,789.79,9572.84,899.68
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),788.86,716.58,782.16,769.78,798.13,816.59,899.68,858.18,793.71,791.06,768.33,789.79,9572.84,899.68
,Taxes ($),63.11,57.33,62.57,61.58,63.85,65.33,71.97,68.65,63.50,63.28,61.47,63.18,765.83,71.97
,Total ($),851.97,773.90,844.73,831.37,861.98,881.92,971.65,926.83,857.20,854.34,829.80,852.98,10338.67,971.65


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),31.81,28.59,31.51,30.96,32.22,33.04,36.75,34.90,32.03,31.91,30.90,31.85,386.46,36.75,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),8.41,7.56,8.33,8.18,8.52,8.73,9.71,9.22,8.46,8.43,8.17,8.42,102.14,9.71,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),17.68,15.89,17.51,17.20,17.91,18.36,20.42,19.39,17.80,17.73,17.17,17.70,214.76,20.42,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),0.3294,0.2960,0.3263,0.3206,0.3337,0.3422,0.3805,0.3614,0.3316,0.3304,0.3199,0.3298,4.00,0.38,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),0.5333,0.4793,0.5283,0.5190,0.5402,0.5540,0.6161,0.5851,0.5369,0.5349,0.5180,0.5340,6.48,0.62,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-3.2,-2.9,-3.2,-3.1,-3.2,-3.3,-3.7,-3.5,-3.2,-3.2,-3.1,-3.2,-38.7,-2.9,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),12.66,11.38,12.54,12.32,12.82,13.15,14.62,13.89,12.74,12.70,12.29,12.67,153.78,14.62,EnergyCharges
,TAXOFEIGHTPERCENT ($),63.11,57.33,62.57,61.58,63.85,65.33,71.97,68.65,63.50,63.28,61.47,63.18,765.83,71.97,Taxes
,ANNUALENERGYCHARGE ($),711.23,645.85,705.17,693.98,719.61,736.31,811.46,773.93,715.61,713.22,692.66,712.08,8631.10,811.46,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,788.86,716.58,782.16,769.78,798.13,816.59,899.68,858.18,793.71,791.06,768.33,789.79,9572.84,899.68
,TotalEnergy,15685.14,14097.54,15537.91,15266.15,15888.79,16294.24,18119.22,17207.68,15791.59,15733.39,15234.28,15705.69,190561.62,18119.22


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,15685.14,14097.54,15537.91,15266.15,15888.79,16294.24,18119.22,17207.68,15791.59,15733.39,15234.28,15705.69,190561.62,18119.22
,TotalDemand,28.44,28.50,28.51,33.54,32.51,38.88,39.77,38.40,34.08,29.51,29.09,28.48,389.71,39.77
,PeakEnergy,15685.14,14097.54,15537.91,15266.15,15888.79,16294.24,18119.22,17207.68,15791.59,15733.39,15234.28,15705.69,190561.62,18119.22
,PeakDemand,28.44,28.50,28.51,33.54,32.51,38.88,39.77,38.40,34.08,29.51,29.09,28.48,389.71,39.77
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,28.44,28.50,28.51,33.54,32.51,38.88,39.77,38.40,34.08,29.51,29.09,28.48,389.71,39.77
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,28.44,28.50,28.51,33.54,32.51,38.88,39.77,38.40,34.08,29.51,29.09,28.48,389.71,39.77
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,28.44,28.50,28.51,33.54,32.51,38.88,39.77,38.40,34.08,29.51,29.09,28.48,389.71,39.77
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,15685.14,14097.54,15537.91,15266.15,15888.79,16294.24,18119.22,17207.68,15791.59,15733.39,15234.28,15705.69,190561.62,18119.22
,PeakAndShoulderDemand,28.44,28.50,28.51,33.54,32.51,38.88,39.77,38.40,34.08,29.51,29.09,28.48,389.71,39.77
,PeakAndMidPeakEnergy,15685.14,14097.54,15537.91,15266.15,15888.79,16294.24,18119.22,17207.68,15791.59,15733.39,15234.28,15705.69,190561.62,18119.22
,PeakAndMidPeakDemand,28.44,28.50,28.51,33.54,32.51,38.88,39.77,38.40,34.08,29.51,29.09,28.48,389.71,39.77
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,15685.14,14097.54,15537.91,15266.15,15888.79,16294.24,18119.22,17207.68,15791.59,15733.39,15234.28,15705.69,190561.62,18119.22
,PeakAndOffPeakDemand,28.44,28.50,28.51,33.54,32.51,38.88,39.77,38.40,34.08,29.51,29.09,28.48,389.71,39.77
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),1177.28,893.67,881.73,679.51,534.22,530.64,530.89,521.69,473.37,539.00,733.68,1051.15,8546.81,1177.28
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),1177.28,893.67,881.73,679.51,534.22,530.64,530.89,521.69,473.37,539.00,733.68,1051.15,8546.81,1177.28
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),1177.28,893.67,881.73,679.51,534.22,530.64,530.89,521.69,473.37,539.00,733.68,1051.15,8546.81,1177.28
,Taxes ($),94.18,71.49,70.54,54.36,42.74,42.45,42.47,41.73,37.87,43.12,58.69,84.09,683.74,94.18
,Total ($),1271.46,965.16,952.26,733.87,576.95,573.09,573.36,563.42,511.24,582.12,792.37,1135.24,9230.55,1271.46


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),1177.28,893.67,881.73,679.51,534.22,530.64,530.89,521.69,473.37,539.00,733.68,1051.15,8546.81,1177.28,EnergyCharges
,TAXOFEIGHTPERCENT ($),94.18,71.49,70.54,54.36,42.74,42.45,42.47,41.73,37.87,43.12,58.69,84.09,683.74,94.18,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,1177.28,893.67,881.73,679.51,534.22,530.64,530.89,521.69,473.37,539.00,733.68,1051.15,8546.81,1177.28
,TotalEnergy,143.22,119.00,98.30,75.42,58.32,50.83,51.44,51.50,51.45,65.89,93.70,137.77,996.83,143.22


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,143.22,119.00,98.30,75.42,58.32,50.83,51.44,51.50,51.45,65.89,93.70,137.77,996.83,143.22
,TotalDemand,0.3925,0.3923,0.2758,0.2363,0.1661,0.1540,0.1540,0.1540,0.1540,0.1946,0.3353,0.3657,2.97,0.39
,PeakEnergy,143.22,119.00,98.30,75.42,58.32,50.83,51.44,51.50,51.45,65.89,93.70,137.77,996.83,143.22
,PeakDemand,0.3925,0.3923,0.2758,0.2363,0.1661,0.1540,0.1540,0.1540,0.1540,0.1946,0.3353,0.3657,2.97,0.39
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,0.3925,0.3923,0.2758,0.2363,0.1661,0.1540,0.1540,0.1540,0.1540,0.1946,0.3353,0.3657,2.97,0.39
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,0.3925,0.3923,0.2758,0.2363,0.1661,0.1540,0.1540,0.1540,0.1540,0.1946,0.3353,0.3657,2.97,0.39
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,0.3925,0.3923,0.2758,0.2363,0.1661,0.1540,0.1540,0.1540,0.1540,0.1946,0.3353,0.3657,2.97,0.39
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,143.22,119.00,98.30,75.42,58.32,50.83,51.44,51.50,51.45,65.89,93.70,137.77,996.83,143.22
,PeakAndShoulderDemand,0.3925,0.3923,0.2758,0.2363,0.1661,0.1540,0.1540,0.1540,0.1540,0.1946,0.3353,0.3657,2.97,0.39
,PeakAndMidPeakEnergy,143.22,119.00,98.30,75.42,58.32,50.83,51.44,51.50,51.45,65.89,93.70,137.77,996.83,143.22
,PeakAndMidPeakDemand,0.3925,0.3923,0.2758,0.2363,0.1661,0.1540,0.1540,0.1540,0.1540,0.1946,0.3353,0.3657,2.97,0.39
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,143.22,119.00,98.30,75.42,58.32,50.83,51.44,51.50,51.45,65.89,93.70,137.77,996.83,143.22
,PeakAndOffPeakDemand,0.3925,0.3923,0.2758,0.2363,0.1661,0.1540,0.1540,0.1540,0.1540,0.1946,0.3353,0.3657,2.97,0.39
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
