Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:29
,           4,PSZ-AC_2:2,Heating,Sensible,33763.38,0.47152,0.47152,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:Uncontrolled,DINING DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],3.11429
,           2,AirTerminal:SingleDuct:Uncontrolled,KITCHEN DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.72199
,           3,AirLoopHVAC,PSZ-AC_1:1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],3.11429
,           4,AirLoopHVAC,PSZ-AC_1:1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],3.11429
,           5,AirLoopHVAC,PSZ-AC_1:1,Sum of Air Terminal Maximum Flow Rates [m3/s],3.11429
,           6,AirLoopHVAC,PSZ-AC_1:1,Adjusted Heating Design Air Flow Rate [m3/s],3.11429
,           7,AirLoopHVAC,PSZ-AC_1:1,Adjusted Cooling Design Air Flow Rate [m3/s],3.11429
,           8,AirLoopHVAC,PSZ-AC_1:1,Adjusted Main Design Air Flow Rate [m3/s],3.11429
,           9,AirLoopHVAC,PSZ-AC_1:1,User Heating Air Flow Ratio [],1.00000
,          10,AirLoopHVAC,PSZ-AC_1:1,Calculated Heating Air Flow Ratio [],1.00000
,          11,AirLoopHVAC,PSZ-AC_2:2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.72199
,          12,AirLoopHVAC,PSZ-AC_2:2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.72199
,          13,AirLoopHVAC,PSZ-AC_2:2,Sum of Air Terminal Maximum Flow Rates [m3/s],0.72199
,          14,AirLoopHVAC,PSZ-AC_2:2,Adjusted Heating Design Air Flow Rate [m3/s],0.72199
,          15,AirLoopHVAC,PSZ-AC_2:2,Adjusted Cooling Design Air Flow Rate [m3/s],0.72199
,          16,AirLoopHVAC,PSZ-AC_2:2,Adjusted Main Design Air Flow Rate [m3/s],0.72199
,          17,AirLoopHVAC,PSZ-AC_2:2,User Heating Air Flow Ratio [],1.00000
,          18,AirLoopHVAC,PSZ-AC_2:2,Calculated Heating Air Flow Ratio [],1.00000
,          19,AirLoopHVAC,PSZ-AC_1:1,Design Supply Air Flow Rate [m3/s],3.11429
,          20,AirLoopHVAC,PSZ-AC_2:2,Design Supply Air Flow Rate [m3/s],0.72199
,          21,Controller:OutdoorAir,PSZ-AC_1:1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],3.11429
,          22,Controller:OutdoorAir,PSZ-AC_1:1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.67445
,          23,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],3.11429
,          24,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],77335.32151
,          25,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,          26,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],1.03799
,          27,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],25775.86266
,          28,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,          29,Coil:Heating:Fuel,PSZ-AC_1:1_HEATC,Design Size Nominal Capacity [W],201385.77520
,          30,Fan:ConstantVolume,PSZ-AC_1:1_FAN,Design Size Maximum Flow Rate [m3/s],3.11429
,          31,Controller:OutdoorAir,PSZ-AC_2:2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.72199
,          32,Controller:OutdoorAir,PSZ-AC_2:2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],6.00000E-002
,          33,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.72199
,          34,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],17928.67428
,          35,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,          36,Coil:Heating:Fuel,PSZ-AC_2:2_HEATC,Design Size Nominal Capacity [W],51697.80587
,          37,Fan:ConstantVolume,PSZ-AC_2:2_FAN,Design Size Maximum Flow Rate [m3/s],0.72199
,          38,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],1.40000E-004
,          39,PlantLoop,SWHSYS1,Plant Loop Volume [m3],1.68000E-002
,          40,Pump:VariableSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],1.40000E-004
,          41,Pump:VariableSpeed,SWHSYS1 PUMP,Design Power Consumption [W],1.79487E-005
,          42,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],1.40000E-004


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,17368.5,3.06,10.43,12.03,11.72


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,DINING,RunPeriod: RUNPERIOD 1,0.1083480508,0.5493626775,Pass,Pass,0.1080759814,0.2704085862,Pass,Pass
,           2,KITCHEN,RunPeriod: RUNPERIOD 1,0.1810509682,0.3107562878,Pass,Pass,6.7808059246E-002,0.1323660743,Pass,Pass
,           3,ATTIC,RunPeriod: RUNPERIOD 1,0.3000786915,0.3285346389,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],960.89,1163.65,761.49,347.51,774.58,4008.12


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,DINING_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,50.13,36.19,90.00,90.00,E
,DINING_WALL_SOUTH,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,68.93,49.63,180.00,90.00,S
,DINING_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,50.13,36.19,270.00,90.00,W
,DINING_FLOOR,EXT-SLAB,0.30,4.175,12.904,371.75,371.75,0.00,180.00,
,KITCHEN_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,18.80,18.80,90.00,90.00,E
,KITCHEN_WALL_NORTH,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,68.93,68.93,0.00,90.00,N
,KITCHEN_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,18.80,18.80,270.00,90.00,W
,KITCHEN_FLOOR,EXT-SLAB,0.30,4.175,12.904,139.41,139.41,0.00,180.00,
,EAST-ROOF,ATTIC NON-RES ROOF,0.30,5.082,16.833,224.50,224.50,90.00,18.44,
,NORTH-ROOF,ATTIC NON-RES ROOF,0.30,5.082,16.833,60.26,60.26,0.00,45.00,
,SOUTH-ROOF,ATTIC NON-RES ROOF,0.30,5.082,16.833,60.26,60.26,180.00,45.00,
,WEST-ROOF,ATTIC NON-RES ROOF,0.30,5.082,16.833,224.50,224.50,270.00,18.44,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,DINING_WALL_EAST_WINDOW,WINDOW NON-RES FIXED,13.94,0.00,0.00,13.94,13.94,3.354,0.385,0.305,,,No,DINING_WALL_EAST,90.00,90.00,E
,DINING_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,19.30,0.00,0.00,19.30,19.30,3.354,0.385,0.305,,,No,DINING_WALL_SOUTH,180.00,90.00,S
,DINING_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,13.94,0.00,0.00,13.94,13.94,3.354,0.385,0.305,,,No,DINING_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,47.17,3.354,0.385,0.305,,,,,,,
,North Total or Average,,,,,,0.00,-,-,-,,,,,,,
,Non-North Total or Average,,,,,,47.17,3.354,0.385,0.305,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,DINING_WALL_EAST_WINDOW,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,DINING_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,DINING_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,DINING_LIGHTS,DINING,27.3800,371.75,10178.46,General,BLDG_LIGHT_SCH,123.90,168.00,123.90,0.0000,Y,236.72
,KITCHEN_LIGHTS,KITCHEN,16.3700,139.41,2282.06,General,BLDG_LIGHT_SCH,123.90,168.00,123.90,0.0000,Y,53.07
,Interior Lighting Total,,24.3773,511.15,12460.53,,,,,,,,289.80


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,5081.00,AstronomicalClock,-,,83.62,83.62,79.76
,Exterior Lighting Total,5081.00,,,,,,79.76


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC_1:1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,77335.32,53986.49,23348.83,0.70,3.23,,
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,17928.67,12515.71,5412.97,0.70,3.50,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC_2:2_COOLC DXCOIL,,17368.5,3.06,10.43,12.03,11.72
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,PSZ-AC_1:1_HEATC,Coil:Heating:Fuel,,201385.78,0.78
,PSZ-AC_2:2_HEATC,Coil:Heating:Fuel,,51697.81,0.80


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,DINING EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,1.83,0.00,0.00,1.00,0.24E+09,Zone Exhaust Fans,,
,KITCHEN EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,0.06,0.00,0.00,1.00,0.14E+10,Zone Exhaust Fans,,
,PSZ-AC_1:1_FAN,Fan:ConstantVolume,0.57,622.00,3.11,3405.87,1093.63,1.00,1.22,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00
,PSZ-AC_2:2_FAN,Fan:ConstantVolume,0.55,622.00,0.72,822.48,1139.19,1.00,1.44,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,SWHSYS1 PUMP,Pump:VariableSpeed,Intermittent,0.10,0.000140,0.00,0.13,1.00,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,0.20,845000.00,0.78,3.39,0.56


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,DINING,31095.45,37314.54,100.38,2.595,3.114,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.01077,29.70,0.01878,2.674,0.00
,KITCHEN,8944.15,10732.98,76.99,0.602,0.722,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,26.00,25.99,0.01181,20.71,0.01573,0.060,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,DINING,21531.00,25837.20,69.50,0.944,2.674,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,21.00,20.99,0.00659,-20.60,0.00061,2.674,0.00
,KITCHEN,9906.78,11888.13,85.28,0.393,0.472,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,19.00,18.97,0.00599,-20.60,0.00061,0.060,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC_1:1,3.11,3.11,2.67,2.67,3.1143,3.1143,3.1143,1.0000,1.0000
,PSZ-AC_2:2,0.72,0.72,0.47,0.47,0.7220,0.7220,0.7220,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,PSZ-AC_1:1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC_1:1,77335.322,53986.490,3.114293,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00,63722.51,27737.74,3.114293,28.89,24.23,0.01765056,11.90,11.52,0.00850000,29.70,0.01878287,25.11,85.8765,23.97,0.01080188,56.6701,30353.41,0.00,77327.78,53681.82
,PSZ-AC_1:1_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_1:1,201385.775,201385.775,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,201385.78,201385.78,3.114293,-14.73,-14.73,0.00145692,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,85.8765,20.99,0.00699148,44.2291,17412.96,0.00,-999.00,-999.00
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_2:2,17928.674,12515.707,0.721988,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,15757.34,5433.58,0.721988,20.71,20.70,0.01573490,11.86,11.50,0.00850000,20.71,0.01573490,20.70,8.3104,25.99,0.01174785,54.5719,7754.91,0.00,17926.85,12445.05
,PSZ-AC_2:2_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_2:2,51697.806,51697.806,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,51697.81,51697.81,0.721988,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,8.3104,18.97,0.00599003,43.0097,9906.78,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,PSZ-AC_1:1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC_1:1,DINING,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,77335.322,53986.490,3.114293,-999.0,-999.000,-999.0000,1.00000,0.66578,1037.6515,1004.8586,1.1759,PSZ-AC_1:1_FAN,Fan:ConstantVolume,3.114293,3.66204989,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00,63722.51,27737.74,1.2136,3.66204989,3.114293,28.89,24.23,0.01765056,74125.3,11.90,11.52,0.00850000,33407.4,-999.0,-999.00,-999.00,-999.00,3405.873,60316.63,29.70,0.01878287,25.11,2.67444656,85.8765,23.98,0.01076569,23.97,0.01080188,56.6701,30353.41,0.00,77327.78,53681.82,3.51706387,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_1:1_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_1:1,DINING,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,201385.775,201385.775,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_1:1_FAN,Fan:ConstantVolume,3.114293,3.66204989,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,201385.78,201385.78,1.0000,3.66204989,3.114293,-14.73,-14.73,0.00145692,-11194.2,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,201385.78,-20.60,0.00061258,-20.60,2.67444656,85.8765,20.99,0.00659088,20.99,0.00699148,44.2291,17412.96,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_2:2,KITCHEN,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,17928.674,12515.707,0.721988,-999.0,-999.000,-999.0000,1.00000,0.89980,1034.0904,1004.8586,1.1759,PSZ-AC_2:2_FAN,Fan:ConstantVolume,0.721988,0.84897429,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,15757.34,5433.58,1.1378,0.84897429,0.721988,20.71,20.70,0.01573490,60772.2,11.86,11.50,0.00850000,33366.0,-999.0,-999.00,-999.00,-999.00,822.484,14934.85,20.71,0.01573490,20.70,0.06000000,8.3104,26.09,0.01180539,25.99,0.01174785,54.5719,7754.91,0.00,17926.85,12445.05,0.81536213,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_2:2_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_2:2,KITCHEN,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,51697.806,51697.806,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_2:2_FAN,Fan:ConstantVolume,0.721988,0.84897429,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,51697.81,51697.81,1.0000,0.84897429,0.721988,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,51697.81,-20.60,0.00061258,-20.60,0.06000000,8.3104,18.90,0.00599003,18.97,0.00599003,43.0097,9906.78,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,PSZ-AC_1:1_OA_CONTROLLER,DifferentialDryBulb,2.67,3.11,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,DINING,3025.25,6241.50,2298.00
,KITCHEN,4589.50,4426.50,2713.75
,ATTIC,0.00,0.00,0.00
,Facility,5389.75,7146.50,3514.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,DINING,7.25,10.25,0.00,10.25
,KITCHEN,3.00,2.25,0.00,2.25
,ATTIC,0.00,0.00,0.00,0.00
,Facility,10.25,10.25,0.00,10.25
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,DINING,112.85,267.44,1133.39,8.886,0.333,0.000,0.000
,KITCHEN,3.16,7.50,425.02,0.520,0.564,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,DINING,112.85,267.44,1133.39,8.286,0.010,0.000,0.000
,KITCHEN,3.16,7.50,425.02,0.493,0.017,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,8,6
,Floor,4,2
,Roof,6,4
,Internal Mass,2,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,3,3
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,2
,Conditioned Zones,2
,Unconditioned Zones,1
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,1201.96,15690.49,27-JAN-03:15,74102.47,19-JUL-16:00
,Electricity:Building,906.63,9768.31,01-JAN-01:15,40494.33,01-JAN-11:15
,Electricity:Zone:DINING,410.40,3766.97,01-JAN-01:15,17001.32,01-JAN-07:15
,InteriorLights:Electricity,289.80,1869.08,01-JAN-01:15,11214.47,01-JAN-06:15
,InteriorLights:Electricity:Zone:DINING,236.73,1526.77,01-JAN-01:15,9160.62,01-JAN-06:15
,General:InteriorLights:Electricity,289.80,1869.08,01-JAN-01:15,11214.47,01-JAN-06:15
,Electricity:Zone:KITCHEN,496.23,6001.35,01-JAN-01:15,23493.01,01-JAN-11:15
,InteriorLights:Electricity:Zone:KITCHEN,53.08,342.31,01-JAN-01:15,2053.86,01-JAN-06:15
,InteriorEquipment:Electricity,599.05,7490.20,01-JAN-01:15,26914.70,01-JAN-07:15
,InteriorEquipment:Electricity:Zone:DINING,173.67,2240.20,01-JAN-00:15,7840.70,01-JAN-07:15
,MiscElec:InteriorEquipment:Electricity,580.69,7490.20,01-JAN-00:15,26215.70,01-JAN-07:15
,InteriorEquipment:Electricity:Zone:KITCHEN,425.38,5250.00,01-JAN-01:15,19074.00,01-JAN-07:15
,KitchenExhFan:InteriorEquipment:Electricity,18.37,0.00,01-JAN-01:15,699.00,01-JAN-00:15
,Refrigeration:Electricity,59.71,1229.43,08-JAN-04:00,3441.39,15-APR-10:15
,Refrigeration:Electricity:Zone:KITCHEN,17.77,409.04,01-JAN-01:15,2365.15,01-JAN-11:15
,General:Refrigeration:Electricity,17.77,409.04,01-JAN-01:15,2365.15,01-JAN-11:15
,Electricity:Plant,41.94,820.39,08-JAN-04:00,2558.82,19-JUL-11:00
,Low Temp Refrigeration:Refrigeration:Electricity,11.43,0.00,01-JAN-11:15,1482.58,19-JUL-11:00
,Med Temp Refrigeration:Refrigeration:Electricity,30.51,690.86,08-JAN-04:45,1076.23,27-MAR-12:15
,ElectricityPurchased:Facility,1201.96,15690.49,27-JAN-03:15,74102.47,19-JUL-16:00
,ElectricityPurchased:Plant,1201.96,15690.49,27-JAN-03:15,74102.47,19-JUL-16:00
,Cogeneration:ElectricityPurchased,1201.96,15690.49,27-JAN-03:15,74102.47,19-JUL-16:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricityNet:Facility,1201.96,15690.49,27-JAN-03:15,74102.47,19-JUL-16:00
,ElectricityNet:Plant,1201.96,15690.49,27-JAN-03:15,74102.47,19-JUL-16:00
,Cogeneration:ElectricityNet,1201.96,15690.49,27-JAN-03:15,74102.47,19-JUL-16:00
,Electricity:HVAC,173.63,0.00,01-JAN-01:15,33727.69,19-JUL-16:00
,Fans:Electricity,111.32,0.00,01-JAN-01:15,4228.36,01-JAN-00:15
,Fan Energy:Fans:Electricity,111.32,0.00,01-JAN-01:15,4228.36,01-JAN-00:15
,Zone Exhaust Fans:Fans:Electricity,0.00,0.00,01-JAN-01:15,0.00,01-JAN-00:15
,ExteriorLights:Electricity,79.76,0.00,01-JAN-07:30,5081.00,01-JAN-00:15
,Exterior Facade Lighting:ExteriorLights:Electricity,79.76,0.00,01-JAN-07:30,5081.00,01-JAN-00:15
,Cooling:Electricity,62.31,0.00,01-JAN-00:15,29499.33,19-JUL-16:00
,Heating:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Pumps:Electricity,0.00,0.00,01-JAN-01:15,0.00,14-FEB-07:15
,General:Pumps:Electricity,0.00,0.00,01-JAN-01:15,0.00,14-FEB-07:15


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,2000.65,3359.88,01-JAN-01:15,216591.98,06-FEB-05:15
,Gas:Building,800.92,3339.88,01-JAN-00:15,50098.20,01-JAN-16:15
,Gas:Zone:KITCHEN,800.92,3339.88,01-JAN-00:15,50098.20,01-JAN-16:15
,InteriorEquipment:Gas,800.92,3339.88,01-JAN-00:15,50098.20,01-JAN-16:15
,InteriorEquipment:Gas:Zone:KITCHEN,800.92,3339.88,01-JAN-00:15,50098.20,01-JAN-16:15
,MiscGas:InteriorEquipment:Gas,800.92,3339.88,01-JAN-00:15,50098.20,01-JAN-16:15
,Gas:Plant,274.78,20.00,01-JAN-01:15,21521.88,14-FEB-07:15
,WaterSystems:Gas,274.78,20.00,01-JAN-01:15,21521.88,14-FEB-07:15
,Water Heater:WaterSystems:Gas,274.78,20.00,01-JAN-01:15,21521.88,14-FEB-07:15
,Gas:HVAC,924.95,0.00,01-JAN-01:15,206580.08,07-JAN-05:15
,Heating:Gas,924.95,0.00,01-JAN-01:15,206580.08,07-JAN-05:15


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,1377.36,0.00,01-JAN-01:15,0.00,03-JAN-07:45
,Water:Plant,1377.36,0.00,01-JAN-01:15,0.00,03-JAN-07:45
,WaterSystems:Water,1377.36,0.00,01-JAN-01:15,0.00,03-JAN-07:45
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,MainsWater:Facility,1377.36,0.00,01-JAN-01:15,0.00,03-JAN-07:45
,MainsWater:Plant,1377.36,0.00,01-JAN-01:15,0.00,03-JAN-07:45
,WaterSystems:MainsWater,1377.36,0.00,01-JAN-01:15,0.00,03-JAN-07:45
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,General:WaterSystems:Water,1377.36,0.00,01-JAN-01:15,0.00,03-JAN-07:45
,General:WaterSystems:MainsWater,1377.36,0.00,01-JAN-01:15,0.00,03-JAN-07:45


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,514943.43,0.006,27-JAN-03:15,0.028,19-JUL-16:15
,ElectricEmissions:CO2,410709.65,0.005,27-JAN-03:15,0.025,19-JUL-16:00
,CO:Facility,222.38,0.000,27-JAN-03:15,0.000,27-JAN-07:15
,ElectricEmissions:CO,142.55,0.000,27-JAN-03:15,0.000,19-JUL-16:00
,CH4:Facility,900.23,0.000,27-JAN-03:15,0.000,19-JUL-16:00
,ElectricEmissions:CH4,898.10,0.000,27-JAN-03:15,0.000,19-JUL-16:00
,NOx:Facility,842.49,0.000,27-JAN-03:15,0.000,19-JUL-16:15
,ElectricEmissions:NOx,747.86,0.000,27-JAN-03:15,0.000,19-JUL-16:00
,N2O:Facility,11.77,0.000,27-JAN-03:15,0.000,19-JUL-16:15
,ElectricEmissions:N2O,9.65,0.000,27-JAN-03:15,0.000,19-JUL-16:00
,SO2:Facility,2250.60,0.000,27-JAN-03:15,0.000,19-JUL-16:00
,ElectricEmissions:SO2,2250.07,0.000,27-JAN-03:15,0.000,19-JUL-16:00
,PM:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,PM10:Facility,28.08,0.000,27-JAN-03:15,0.000,27-JAN-07:15
,ElectricEmissions:PM10,20.90,0.000,27-JAN-03:15,0.000,19-JUL-16:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NH3:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NMVOC:Facility,17.47,0.000,27-JAN-03:15,0.000,27-JAN-07:15
,ElectricEmissions:NMVOC,12.25,0.000,27-JAN-03:15,0.000,19-JUL-16:00
,Hg:Facility,0.01,0.000,27-JAN-03:15,0.000,19-JUL-16:15
,ElectricEmissions:Hg,0.01,0.000,27-JAN-03:15,0.000,19-JUL-16:00
,Pb:Facility,0.03,0.000,27-JAN-03:15,0.000,19-JUL-16:00
,ElectricEmissions:Pb,0.03,0.000,27-JAN-03:15,0.000,19-JUL-16:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:CO2,104233.77,0.000,01-JAN-01:30,0.011,06-FEB-05:15
,NaturalGasEmissions:CO,79.83,0.000,12-JAN-01:15,0.000,06-FEB-05:15
,NaturalGasEmissions:CH4,2.12,0.000,01-JAN-01:15,0.000,06-FEB-05:15
,NaturalGasEmissions:NOx,94.63,0.000,01-JAN-01:30,0.000,06-FEB-05:15
,NaturalGasEmissions:N2O,2.12,0.000,01-JAN-01:15,0.000,06-FEB-05:15
,NaturalGasEmissions:SO2,0.54,0.000,12-JAN-01:15,0.000,06-FEB-05:15
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:PM10,7.18,0.000,01-JAN-01:15,0.000,06-FEB-05:15
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NMVOC,5.22,0.000,01-JAN-01:15,0.000,06-FEB-05:15
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-01:15,0.000,06-FEB-05:15
,NaturalGasEmissions:Pb,0.00,0.000,01-JAN-01:15,0.000,06-FEB-05:15
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,Carbon Equivalent:Facility,147022.08,0.002,27-JAN-03:15,0.008,19-JUL-16:15
,CarbonEquivalentEmissions:Carbon Equivalent,147022.08,0.002,27-JAN-03:15,0.008,19-JUL-16:15


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,517991.296,0.007,27-JAN-03:15,0.032,19-JUL-16:00
,ElectricEmissions:WaterEnvironmentalFactors,517991.296,0.007,27-JAN-03:15,0.032,19-JUL-16:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,1711.46,2858.47,27-JAN-03:15,194362.45,07-JAN-05:15
,EnergyTransfer:Building,441.77,1429.24,27-JAN-03:15,38225.42,05-JUL-17:45
,EnergyTransfer:Zone:KITCHEN,122.12,1415.92,08-JAN-03:00,12300.67,17-JUL-18:00
,Refrigeration:EnergyTransfer,152.25,2734.80,08-JAN-04:00,7834.84,15-APR-10:45
,Refrigeration:EnergyTransfer:Zone:KITCHEN,76.13,1367.40,08-JAN-04:00,3917.42,15-APR-10:45
,EnergyTransfer:Plant,283.23,1367.40,08-JAN-04:00,17526.55,23-FEB-19:15
,Low Temp Refrigeration:Refrigeration:EnergyTransfer,15.80,0.00,01-JAN-11:15,1678.72,01-JAN-11:45
,Med Temp Refrigeration:Refrigeration:EnergyTransfer,60.32,1082.57,08-JAN-04:45,2238.70,27-MAR-12:15
,PlantLoopHeatingDemand:Facility,207.11,0.00,01-JAN-01:15,14873.83,14-FEB-19:30
,PlantLoopHeatingDemand:Plant,207.11,0.00,01-JAN-01:15,14873.83,14-FEB-19:30
,WaterSystems:PlantLoopHeatingDemand,207.11,0.00,01-JAN-01:15,14873.83,14-FEB-19:30
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,EnergyTransfer:Zone:DINING,319.66,0.00,01-JAN-01:15,27222.85,25-SEP-19:00
,Heating:EnergyTransfer,8.41,0.00,01-JAN-01:15,28900.69,07-JAN-05:15
,Heating:EnergyTransfer:Zone:DINING,7.17,0.00,01-JAN-01:15,25683.65,07-JAN-05:15
,Cooling:EnergyTransfer,357.24,0.00,01-JAN-01:15,35558.52,05-JUL-17:45
,Cooling:EnergyTransfer:Zone:DINING,312.49,0.00,01-JAN-00:15,27222.85,25-SEP-19:00
,Heating:EnergyTransfer:Zone:KITCHEN,1.24,0.00,01-JAN-00:15,3217.04,07-JAN-05:15
,Cooling:EnergyTransfer:Zone:KITCHEN,44.75,0.00,01-JAN-01:15,9633.11,17-JUL-18:00
,EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,WaterSystems:EnergyTransfer,207.11,0.00,01-JAN-01:15,14873.83,14-FEB-20:00
,General:WaterSystems:EnergyTransfer,207.11,0.00,01-JAN-01:15,14873.83,14-FEB-20:00
,EnergyTransfer:HVAC,986.45,0.00,01-JAN-01:15,161256.98,07-JAN-05:15
,CoolingCoils:EnergyTransfer,264.98,0.00,01-JAN-00:15,119337.48,04-AUG-18:00
,HeatingCoils:EnergyTransfer,721.47,0.00,01-JAN-01:15,161256.98,07-JAN-05:15
,Source:Facility,10709.01,114945.97,27-JAN-03:15,590271.31,19-JUL-16:15
,ElectricEmissions:Source,4262.15,55638.49,27-JAN-03:15,262767.37,19-JUL-16:00
,PurchasedElectricEmissions:Source,4262.15,55638.49,27-JAN-03:15,262767.37,19-JUL-16:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,NaturalGasEmissions:Source,2184.71,3668.99,01-JAN-01:15,236518.44,06-FEB-05:15


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,DINING,0.000,0.000,7.164,-312.490,0.000,0.000,220.477,236.729,130.255,33.528,0.000,1.369,0.012,0.000,-35.736,0.000,-57.591,-223.706
,KITCHEN,0.000,0.000,1.240,-44.751,0.000,0.000,5.305,53.076,384.040,0.000,1.536,0.442,0.002,0.000,0.000,-123.123,-40.993,-236.773
,ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,3.266,33.867,0.000,0.000,0.000,-37.133,0.000
,Total Facility,0.000,0.000,8.405,-357.240,0.000,0.000,225.782,289.804,514.296,33.528,1.536,5.077,33.880,0.000,-35.736,-123.123,-135.717,-460.479


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,DINING,25-SEP-18:49,0.00,0.00,0.00,-27356.34,0.00,0.00,17398.08,9160.62,4200.38,0.00,0.00,0.00,0.00,0.00,-1500.79,0.00,-1053.86,-848.09
,KITCHEN,17-JUL-18:00,0.00,0.00,0.00,-9652.15,0.00,0.00,355.81,2053.86,20125.89,0.00,0.00,351.77,0.00,0.00,-0.00,-4228.62,0.00,-9006.56
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,05-JUL-17:34,0.00,0.00,0.00,-35559.25,0.00,0.00,15245.24,11214.47,26006.42,4237.62,0.00,1093.78,0.00,0.00,0.00,-4258.32,-2237.53,-15742.42


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,DINING,07-JAN-05:02,0.00,0.00,63579.53,0.00,0.00,0.00,0.00,4580.31,1680.15,0.00,0.00,0.00,0.00,0.00,-4543.87,0.00,-5577.48,-59718.64
,KITCHEN,07-JAN-05:02,0.00,0.00,20995.85,0.00,0.00,0.00,0.00,1026.93,4557.44,0.00,0.00,0.00,0.00,0.00,-0.00,-10970.51,-3395.27,-12214.44
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,07-JAN-05:02,0.00,0.00,84575.38,0.00,0.00,0.00,0.00,5607.24,6237.59,0.00,0.00,0.00,0.00,0.00,-4543.87,-10970.51,-9002.82,-71903.01


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:1,3.1143,0.0000,267.4447,1.0000,2.6744,3.1143,0.8588,1.0000,2.6744,0.8588,,
,PSZ-AC_2:2,0.7220,0.0000,7.5000,1.0000,0.0600,0.7220,0.0831,1.0000,0.0600,0.0831,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
