Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:29
,PSZ-AC_1:1,3.1143,0.0000,267.4447,1.0000,2.6744,3.1143,1.0000,1.0000,2.6744,0.8588,,
,PSZ-AC_2:2,0.7220,0.0000,7.5000,1.0000,0.0600,0.7220,1.0000,1.0000,0.0600,0.0831,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,DINING,PSZ-AC_1:1,0.010000,267.4447,0.000000,371.75,2.6744,1.0000,2.6744,1.000,2.6744
,KITCHEN,PSZ-AC_2:2,0.008000,7.5000,0.000000,139.41,0.0600,1.0000,0.0600,1.000,0.0600


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC_1:1,0.010000,267.44,0.000000,371.7481,2.6744,2.6744,2.6744
,PSZ-AC_2:2,0.008000,7.50,0.000000,139.4052,0.0600,0.0600,0.0600


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,DINING,PSZ-AC_1:1,,3.1143,3.1143,3.1143,2.6744,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN,PSZ-AC_2:2,,0.7220,0.7220,0.7220,0.0600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:1,3.1143,3.1143,3.1143,3.1143,2.6744,1.0000
,PSZ-AC_2:2,0.7220,0.7220,0.7220,0.7220,0.0600,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,DINING,PSZ-AC_1:1,,3.1143,3.1143,3.1143,2.6744,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN,PSZ-AC_2:2,,0.7220,0.7220,0.7220,0.0600,0.1272,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:1,3.1143,3.1143,3.1143,3.1143,2.6744,1.0000
,PSZ-AC_2:2,0.7220,0.7220,0.7220,0.7220,0.0600,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],511.15
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,DINING,371.75,371.75,0.00,137.83
,KITCHEN,139.41,139.41,0.00,137.83
,ATTIC,511.15,0.00,511.15,0.00
,Totals,511.15,511.15,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,10.25
,Number of hours not met,10.25


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_CS_COMMERCIALELECTRICSERVICE,0.052,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,9.205,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,924.95,206580.08,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,62.31,29499.33,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,289.80,11214.47,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,79.76,5081.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscElec,580.69,26215.70,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- KitchenExhFan,18.37,699.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscGas,0.00,0.00,800.92,50098.20,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,111.32,4228.36,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Zone Exhaust Fans,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,274.78,21521.88,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- General,17.77,2365.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Low Temp Refrigeration,11.43,1482.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Med Temp Refrigeration,30.51,1076.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,658.77,1201.96
,Natural Gas,800.92,2000.65
,Total,1459.69,3202.61
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,9529.46,17387.03
,Natural Gas,6987.67,17454.76
,Other,,0.00
,Total,16517.13,34841.79
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),566.96
,Space Heating,0.00
,Space Cooling,121.91
,Fans (All),217.77
,Service Water Heating,0.00
,Receptacle Equipment,1171.97
,Miscellaneous (All),2351.47
,Subtotal,2351.47


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,1809.53
,Service Water Heating,537.57
,Miscellaneous (All),3913.99
,Subtotal,3913.99


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),9.05
,Space Heating,28.88
,Space Cooling,1.95
,Fans (All),3.48
,Service Water Heating,8.58
,Receptacle Equipment,43.71
,Miscellaneous,4.35


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_EQUIP_SCH,2154.,8760.
,BLDG_LIGHT_SCH,6460.,8760.
,BLDG_OCC_SCH,2960.,7195.
,GAS_EQUIP_SCH,1332.,8760.
,INFIL_HALF_ON_SCH,5293.,8760.
,WORK_EFF_SCH,0.,0.
,MINOA_SCHED,7300.,7300.
,KITCHEN_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,BLDG_SWH_SCH,2744.,6935.
,KITCHEN WATER EQUIPMENT LATENT FRACT SCHED,438.,8760.
,KITCHEN WATER EQUIPMENT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,DINING DUALSPSCHED,January,21.00,365,21.00,365
,CLGSETP_SCH,DINING DUALSPSCHED,July,24.00,365,24.00,365
,HTGSETP_KITCHEN_SCH,KITCHEN DUALSPSCHED,January,19.00,365,19.00,365
,CLGSETP_KITCHEN_SCH,KITCHEN DUALSPSCHED,July,26.00,365,26.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],17387.03,17454.76,0.00,34841.79
,Cost per Total Building Area [$/m2],34.02,34.15,0.00,68.16
,Cost per Net Conditioned Building Area [$/m2],34.02,34.15,0.00,68.16


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,34080.53
,PSI_CS_COMMERCIALELECTRICSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,17387.03
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,17454.76


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MINDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),2622.29,2317.14,2582.32,2456.20,2588.15,2630.14,3048.88,2831.38,2581.75,2584.58,2508.03,2625.18,31376.05,3048.88
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),2637.29,2332.14,2597.32,2471.20,2603.15,2645.14,3063.88,2846.38,2596.75,2599.58,2523.03,2640.18,31556.05,3063.88
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),2637.29,2332.14,2597.32,2471.20,2603.15,2645.14,3063.88,2846.38,2596.75,2599.58,2523.03,2640.18,31556.05,3063.88
,Taxes ($),210.98,186.57,207.79,197.70,208.25,211.61,245.11,227.71,207.74,207.97,201.84,211.21,2524.48,245.11
,Total ($),2848.28,2518.71,2805.11,2668.89,2811.40,2856.75,3308.99,3074.09,2804.49,2807.55,2724.88,2851.40,34080.53,3308.99


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),55.17,49.51,54.43,53.73,56.06,58.79,66.95,62.68,56.13,55.07,53.42,55.22,677.16,66.95,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),14.58,13.09,14.39,14.20,14.82,15.54,17.70,16.57,14.83,14.56,14.12,14.59,178.97,17.70,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),30.66,27.51,30.25,29.86,31.15,32.67,37.21,34.83,31.19,30.60,29.69,30.69,376.31,37.21,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-10.1,-9.0,-9.9,-9.8,-10.2,-10.7,-12.2,-11.4,-10.2,-10.0,-9.7,-10.1,-123.5,-9.0,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-0.8,-0.8,-0.8,-0.8,-0.9,-0.9,-1.0,-1.0,-0.9,-0.8,-0.8,-0.8,-10.4,-0.8,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-5.9,-5.3,-5.8,-5.7,-6.0,-6.3,-7.1,-6.7,-6.0,-5.9,-5.7,-5.9,-72.1,-5.3,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),22.66,20.34,22.36,22.07,23.03,24.15,27.50,25.75,23.06,22.62,21.94,22.68,278.14,27.50,EnergyCharges
,TAXOFEIGHTPERCENT ($),210.98,186.57,207.79,197.70,208.25,211.61,245.11,227.71,207.74,207.97,201.84,211.21,2524.48,245.11,Taxes
,ANNUALENERGYCHARGE ($),1651.67,1489.05,1630.56,1610.22,1677.34,1755.77,1990.65,1867.71,1679.34,1648.90,1601.51,1653.11,20255.84,1990.65,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),864.34,732.70,846.90,742.47,802.81,761.12,929.23,842.92,794.27,829.58,803.60,865.69,9815.64,929.23,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,2637.29,2332.14,2597.32,2471.20,2603.15,2645.14,3063.88,2846.38,2596.75,2599.58,2523.03,2640.18,31556.05,3063.88
,TotalEnergy,27202.63,24414.25,26840.71,26491.99,27642.76,28987.63,33015.08,30907.03,27677.09,27155.19,26342.65,27227.41,333904.43,33015.08


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,27202.63,24414.25,26840.71,26491.99,27642.76,28987.63,33015.08,30907.03,27677.09,27155.19,26342.65,27227.41,333904.43,33015.08
,TotalDemand,49.23,49.31,49.28,59.77,59.02,71.51,74.02,72.50,60.23,53.10,51.65,49.20,698.82,74.02
,PeakEnergy,27202.63,24414.25,26840.71,26491.99,27642.76,28987.63,33015.08,30907.03,27677.09,27155.19,26342.65,27227.41,333904.43,33015.08
,PeakDemand,49.23,49.31,49.28,59.77,59.02,71.51,74.02,72.50,60.23,53.10,51.65,49.20,698.82,74.02
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,49.23,49.31,49.28,59.77,59.02,71.51,74.02,72.50,60.23,53.10,51.65,49.20,698.82,74.02
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,49.23,49.31,49.28,59.77,59.02,71.51,74.02,72.50,60.23,53.10,51.65,49.20,698.82,74.02
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,49.23,49.31,49.28,59.77,59.02,71.51,74.02,72.50,60.23,53.10,51.65,49.20,698.82,74.02
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,27202.63,24414.25,26840.71,26491.99,27642.76,28987.63,33015.08,30907.03,27677.09,27155.19,26342.65,27227.41,333904.43,33015.08
,PeakAndShoulderDemand,49.23,49.31,49.28,59.77,59.02,71.51,74.02,72.50,60.23,53.10,51.65,49.20,698.82,74.02
,PeakAndMidPeakEnergy,27202.63,24414.25,26840.71,26491.99,27642.76,28987.63,33015.08,30907.03,27677.09,27155.19,26342.65,27227.41,333904.43,33015.08
,PeakAndMidPeakDemand,49.23,49.31,49.28,59.77,59.02,71.51,74.02,72.50,60.23,53.10,51.65,49.20,698.82,74.02
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,27202.63,24414.25,26840.71,26491.99,27642.76,28987.63,33015.08,30907.03,27677.09,27155.19,26342.65,27227.41,333904.43,33015.08
,PeakAndOffPeakDemand,49.23,49.31,49.28,59.77,59.02,71.51,74.02,72.50,60.23,53.10,51.65,49.20,698.82,74.02
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),1303.84,1176.89,1287.36,1271.48,1323.88,1385.11,1568.47,1472.50,1325.44,1301.68,1264.68,1304.97,15986.30,1568.47
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),1313.24,1186.29,1296.76,1280.88,1333.28,1394.51,1577.87,1481.90,1334.84,1311.08,1274.08,1314.37,16099.10,1577.87
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),1313.24,1186.29,1296.76,1280.88,1333.28,1394.51,1577.87,1481.90,1334.84,1311.08,1274.08,1314.37,16099.10,1577.87
,Taxes ($),105.06,94.90,103.74,102.47,106.66,111.56,126.23,118.55,106.79,104.89,101.93,105.15,1287.93,126.23
,Total ($),1418.30,1281.19,1400.50,1383.35,1439.94,1506.07,1704.10,1600.45,1441.63,1415.97,1376.01,1419.52,17387.03,1704.10


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),55.17,49.51,54.43,53.73,56.06,58.79,66.95,62.68,56.13,55.07,53.42,55.22,677.16,66.95,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),14.58,13.09,14.39,14.20,14.82,15.54,17.70,16.57,14.83,14.56,14.12,14.59,178.97,17.70,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),30.66,27.51,30.25,29.86,31.15,32.67,37.21,34.83,31.19,30.60,29.69,30.69,376.31,37.21,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),0.5713,0.5127,0.5637,0.5563,0.5805,0.6087,0.6933,0.6490,0.5812,0.5703,0.5532,0.5718,7.01,0.69,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),0.9249,0.8301,0.9126,0.9007,0.9399,0.9856,1.12,1.05,0.9410,0.9233,0.8956,0.9257,11.35,1.12,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-5.5,-5.0,-5.4,-5.4,-5.6,-5.9,-6.7,-6.3,-5.6,-5.5,-5.3,-5.5,-67.8,-5.0,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),21.95,19.70,21.66,21.38,22.31,23.39,26.64,24.94,22.34,21.91,21.26,21.97,269.46,26.64,EnergyCharges
,TAXOFEIGHTPERCENT ($),105.06,94.90,103.74,102.47,106.66,111.56,126.23,118.55,106.79,104.89,101.93,105.15,1287.93,126.23,Taxes
,ANNUALENERGYCHARGE ($),1185.51,1070.68,1170.60,1156.24,1203.63,1259.01,1424.86,1338.05,1205.05,1183.55,1150.09,1186.53,14533.81,1424.86,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,1313.24,1186.29,1296.76,1280.88,1333.28,1394.51,1577.87,1481.90,1334.84,1311.08,1274.08,1314.37,16099.10,1577.87
,TotalEnergy,27202.63,24414.25,26840.71,26491.99,27642.76,28987.63,33015.08,30907.03,27677.09,27155.19,26342.65,27227.41,333904.43,33015.08


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,27202.63,24414.25,26840.71,26491.99,27642.76,28987.63,33015.08,30907.03,27677.09,27155.19,26342.65,27227.41,333904.43,33015.08
,TotalDemand,49.25,49.32,49.30,59.85,59.67,71.59,74.10,72.51,61.51,53.38,51.78,49.21,701.49,74.10
,PeakEnergy,27202.63,24414.25,26840.71,26491.99,27642.76,28987.63,33015.08,30907.03,27677.09,27155.19,26342.65,27227.41,333904.43,33015.08
,PeakDemand,49.25,49.32,49.30,59.85,59.67,71.59,74.10,72.51,61.51,53.38,51.78,49.21,701.49,74.10
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,49.25,49.32,49.30,59.85,59.67,71.59,74.10,72.51,61.51,53.38,51.78,49.21,701.49,74.10
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,49.25,49.32,49.30,59.85,59.67,71.59,74.10,72.51,61.51,53.38,51.78,49.21,701.49,74.10
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,49.25,49.32,49.30,59.85,59.67,71.59,74.10,72.51,61.51,53.38,51.78,49.21,701.49,74.10
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,27202.63,24414.25,26840.71,26491.99,27642.76,28987.63,33015.08,30907.03,27677.09,27155.19,26342.65,27227.41,333904.43,33015.08
,PeakAndShoulderDemand,49.25,49.32,49.30,59.85,59.67,71.59,74.10,72.51,61.51,53.38,51.78,49.21,701.49,74.10
,PeakAndMidPeakEnergy,27202.63,24414.25,26840.71,26491.99,27642.76,28987.63,33015.08,30907.03,27677.09,27155.19,26342.65,27227.41,333904.43,33015.08
,PeakAndMidPeakDemand,49.25,49.32,49.30,59.85,59.67,71.59,74.10,72.51,61.51,53.38,51.78,49.21,701.49,74.10
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,27202.63,24414.25,26840.71,26491.99,27642.76,28987.63,33015.08,30907.03,27677.09,27155.19,26342.65,27227.41,333904.43,33015.08
,PeakAndOffPeakDemand,49.25,49.32,49.30,59.85,59.67,71.59,74.10,72.51,61.51,53.38,51.78,49.21,701.49,74.10
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),2323.45,1770.41,1776.63,1341.06,984.07,889.49,862.54,852.28,808.91,1046.69,1440.11,2066.17,16161.82,2323.45
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),2323.45,1770.41,1776.63,1341.06,984.07,889.49,862.54,852.28,808.91,1046.69,1440.11,2066.17,16161.82,2323.45
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),2323.45,1770.41,1776.63,1341.06,984.07,889.49,862.54,852.28,808.91,1046.69,1440.11,2066.17,16161.82,2323.45
,Taxes ($),185.88,141.63,142.13,107.28,78.73,71.16,69.00,68.18,64.71,83.74,115.21,165.29,1292.95,185.88
,Total ($),2509.32,1912.04,1918.76,1448.34,1062.80,960.65,931.54,920.47,873.63,1130.43,1555.31,2231.47,17454.76,2509.32


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),2323.45,1770.41,1776.63,1341.06,984.07,889.49,862.54,852.28,808.91,1046.69,1440.11,2066.17,16161.82,2323.45,EnergyCharges
,TAXOFEIGHTPERCENT ($),185.88,141.63,142.13,107.28,78.73,71.16,69.00,68.18,64.71,83.74,115.21,165.29,1292.95,185.88,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,2323.45,1770.41,1776.63,1341.06,984.07,889.49,862.54,852.28,808.91,1046.69,1440.11,2066.17,16161.82,2323.45
,TotalEnergy,282.66,235.74,198.06,148.84,107.43,85.20,83.58,84.13,87.93,127.96,183.92,270.80,1896.25,282.66


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,282.66,235.74,198.06,148.84,107.43,85.20,83.58,84.13,87.93,127.96,183.92,270.80,1896.25,282.66
,TotalDemand,0.7359,0.7390,0.5326,0.4511,0.3086,0.2197,0.2196,0.2196,0.2582,0.3661,0.6235,0.6781,5.35,0.74
,PeakEnergy,282.66,235.74,198.06,148.84,107.43,85.20,83.58,84.13,87.93,127.96,183.92,270.80,1896.25,282.66
,PeakDemand,0.7359,0.7390,0.5326,0.4511,0.3086,0.2197,0.2196,0.2196,0.2582,0.3661,0.6235,0.6781,5.35,0.74
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,0.7359,0.7390,0.5326,0.4511,0.3086,0.2197,0.2196,0.2196,0.2582,0.3661,0.6235,0.6781,5.35,0.74
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,0.7359,0.7390,0.5326,0.4511,0.3086,0.2197,0.2196,0.2196,0.2582,0.3661,0.6235,0.6781,5.35,0.74
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,0.7359,0.7390,0.5326,0.4511,0.3086,0.2197,0.2196,0.2196,0.2582,0.3661,0.6235,0.6781,5.35,0.74
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,282.66,235.74,198.06,148.84,107.43,85.20,83.58,84.13,87.93,127.96,183.92,270.80,1896.25,282.66
,PeakAndShoulderDemand,0.7359,0.7390,0.5326,0.4511,0.3086,0.2197,0.2196,0.2196,0.2582,0.3661,0.6235,0.6781,5.35,0.74
,PeakAndMidPeakEnergy,282.66,235.74,198.06,148.84,107.43,85.20,83.58,84.13,87.93,127.96,183.92,270.80,1896.25,282.66
,PeakAndMidPeakDemand,0.7359,0.7390,0.5326,0.4511,0.3086,0.2197,0.2196,0.2196,0.2582,0.3661,0.6235,0.6781,5.35,0.74
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,282.66,235.74,198.06,148.84,107.43,85.20,83.58,84.13,87.93,127.96,183.92,270.80,1896.25,282.66
,PeakAndOffPeakDemand,0.7359,0.7390,0.5326,0.4511,0.3086,0.2197,0.2196,0.2196,0.2582,0.3661,0.6235,0.6781,5.35,0.74
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
