Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:30
,           4,PSZ-AC_2:2,Heating,Sensible,15989.36,0.22330,0.22330,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:Uncontrolled,DINING DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],2.77195
,           2,AirTerminal:SingleDuct:Uncontrolled,KITCHEN DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.73269
,           3,AirLoopHVAC,PSZ-AC_1:1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.77195
,           4,AirLoopHVAC,PSZ-AC_1:1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.77195
,           5,AirLoopHVAC,PSZ-AC_1:1,Sum of Air Terminal Maximum Flow Rates [m3/s],2.77195
,           6,AirLoopHVAC,PSZ-AC_1:1,Adjusted Heating Design Air Flow Rate [m3/s],2.77195
,           7,AirLoopHVAC,PSZ-AC_1:1,Adjusted Cooling Design Air Flow Rate [m3/s],2.77195
,           8,AirLoopHVAC,PSZ-AC_1:1,Adjusted Main Design Air Flow Rate [m3/s],2.77195
,           9,AirLoopHVAC,PSZ-AC_1:1,User Heating Air Flow Ratio [],1.00000
,          10,AirLoopHVAC,PSZ-AC_1:1,Calculated Heating Air Flow Ratio [],1.00000
,          11,AirLoopHVAC,PSZ-AC_2:2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.73269
,          12,AirLoopHVAC,PSZ-AC_2:2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.73269
,          13,AirLoopHVAC,PSZ-AC_2:2,Sum of Air Terminal Maximum Flow Rates [m3/s],0.73269
,          14,AirLoopHVAC,PSZ-AC_2:2,Adjusted Heating Design Air Flow Rate [m3/s],0.73269
,          15,AirLoopHVAC,PSZ-AC_2:2,Adjusted Cooling Design Air Flow Rate [m3/s],0.73269
,          16,AirLoopHVAC,PSZ-AC_2:2,Adjusted Main Design Air Flow Rate [m3/s],0.73269
,          17,AirLoopHVAC,PSZ-AC_2:2,User Heating Air Flow Ratio [],1.00000
,          18,AirLoopHVAC,PSZ-AC_2:2,Calculated Heating Air Flow Ratio [],1.00000
,          19,AirLoopHVAC,PSZ-AC_1:1,Design Supply Air Flow Rate [m3/s],2.77195
,          20,AirLoopHVAC,PSZ-AC_2:2,Design Supply Air Flow Rate [m3/s],0.73269
,          21,Controller:OutdoorAir,PSZ-AC_1:1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],2.77195
,          22,Controller:OutdoorAir,PSZ-AC_1:1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.67445
,          23,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],2.77195
,          24,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],68834.10486
,          25,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,          26,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],0.92389
,          27,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],22942.40715
,          28,Coil:Cooling:DX:TwoSpeed,PSZ-AC_1:1_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,          29,Coil:Heating:Fuel,PSZ-AC_1:1_HEATC,Design Size Nominal Capacity [W],193692.80480
,          30,Fan:ConstantVolume,PSZ-AC_1:1_FAN,Design Size Maximum Flow Rate [m3/s],2.77195
,          31,Controller:OutdoorAir,PSZ-AC_2:2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.73269
,          32,Controller:OutdoorAir,PSZ-AC_2:2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],6.00000E-002
,          33,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.73269
,          34,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],18194.48511
,          35,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,          36,Coil:Heating:Fuel,PSZ-AC_2:2_HEATC,Design Size Nominal Capacity [W],52464.27843
,          37,Fan:ConstantVolume,PSZ-AC_2:2_FAN,Design Size Maximum Flow Rate [m3/s],0.73269
,          38,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],1.40000E-004
,          39,PlantLoop,SWHSYS1,Plant Loop Volume [m3],1.68000E-002
,          40,Pump:VariableSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],1.40000E-004
,          41,Pump:VariableSpeed,SWHSYS1 PUMP,Design Power Consumption [W],1.79487E-005
,          42,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],1.40000E-004


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:2_COOLC DXCOIL,17626.1,3.19,10.88,12.53,12.16


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,DINING,RunPeriod: RUNPERIOD 1,5.6249573537E-002,0.2610463556,Pass,Pass,0.4555280384,2.1253072633,Pass,Pass
,           2,KITCHEN,RunPeriod: RUNPERIOD 1,0.1444568455,0.1789657218,Pass,Pass,7.2159875638E-002,0.1484287790,Pass,Pass
,           3,ATTIC,RunPeriod: RUNPERIOD 1,0.3010990297,0.3326553270,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],951.15,1107.85,765.28,341.15,757.42,3922.85


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,DINING_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,50.13,36.19,90.00,90.00,E
,DINING_WALL_SOUTH,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,68.93,49.63,180.00,90.00,S
,DINING_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,50.13,36.19,270.00,90.00,W
,DINING_FLOOR,EXT-SLAB,0.30,4.175,12.904,371.75,371.75,0.00,180.00,
,KITCHEN_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,18.80,18.80,90.00,90.00,E
,KITCHEN_WALL_NORTH,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,68.93,68.93,0.00,90.00,N
,KITCHEN_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,18.80,18.80,270.00,90.00,W
,KITCHEN_FLOOR,EXT-SLAB,0.30,4.175,12.904,139.41,139.41,0.00,180.00,
,EAST-ROOF,ATTIC NON-RES ROOF,0.30,5.082,16.833,224.50,224.50,90.00,18.44,
,NORTH-ROOF,ATTIC NON-RES ROOF,0.30,5.082,16.833,60.26,60.26,0.00,45.00,
,SOUTH-ROOF,ATTIC NON-RES ROOF,0.30,5.082,16.833,60.26,60.26,180.00,45.00,
,WEST-ROOF,ATTIC NON-RES ROOF,0.30,5.082,16.833,224.50,224.50,270.00,18.44,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,DINING_WALL_EAST_WINDOW,WINDOW NON-RES FIXED,13.94,0.00,0.00,13.94,13.94,3.241,0.385,0.305,,,No,DINING_WALL_EAST,90.00,90.00,E
,DINING_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,19.30,0.00,0.00,19.30,19.30,3.241,0.385,0.305,,,No,DINING_WALL_SOUTH,180.00,90.00,S
,DINING_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,13.94,0.00,0.00,13.94,13.94,3.241,0.385,0.305,,,No,DINING_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,47.17,3.241,0.385,0.305,,,,,,,
,North Total or Average,,,,,,0.00,-,-,-,,,,,,,
,Non-North Total or Average,,,,,,47.17,3.241,0.385,0.305,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,DINING_WALL_EAST_WINDOW,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,DINING_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,DINING_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,DINING_LIGHTS,DINING,22.6000,371.75,8401.51,General,BLDG_LIGHT_SCH,123.90,168.00,123.90,0.0000,Y,195.40
,KITCHEN_LIGHTS,KITCHEN,12.9000,139.41,1798.33,General,BLDG_LIGHT_SCH,123.90,168.00,123.90,0.0000,Y,41.82
,Interior Lighting Total,,19.9545,511.15,10199.83,,,,,,,,237.22


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,4235.00,AstronomicalClock,-,,83.62,83.62,66.48
,Exterior Lighting Total,4235.00,,,,,,66.48


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC_1:1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,68834.10,48051.93,20782.17,0.70,3.23,,
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,18194.49,12701.26,5493.22,0.70,3.67,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC_2:2_COOLC DXCOIL,,17626.1,3.19,10.88,12.53,12.16
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,PSZ-AC_1:1_HEATC,Coil:Heating:Fuel,,193692.80,0.78
,PSZ-AC_2:2_HEATC,Coil:Heating:Fuel,,52464.28,0.80


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,DINING EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,1.83,0.00,0.00,1.00,0.24E+09,Zone Exhaust Fans,,
,KITCHEN EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,0.06,0.00,0.00,1.00,0.14E+10,Zone Exhaust Fans,,
,PSZ-AC_1:1_FAN,Fan:ConstantVolume,0.57,622.00,2.77,3031.48,1093.63,1.00,1.23,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00
,PSZ-AC_2:2_FAN,Fan:ConstantVolume,0.55,622.00,0.73,834.68,1139.19,1.00,1.44,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,SWHSYS1 PUMP,Pump:VariableSpeed,Intermittent,0.10,0.000140,0.00,0.13,1.00,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,0.20,845000.00,0.80,3.48,0.57


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,DINING,28809.25,34571.10,93.00,2.310,2.772,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,24.00,23.98,0.01079,20.71,0.01573,2.674,0.00
,KITCHEN,9073.84,10888.61,78.11,0.611,0.733,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,26.00,25.99,0.01167,20.71,0.01573,0.060,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,DINING,12259.49,14711.38,39.57,0.538,2.674,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,21.00,21.00,0.00727,-20.60,0.00061,2.674,0.00
,KITCHEN,4687.87,5625.44,40.35,0.186,0.223,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,19.00,18.99,0.00658,-20.60,0.00061,0.060,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC_1:1,2.77,2.77,2.67,2.67,2.7719,2.7719,2.7719,1.0000,1.0000
,PSZ-AC_2:2,0.73,0.73,0.22,0.22,0.7327,0.7327,0.7327,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,PSZ-AC_1:1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC_1:1,68834.105,48051.934,2.771949,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00,59632.12,21067.99,2.771949,20.84,20.61,0.01556099,11.90,11.51,0.00850000,20.71,0.01573490,20.70,96.4825,23.97,0.01076226,56.4597,28166.87,0.00,68827.39,47780.76
,PSZ-AC_1:1_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_1:1,193692.805,193692.805,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,193692.80,193692.80,2.771949,-19.14,-19.14,0.00084662,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,96.4825,21.00,0.00756442,47.7933,11152.53,0.00,-999.00,-999.00
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_2:2,18194.485,12701.265,0.732692,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,15990.96,5514.14,0.732692,20.71,20.70,0.01573490,11.86,11.50,0.00850000,20.71,0.01573490,20.70,8.1890,25.99,0.01166255,54.1789,7019.08,0.00,18192.64,12629.56
,PSZ-AC_2:2_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_2:2,52464.278,52464.278,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,52464.28,52464.28,0.732692,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,8.1890,18.99,0.00657557,47.1212,4687.87,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,PSZ-AC_1:1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC_1:1,DINING,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,68834.105,48051.934,2.771949,-999.0,-999.000,-999.0000,1.00000,0.92488,1033.7671,1004.8586,1.1759,PSZ-AC_1:1_FAN,Fan:ConstantVolume,2.771949,3.25949283,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00,59632.12,21067.99,1.1543,3.25949283,2.771949,20.84,20.61,0.01556099,60459.1,11.90,11.51,0.00850000,33404.0,-999.0,-999.00,-999.00,-999.00,3031.477,56600.64,20.71,0.01573490,20.70,2.67444656,96.4825,24.25,0.01079076,23.97,0.01076226,56.4597,28166.87,0.00,68827.39,47780.76,3.13044465,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_1:1_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_1:1,DINING,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,193692.805,193692.805,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_1:1_FAN,Fan:ConstantVolume,2.771949,3.25949283,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,193692.80,193692.80,1.0000,3.25949283,2.771949,-19.14,-19.14,0.00084662,-17142.3,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,193692.80,-20.60,0.00061258,-20.60,2.67444656,96.4825,21.00,0.00726624,21.00,0.00756442,47.7933,11152.53,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_2:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_2:2,KITCHEN,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,18194.485,12701.265,0.732692,-999.0,-999.000,-999.0000,1.00000,0.89980,1034.0904,1004.8586,1.1759,PSZ-AC_2:2_FAN,Fan:ConstantVolume,0.732692,0.86156120,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,15990.96,5514.14,1.1378,0.86156120,0.732692,20.71,20.70,0.01573490,60772.2,11.86,11.50,0.00850000,33366.0,-999.0,-999.00,-999.00,-999.00,834.678,15156.28,20.71,0.01573490,20.70,0.06000000,8.1890,26.09,0.01166503,25.99,0.01166255,54.1789,7019.08,0.00,18192.64,12629.56,0.82745071,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_2:2_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_2:2,KITCHEN,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,52464.278,52464.278,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_2:2_FAN,Fan:ConstantVolume,0.732692,0.86156120,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 05:00:00,52464.28,52464.28,1.0000,0.86156120,0.732692,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,52464.28,-20.60,0.00061258,-20.60,0.06000000,8.1890,18.83,0.00657557,18.99,0.00657557,47.1212,4687.87,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,PSZ-AC_1:1_OA_CONTROLLER,DifferentialDryBulb,2.67,2.77,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,DINING,2900.75,6275.00,2237.25
,KITCHEN,4903.75,3984.75,2662.50
,ATTIC,0.00,0.00,0.00
,Facility,5695.00,7145.00,3467.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,DINING,0.00,21.75,0.00,21.75
,KITCHEN,0.00,2.25,0.00,2.25
,ATTIC,0.00,0.00,0.00,0.00
,Facility,0.00,21.75,0.00,21.75
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,DINING,112.85,267.44,1133.39,8.672,0.089,0.000,0.000
,KITCHEN,3.16,7.50,425.02,0.520,0.150,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,DINING,112.85,267.44,1133.39,8.286,0.003,0.000,0.000
,KITCHEN,3.16,7.50,425.02,0.495,0.005,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,8,6
,Floor,4,2
,Roof,6,4
,Internal Mass,2,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,3,3
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,2
,Conditioned Zones,2
,Unconditioned Zones,1
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,1123.81,14597.41,08-JAN-01:15,68983.66,19-JUL-16:15
,Electricity:Building,854.05,9429.21,01-JAN-01:15,38459.70,01-JAN-11:15
,Electricity:Zone:DINING,369.07,3500.43,01-JAN-01:15,15402.06,01-JAN-07:15
,InteriorLights:Electricity,237.23,1529.98,01-JAN-01:15,9179.85,01-JAN-06:15
,InteriorLights:Electricity:Zone:DINING,195.40,1260.23,01-JAN-01:15,7561.36,01-JAN-06:15
,General:InteriorLights:Electricity,237.23,1529.98,01-JAN-01:15,9179.85,01-JAN-06:15
,Electricity:Zone:KITCHEN,484.98,5928.78,01-JAN-01:15,23057.65,01-JAN-11:15
,InteriorLights:Electricity:Zone:KITCHEN,41.83,269.75,01-JAN-01:15,1618.49,01-JAN-06:15
,InteriorEquipment:Electricity,599.05,7490.20,01-JAN-01:15,26914.70,01-JAN-07:15
,InteriorEquipment:Electricity:Zone:DINING,173.67,2240.20,01-JAN-00:15,7840.70,01-JAN-07:15
,MiscElec:InteriorEquipment:Electricity,580.69,7490.20,01-JAN-00:15,26215.70,01-JAN-07:15
,InteriorEquipment:Electricity:Zone:KITCHEN,425.38,5250.00,01-JAN-01:15,19074.00,01-JAN-07:15
,KitchenExhFan:InteriorEquipment:Electricity,18.37,0.00,01-JAN-01:15,699.00,01-JAN-00:15
,Refrigeration:Electricity,60.21,1342.23,08-JAN-01:15,3441.39,15-APR-10:15
,Refrigeration:Electricity:Zone:KITCHEN,17.77,409.04,01-JAN-01:15,2365.15,01-JAN-11:15
,General:Refrigeration:Electricity,17.77,409.04,01-JAN-01:15,2365.15,01-JAN-11:15
,Electricity:Plant,42.44,874.90,07-JAN-23:30,2558.82,19-JUL-11:00
,Low Temp Refrigeration:Refrigeration:Electricity,11.45,0.00,01-JAN-11:15,1482.58,19-JUL-11:00
,Med Temp Refrigeration:Refrigeration:Electricity,30.99,799.23,08-JAN-05:30,1076.23,27-MAR-12:15
,ElectricityPurchased:Facility,1123.81,14597.41,08-JAN-01:15,68983.66,19-JUL-16:15
,ElectricityPurchased:Plant,1123.81,14597.41,08-JAN-01:15,68983.66,19-JUL-16:15
,Cogeneration:ElectricityPurchased,1123.81,14597.41,08-JAN-01:15,68983.66,19-JUL-16:15
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricityNet:Facility,1123.81,14597.41,08-JAN-01:15,68983.66,19-JUL-16:15
,ElectricityNet:Plant,1123.81,14597.41,08-JAN-01:15,68983.66,19-JUL-16:15
,Cogeneration:ElectricityNet,1123.81,14597.41,08-JAN-01:15,68983.66,19-JUL-16:15
,Electricity:HVAC,160.85,0.00,01-JAN-01:15,30646.28,19-JUL-16:15
,Fans:Electricity,101.60,0.00,01-JAN-01:15,3866.16,01-JAN-00:45
,Fan Energy:Fans:Electricity,101.60,0.00,01-JAN-01:15,3866.16,01-JAN-00:45
,Zone Exhaust Fans:Fans:Electricity,0.00,0.00,01-JAN-01:15,0.00,05-JAN-10:00
,ExteriorLights:Electricity,66.48,0.00,01-JAN-07:30,4235.00,01-JAN-00:15
,Exterior Facade Lighting:ExteriorLights:Electricity,66.48,0.00,01-JAN-07:30,4235.00,01-JAN-00:15
,Cooling:Electricity,59.24,0.00,01-JAN-00:15,26780.12,19-JUL-16:15
,Heating:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Pumps:Electricity,0.00,0.00,01-JAN-01:15,0.00,14-FEB-07:15
,General:Pumps:Electricity,0.00,0.00,01-JAN-01:15,0.00,14-FEB-07:15


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,1962.96,3359.88,01-JAN-01:15,209055.40,27-JAN-08:15
,Gas:Building,800.92,3339.88,01-JAN-00:15,50098.20,01-JAN-16:15
,Gas:Zone:KITCHEN,800.92,3339.88,01-JAN-00:15,50098.20,01-JAN-16:15
,InteriorEquipment:Gas,800.92,3339.88,01-JAN-00:15,50098.20,01-JAN-16:15
,InteriorEquipment:Gas:Zone:KITCHEN,800.92,3339.88,01-JAN-00:15,50098.20,01-JAN-16:15
,MiscGas:InteriorEquipment:Gas,800.92,3339.88,01-JAN-00:15,50098.20,01-JAN-16:15
,Gas:Plant,267.93,20.00,07-JAN-01:15,20984.28,14-FEB-07:15
,WaterSystems:Gas,267.93,20.00,07-JAN-01:15,20984.28,14-FEB-07:15
,Water Heater:WaterSystems:Gas,267.93,20.00,07-JAN-01:15,20984.28,14-FEB-07:15
,Gas:HVAC,894.11,0.00,01-JAN-01:15,183539.25,08-JAN-05:15
,Heating:Gas,894.11,0.00,01-JAN-01:15,183539.25,08-JAN-05:15


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,1377.36,0.00,01-JAN-01:15,0.00,02-JAN-07:45
,Water:Plant,1377.36,0.00,01-JAN-01:15,0.00,02-JAN-07:45
,WaterSystems:Water,1377.36,0.00,01-JAN-01:15,0.00,02-JAN-07:45
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,MainsWater:Facility,1377.36,0.00,01-JAN-01:15,0.00,02-JAN-07:45
,MainsWater:Plant,1377.36,0.00,01-JAN-01:15,0.00,02-JAN-07:45
,WaterSystems:MainsWater,1377.36,0.00,01-JAN-01:15,0.00,02-JAN-07:45
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,General:WaterSystems:Water,1377.36,0.00,01-JAN-01:15,0.00,02-JAN-07:45
,General:WaterSystems:MainsWater,1377.36,0.00,01-JAN-01:15,0.00,02-JAN-07:45


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,486276.96,0.005,08-JAN-01:15,0.027,19-JUL-16:15
,ElectricEmissions:CO2,384006.74,0.005,08-JAN-01:15,0.024,19-JUL-16:15
,CO:Facility,211.61,0.000,08-JAN-01:15,0.000,27-JAN-07:15
,ElectricEmissions:CO,133.28,0.000,08-JAN-01:15,0.000,19-JUL-16:15
,CH4:Facility,841.79,0.000,08-JAN-01:15,0.000,19-JUL-16:15
,ElectricEmissions:CH4,839.71,0.000,08-JAN-01:15,0.000,19-JUL-16:15
,NOx:Facility,792.08,0.000,08-JAN-01:15,0.000,19-JUL-16:15
,ElectricEmissions:NOx,699.24,0.000,08-JAN-01:15,0.000,19-JUL-16:15
,N2O:Facility,11.10,0.000,08-JAN-01:15,0.000,19-JUL-16:15
,ElectricEmissions:N2O,9.02,0.000,08-JAN-01:15,0.000,19-JUL-16:15
,SO2:Facility,2104.30,0.000,08-JAN-01:15,0.000,19-JUL-16:15
,ElectricEmissions:SO2,2103.78,0.000,08-JAN-01:15,0.000,19-JUL-16:15
,PM:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,PM10:Facility,26.59,0.000,08-JAN-01:15,0.000,27-JAN-07:15
,ElectricEmissions:PM10,19.54,0.000,08-JAN-01:15,0.000,19-JUL-16:15
,PM2.5:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NH3:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NMVOC:Facility,16.57,0.000,08-JAN-01:15,0.000,27-JAN-07:15
,ElectricEmissions:NMVOC,11.45,0.000,08-JAN-01:15,0.000,19-JUL-16:15
,Hg:Facility,0.01,0.000,08-JAN-01:15,0.000,19-JUL-16:15
,ElectricEmissions:Hg,0.01,0.000,08-JAN-01:15,0.000,19-JUL-16:15
,Pb:Facility,0.03,0.000,08-JAN-01:15,0.000,19-JUL-16:15
,ElectricEmissions:Pb,0.03,0.000,08-JAN-01:15,0.000,19-JUL-16:15
,Nuclear High:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:CO2,102270.22,0.000,01-JAN-01:30,0.011,27-JAN-08:15
,NaturalGasEmissions:CO,78.32,0.000,17-JAN-01:15,0.000,27-JAN-08:15
,NaturalGasEmissions:CH4,2.08,0.000,01-JAN-01:30,0.000,27-JAN-08:15
,NaturalGasEmissions:NOx,92.85,0.000,01-JAN-01:30,0.000,27-JAN-08:15
,NaturalGasEmissions:N2O,2.08,0.000,01-JAN-01:30,0.000,27-JAN-08:15
,NaturalGasEmissions:SO2,0.53,0.000,17-JAN-01:15,0.000,27-JAN-08:15
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:PM10,7.05,0.000,07-JAN-01:15,0.000,27-JAN-08:15
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NMVOC,5.12,0.000,07-JAN-01:15,0.000,27-JAN-08:15
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-01:30,0.000,27-JAN-08:15
,NaturalGasEmissions:Pb,0.00,0.000,01-JAN-01:30,0.000,27-JAN-08:15
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,Carbon Equivalent:Facility,138784.33,0.001,08-JAN-01:15,0.008,19-JUL-16:15
,CarbonEquivalentEmissions:Carbon Equivalent,138784.33,0.001,08-JAN-01:15,0.008,19-JUL-16:15


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,484313.301,0.006,08-JAN-01:15,0.030,19-JUL-16:15
,ElectricEmissions:WaterEnvironmentalFactors,484313.301,0.006,08-JAN-01:15,0.030,19-JUL-16:15
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,1686.42,3410.26,08-JAN-01:15,161119.34,08-JAN-05:15
,EnergyTransfer:Building,448.48,1705.13,08-JAN-01:15,34900.04,05-JUL-18:00
,EnergyTransfer:Zone:KITCHEN,122.87,1705.13,08-JAN-01:15,12207.10,06-JUL-17:30
,Refrigeration:EnergyTransfer,155.18,3269.42,07-JAN-23:30,7834.84,15-APR-10:45
,Refrigeration:EnergyTransfer:Zone:KITCHEN,77.59,1634.71,07-JAN-23:30,3917.42,15-APR-10:45
,EnergyTransfer:Plant,284.70,1705.13,08-JAN-01:15,17536.38,23-FEB-19:15
,Low Temp Refrigeration:Refrigeration:EnergyTransfer,15.85,0.00,01-JAN-11:15,1678.72,01-JAN-11:45
,Med Temp Refrigeration:Refrigeration:EnergyTransfer,61.74,1407.70,08-JAN-05:30,2238.70,27-MAR-12:15
,PlantLoopHeatingDemand:Facility,207.11,0.00,01-JAN-01:15,14873.83,14-FEB-19:45
,PlantLoopHeatingDemand:Plant,207.11,0.00,01-JAN-01:15,14873.83,14-FEB-19:45
,WaterSystems:PlantLoopHeatingDemand,207.11,0.00,01-JAN-01:15,14873.83,14-FEB-19:45
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,EnergyTransfer:Zone:DINING,325.61,0.00,01-JAN-01:15,26592.32,30-SEP-19:00
,Heating:EnergyTransfer,2.76,0.00,01-JAN-00:15,11782.08,08-JAN-05:15
,Heating:EnergyTransfer:Zone:DINING,1.62,0.00,01-JAN-00:15,10503.40,08-JAN-05:15
,Cooling:EnergyTransfer,368.13,0.00,01-JAN-01:15,32232.81,05-JUL-18:00
,Cooling:EnergyTransfer:Zone:DINING,323.99,0.00,01-JAN-00:30,26592.32,30-SEP-19:00
,Heating:EnergyTransfer:Zone:KITCHEN,1.14,0.00,01-JAN-00:15,1472.79,06-AUG-04:15
,Cooling:EnergyTransfer:Zone:KITCHEN,44.15,0.00,01-JAN-01:15,9538.92,06-JUL-17:30
,EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,WaterSystems:EnergyTransfer,207.11,0.00,01-JAN-01:15,14873.83,14-FEB-20:00
,General:WaterSystems:EnergyTransfer,207.11,0.00,01-JAN-01:15,14873.83,14-FEB-20:00
,EnergyTransfer:HVAC,953.24,0.00,01-JAN-01:15,143329.72,08-JAN-05:15
,CoolingCoils:EnergyTransfer,255.82,0.00,01-JAN-00:15,110067.82,04-AUG-18:00
,HeatingCoils:EnergyTransfer,697.42,0.00,01-JAN-01:15,143211.76,08-JAN-05:15
,Source:Facility,10113.63,107193.79,08-JAN-01:15,554037.07,19-JUL-16:15
,ElectricEmissions:Source,3985.04,51762.40,08-JAN-01:15,244616.06,19-JUL-16:15
,PurchasedElectricEmissions:Source,3985.04,51762.40,08-JAN-01:15,244616.06,19-JUL-16:15
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,NaturalGasEmissions:Source,2143.55,3668.99,07-JAN-01:15,228288.49,27-JAN-08:15


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,DINING,0.000,0.000,1.618,-323.986,0.000,0.000,220.321,195.401,130.255,33.626,0.000,0.363,0.005,0.000,-35.173,0.000,-15.755,-206.670
,KITCHEN,0.000,0.000,1.136,-44.144,0.000,0.000,5.216,41.825,384.040,0.000,0.240,0.118,0.000,0.000,0.000,-136.790,-11.472,-240.169
,ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,4.014,31.865,0.000,0.000,0.000,-35.879,0.000
,Total Facility,0.000,0.000,2.754,-368.130,0.000,0.000,225.538,237.226,514.296,33.626,0.240,4.496,31.870,0.000,-35.173,-136.790,-63.106,-446.839


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,DINING,30-SEP-18:50,0.00,0.00,0.00,-26677.65,0.00,0.00,19724.56,7561.36,4200.38,0.00,0.00,0.00,0.00,0.00,-1474.29,0.00,-290.42,-3043.93
,KITCHEN,06-JUL-17:19,0.00,0.00,0.00,-9613.22,0.00,0.00,358.73,1618.49,20125.89,0.00,0.00,88.71,0.00,0.00,-0.00,-3035.86,0.00,-9542.74
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,05-JUL-17:34,0.00,0.00,0.00,-32399.17,0.00,0.00,15139.61,9179.85,26006.42,4236.52,0.00,290.04,0.00,0.00,0.00,-4036.53,-2241.58,-16175.15


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,DINING,06-FEB-05:04,0.00,0.00,16616.71,0.00,0.00,0.00,1297.01,3780.68,1680.15,0.00,0.00,0.00,0.00,0.00,-4726.50,0.00,-1485.14,-17162.92
,KITCHEN,08-JAN-05:05,0.00,0.00,3802.52,0.00,0.00,0.00,0.00,809.25,4557.44,0.00,0.00,0.00,0.00,0.00,-0.00,-4471.13,-926.95,-3771.12
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,06-FEB-05:04,0.00,0.00,20018.31,0.00,0.00,0.00,1331.08,4589.93,6237.59,0.00,0.00,365.85,0.00,0.00,-4726.50,-4259.97,-2393.63,-21162.65


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:1,2.7719,0.0000,267.4447,1.0000,2.6744,2.7719,0.9648,1.0000,2.6744,0.9648,,
,PSZ-AC_2:2,0.7327,0.0000,7.5000,1.0000,0.0600,0.7327,0.0819,1.0000,0.0600,0.0819,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
