Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:30
,PSZ-AC_1:1,2.7719,0.0000,267.4447,1.0000,2.6744,2.7719,1.0000,1.0000,2.6744,0.9648,,
,PSZ-AC_2:2,0.7327,0.0000,7.5000,1.0000,0.0600,0.7327,1.0000,1.0000,0.0600,0.0819,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,DINING,PSZ-AC_1:1,0.010000,267.4447,0.000000,371.75,2.6744,1.0000,2.6744,1.000,2.6744
,KITCHEN,PSZ-AC_2:2,0.008000,7.5000,0.000000,139.41,0.0600,1.0000,0.0600,1.000,0.0600


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC_1:1,0.010000,267.44,0.000000,371.7481,2.6744,2.6744,2.6744
,PSZ-AC_2:2,0.008000,7.50,0.000000,139.4052,0.0600,0.0600,0.0600


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,DINING,PSZ-AC_1:1,,2.7719,2.7719,2.7719,2.6744,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN,PSZ-AC_2:2,,0.7327,0.7327,0.7327,0.0600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:1,2.7719,2.7719,2.7719,2.7719,2.6744,1.0000
,PSZ-AC_2:2,0.7327,0.7327,0.7327,0.7327,0.0600,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,DINING,PSZ-AC_1:1,,2.7719,2.7719,2.7719,2.6744,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN,PSZ-AC_2:2,,0.7327,0.7327,0.7327,0.0600,0.2687,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:1,2.7719,2.7719,2.7719,2.7719,2.6744,1.0000
,PSZ-AC_2:2,0.7327,0.7327,0.7327,0.7327,0.0600,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],511.15
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,DINING,371.75,371.75,0.00,137.83
,KITCHEN,139.41,139.41,0.00,137.83
,ATTIC,511.15,0.00,511.15,0.00
,Totals,511.15,511.15,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.00
,Number of hours cooling loads not met,21.75
,Number of hours not met,21.75


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_CS_COMMERCIALELECTRICSERVICE,0.052,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,9.212,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,894.11,183539.25,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,59.24,26780.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,237.23,9179.85,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,66.48,4235.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscElec,580.69,26215.70,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- KitchenExhFan,18.37,699.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscGas,0.00,0.00,800.92,50098.20,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,101.60,3866.16,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Zone Exhaust Fans,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,267.93,20984.28,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- General,17.77,2365.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Low Temp Refrigeration,11.45,1482.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Med Temp Refrigeration,30.99,1076.23,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,659.26,1123.81
,Natural Gas,800.92,1962.96
,Total,1460.18,3086.77
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,9573.56,16319.55
,Natural Gas,6993.28,17139.71
,Other,,0.00
,Total,16566.85,33459.26
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),464.10
,Space Heating,0.00
,Space Cooling,115.90
,Fans (All),198.77
,Service Water Heating,0.00
,Receptacle Equipment,1171.97
,Miscellaneous (All),2198.58
,Subtotal,2198.58


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,1749.20
,Service Water Heating,524.17
,Miscellaneous (All),3840.26
,Subtotal,3840.26


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),7.69
,Space Heating,28.97
,Space Cooling,1.92
,Fans (All),3.29
,Service Water Heating,8.68
,Receptacle Equipment,45.35
,Miscellaneous,4.10


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_EQUIP_SCH,2154.,8760.
,BLDG_LIGHT_SCH,6460.,8760.
,BLDG_OCC_SCH,2960.,7195.
,GAS_EQUIP_SCH,1332.,8760.
,INFIL_HALF_ON_SCH,5293.,8760.
,WORK_EFF_SCH,0.,0.
,MINOA_SCHED,7300.,7300.
,KITCHEN_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,BLDG_SWH_SCH,2744.,6935.
,KITCHEN WATER EQUIPMENT LATENT FRACT SCHED,438.,8760.
,KITCHEN WATER EQUIPMENT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,DINING DUALSPSCHED,January,21.00,365,21.00,365
,CLGSETP_SCH,DINING DUALSPSCHED,July,24.00,365,24.00,365
,HTGSETP_KITCHEN_SCH,KITCHEN DUALSPSCHED,January,19.00,365,19.00,365
,CLGSETP_KITCHEN_SCH,KITCHEN DUALSPSCHED,July,26.00,365,26.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],16319.55,17139.71,0.00,33459.26
,Cost per Total Building Area [$/m2],31.93,33.53,0.00,65.46
,Cost per Net Conditioned Building Area [$/m2],31.93,33.53,0.00,65.46


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,31918.48
,PSI_CS_COMMERCIALELECTRICSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,16319.55
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,17139.71


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MINDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),2446.56,2164.89,2416.14,2296.83,2424.59,2472.23,2866.26,2663.95,2416.06,2416.60,2339.45,2450.58,29374.15,2866.26
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),2461.56,2179.89,2431.14,2311.83,2439.59,2487.23,2881.26,2678.95,2431.06,2431.60,2354.45,2465.58,29554.15,2881.26
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),2461.56,2179.89,2431.14,2311.83,2439.59,2487.23,2881.26,2678.95,2431.06,2431.60,2354.45,2465.58,29554.15,2881.26
,Taxes ($),196.92,174.39,194.49,184.95,195.17,198.98,230.50,214.32,194.48,194.53,188.36,197.25,2364.33,230.50
,Total ($),2658.48,2354.29,2625.64,2496.78,2634.76,2686.21,3111.76,2893.26,2625.54,2626.13,2542.81,2662.83,31918.48,3111.76


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),51.40,46.18,50.84,50.22,52.48,55.11,62.77,58.80,52.58,51.43,49.84,51.47,633.13,62.77,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),13.58,12.21,13.44,13.27,13.87,14.57,16.59,15.54,13.90,13.59,13.17,13.60,167.34,16.59,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),28.56,25.66,28.25,27.91,29.17,30.63,34.88,32.68,29.22,28.58,27.70,28.60,351.84,34.88,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-9.4,-8.4,-9.3,-9.2,-9.6,-10.1,-11.5,-10.7,-9.6,-9.4,-9.1,-9.4,-115.5,-8.4,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-0.8,-0.7,-0.8,-0.8,-0.8,-0.8,-1.0,-0.9,-0.8,-0.8,-0.8,-0.8,-9.7,-0.7,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-5.5,-4.9,-5.4,-5.3,-5.6,-5.9,-6.7,-6.3,-5.6,-5.5,-5.3,-5.5,-67.4,-4.9,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),21.11,18.97,20.88,20.63,21.56,22.64,25.78,24.15,21.60,21.13,20.47,21.14,260.06,25.78,EnergyCharges
,TAXOFEIGHTPERCENT ($),196.92,174.39,194.49,184.95,195.17,198.98,230.50,214.32,194.48,194.53,188.36,197.25,2364.33,230.50,Taxes
,ANNUALENERGYCHARGE ($),1543.29,1393.21,1527.28,1509.48,1574.49,1650.03,1870.34,1756.22,1577.19,1544.31,1498.59,1545.34,18989.75,1870.34,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),804.25,682.72,790.92,690.60,748.99,716.03,874.99,794.44,737.58,773.21,744.84,806.08,9164.64,874.99,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,2461.56,2179.89,2431.14,2311.83,2439.59,2487.23,2881.26,2678.95,2431.06,2431.60,2354.45,2465.58,29554.15,2881.26
,TotalEnergy,25344.27,22770.90,25069.72,24764.51,25879.21,27174.47,30952.17,28995.43,25925.49,25361.72,24577.74,25379.48,312195.12,30952.17


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,25344.27,22770.90,25069.72,24764.51,25879.21,27174.47,30952.17,28995.43,25925.49,25361.72,24577.74,25379.48,312195.12,30952.17
,TotalDemand,45.99,46.07,46.04,56.28,55.56,66.74,68.94,67.58,57.18,49.78,48.78,45.97,654.91,68.94
,PeakEnergy,25344.27,22770.90,25069.72,24764.51,25879.21,27174.47,30952.17,28995.43,25925.49,25361.72,24577.74,25379.48,312195.12,30952.17
,PeakDemand,45.99,46.07,46.04,56.28,55.56,66.74,68.94,67.58,57.18,49.78,48.78,45.97,654.91,68.94
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,45.99,46.07,46.04,56.28,55.56,66.74,68.94,67.58,57.18,49.78,48.78,45.97,654.91,68.94
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,45.99,46.07,46.04,56.28,55.56,66.74,68.94,67.58,57.18,49.78,48.78,45.97,654.91,68.94
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,45.99,46.07,46.04,56.28,55.56,66.74,68.94,67.58,57.18,49.78,48.78,45.97,654.91,68.94
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,25344.27,22770.90,25069.72,24764.51,25879.21,27174.47,30952.17,28995.43,25925.49,25361.72,24577.74,25379.48,312195.12,30952.17
,PeakAndShoulderDemand,45.99,46.07,46.04,56.28,55.56,66.74,68.94,67.58,57.18,49.78,48.78,45.97,654.91,68.94
,PeakAndMidPeakEnergy,25344.27,22770.90,25069.72,24764.51,25879.21,27174.47,30952.17,28995.43,25925.49,25361.72,24577.74,25379.48,312195.12,30952.17
,PeakAndMidPeakDemand,45.99,46.07,46.04,56.28,55.56,66.74,68.94,67.58,57.18,49.78,48.78,45.97,654.91,68.94
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,25344.27,22770.90,25069.72,24764.51,25879.21,27174.47,30952.17,28995.43,25925.49,25361.72,24577.74,25379.48,312195.12,30952.17
,PeakAndOffPeakDemand,45.99,46.07,46.04,56.28,55.56,66.74,68.94,67.58,57.18,49.78,48.78,45.97,654.91,68.94
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),1219.23,1102.07,1206.73,1192.83,1243.58,1302.56,1474.55,1385.46,1245.69,1220.02,1184.33,1220.83,14997.90,1474.55
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),1228.63,1111.47,1216.13,1202.23,1252.98,1311.96,1483.95,1394.86,1255.09,1229.42,1193.73,1230.23,15110.70,1483.95
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),1228.63,1111.47,1216.13,1202.23,1252.98,1311.96,1483.95,1394.86,1255.09,1229.42,1193.73,1230.23,15110.70,1483.95
,Taxes ($),98.29,88.92,97.29,96.18,100.24,104.96,118.72,111.59,100.41,98.35,95.50,98.42,1208.86,118.72
,Total ($),1326.92,1200.38,1313.42,1298.41,1353.22,1416.91,1602.67,1506.45,1355.50,1327.78,1289.23,1328.65,16319.55,1602.67


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),51.40,46.18,50.84,50.22,52.48,55.11,62.77,58.80,52.58,51.43,49.84,51.47,633.13,62.77,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),13.58,12.21,13.44,13.27,13.87,14.57,16.59,15.54,13.90,13.59,13.17,13.60,167.34,16.59,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),28.56,25.66,28.25,27.91,29.17,30.63,34.88,32.68,29.22,28.58,27.70,28.60,351.84,34.88,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),0.5322,0.4782,0.5265,0.5201,0.5435,0.5707,0.6500,0.6089,0.5444,0.5326,0.5161,0.5330,6.56,0.65,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),0.8617,0.7742,0.8524,0.8420,0.8799,0.9239,1.05,0.9858,0.8815,0.8623,0.8356,0.8629,10.61,1.05,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-5.1,-4.6,-5.1,-5.0,-5.3,-5.5,-6.3,-5.9,-5.3,-5.1,-5.0,-5.2,-63.4,-4.6,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),20.45,18.38,20.23,19.98,20.88,21.93,24.98,23.40,20.92,20.47,19.83,20.48,251.94,24.98,EnergyCharges
,TAXOFEIGHTPERCENT ($),98.29,88.92,97.29,96.18,100.24,104.96,118.72,111.59,100.41,98.35,95.50,98.42,1208.86,118.72,Taxes
,ANNUALENERGYCHARGE ($),1108.98,1003.01,1097.68,1085.11,1131.01,1184.35,1339.91,1259.33,1132.92,1109.70,1077.42,1110.43,13639.85,1339.91,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,1228.63,1111.47,1216.13,1202.23,1252.98,1311.96,1483.95,1394.86,1255.09,1229.42,1193.73,1230.23,15110.70,1483.95
,TotalEnergy,25344.27,22770.90,25069.72,24764.51,25879.21,27174.47,30952.17,28995.43,25925.49,25361.72,24577.74,25379.48,312195.12,30952.17


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,25344.27,22770.90,25069.72,24764.51,25879.21,27174.47,30952.17,28995.43,25925.49,25361.72,24577.74,25379.48,312195.12,30952.17
,TotalDemand,46.01,46.08,46.05,56.36,56.19,66.81,68.98,67.59,57.55,50.02,48.85,45.97,656.48,68.98
,PeakEnergy,25344.27,22770.90,25069.72,24764.51,25879.21,27174.47,30952.17,28995.43,25925.49,25361.72,24577.74,25379.48,312195.12,30952.17
,PeakDemand,46.01,46.08,46.05,56.36,56.19,66.81,68.98,67.59,57.55,50.02,48.85,45.97,656.48,68.98
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,46.01,46.08,46.05,56.36,56.19,66.81,68.98,67.59,57.55,50.02,48.85,45.97,656.48,68.98
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,46.01,46.08,46.05,56.36,56.19,66.81,68.98,67.59,57.55,50.02,48.85,45.97,656.48,68.98
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,46.01,46.08,46.05,56.36,56.19,66.81,68.98,67.59,57.55,50.02,48.85,45.97,656.48,68.98
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,25344.27,22770.90,25069.72,24764.51,25879.21,27174.47,30952.17,28995.43,25925.49,25361.72,24577.74,25379.48,312195.12,30952.17
,PeakAndShoulderDemand,46.01,46.08,46.05,56.36,56.19,66.81,68.98,67.59,57.55,50.02,48.85,45.97,656.48,68.98
,PeakAndMidPeakEnergy,25344.27,22770.90,25069.72,24764.51,25879.21,27174.47,30952.17,28995.43,25925.49,25361.72,24577.74,25379.48,312195.12,30952.17
,PeakAndMidPeakDemand,46.01,46.08,46.05,56.36,56.19,66.81,68.98,67.59,57.55,50.02,48.85,45.97,656.48,68.98
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,25344.27,22770.90,25069.72,24764.51,25879.21,27174.47,30952.17,28995.43,25925.49,25361.72,24577.74,25379.48,312195.12,30952.17
,PeakAndOffPeakDemand,46.01,46.08,46.05,56.36,56.19,66.81,68.98,67.59,57.55,50.02,48.85,45.97,656.48,68.98
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),2247.26,1720.79,1745.91,1323.80,977.62,884.03,857.68,847.39,803.60,1037.01,1413.98,2011.05,15870.10,2247.26
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),2247.26,1720.79,1745.91,1323.80,977.62,884.03,857.68,847.39,803.60,1037.01,1413.98,2011.05,15870.10,2247.26
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),2247.26,1720.79,1745.91,1323.80,977.62,884.03,857.68,847.39,803.60,1037.01,1413.98,2011.05,15870.10,2247.26
,Taxes ($),179.78,137.66,139.67,105.90,78.21,70.72,68.61,67.79,64.29,82.96,113.12,160.88,1269.61,179.78
,Total ($),2427.04,1858.45,1885.58,1429.71,1055.82,954.75,926.30,915.18,867.89,1119.97,1527.09,2171.93,17139.71,2427.04


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),2247.26,1720.79,1745.91,1323.80,977.62,884.03,857.68,847.39,803.60,1037.01,1413.98,2011.05,15870.10,2247.26,EnergyCharges
,TAXOFEIGHTPERCENT ($),179.78,137.66,139.67,105.90,78.21,70.72,68.61,67.79,64.29,82.96,113.12,160.88,1269.61,179.78,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,2247.26,1720.79,1745.91,1323.80,977.62,884.03,857.68,847.39,803.60,1037.01,1413.98,2011.05,15870.10,2247.26
,TotalEnergy,273.39,229.13,194.64,146.93,106.73,84.68,83.11,83.65,87.35,126.77,180.58,263.57,1860.53,273.39


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,273.39,229.13,194.64,146.93,106.73,84.68,83.11,83.65,87.35,126.77,180.58,263.57,1860.53,273.39
,TotalDemand,0.7133,0.7064,0.5235,0.4443,0.3005,0.2185,0.2184,0.2184,0.2518,0.3563,0.6111,0.6576,5.22,0.71
,PeakEnergy,273.39,229.13,194.64,146.93,106.73,84.68,83.11,83.65,87.35,126.77,180.58,263.57,1860.53,273.39
,PeakDemand,0.7133,0.7064,0.5235,0.4443,0.3005,0.2185,0.2184,0.2184,0.2518,0.3563,0.6111,0.6576,5.22,0.71
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,0.7133,0.7064,0.5235,0.4443,0.3005,0.2185,0.2184,0.2184,0.2518,0.3563,0.6111,0.6576,5.22,0.71
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,0.7133,0.7064,0.5235,0.4443,0.3005,0.2185,0.2184,0.2184,0.2518,0.3563,0.6111,0.6576,5.22,0.71
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,0.7133,0.7064,0.5235,0.4443,0.3005,0.2185,0.2184,0.2184,0.2518,0.3563,0.6111,0.6576,5.22,0.71
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,273.39,229.13,194.64,146.93,106.73,84.68,83.11,83.65,87.35,126.77,180.58,263.57,1860.53,273.39
,PeakAndShoulderDemand,0.7133,0.7064,0.5235,0.4443,0.3005,0.2185,0.2184,0.2184,0.2518,0.3563,0.6111,0.6576,5.22,0.71
,PeakAndMidPeakEnergy,273.39,229.13,194.64,146.93,106.73,84.68,83.11,83.65,87.35,126.77,180.58,263.57,1860.53,273.39
,PeakAndMidPeakDemand,0.7133,0.7064,0.5235,0.4443,0.3005,0.2185,0.2184,0.2184,0.2518,0.3563,0.6111,0.6576,5.22,0.71
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,273.39,229.13,194.64,146.93,106.73,84.68,83.11,83.65,87.35,126.77,180.58,263.57,1860.53,273.39
,PeakAndOffPeakDemand,0.7133,0.7064,0.5235,0.4443,0.3005,0.2185,0.2184,0.2184,0.2518,0.3563,0.6111,0.6576,5.22,0.71
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
