Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:36
Tabular Output Report in Format: ,Comma

Building:,Ref Bldg Hospital Post1980_v1.3_5.0
Environment:,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [GJ],Energy Per Total Building Area [MJ/m2],Energy Per Conditioned Building Area [MJ/m2]
,Total Site Energy,45767.50,2041.17,2041.17
,Net Site Energy,45767.50,2041.17,2041.17
,Total Source Energy,125688.71,5605.54,5605.54
,Net Source Energy,125688.71,5605.54,5605.54


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.546
,Natural Gas,1.092
,District Cooling,0.848
,District Heating,1.647
,Steam,0.585
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,22422.24
,Net Conditioned Building Area,22422.24
,Unconditioned Building Area,0.00


End Uses

,,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,0.00,12775.99,0.00,0.00,0.00,0.00
,Cooling,5496.95,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,8375.01,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,326.95,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,6541.81,1358.42,0.00,0.00,0.00,0.00
,Exterior Equipment,2499.45,0.00,0.00,0.00,0.00,0.00
,Fans,3585.46,0.00,0.00,0.00,0.00,0.00
,Pumps,1573.33,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,866.25,0.00,0.00,0.00,0.00,17509.01
,Humidification,1404.39,0.00,0.00,0.00,0.00,522.43
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,781.18,0.00,0.00,0.00,4005.67
,Refrigeration,182.31,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,30851.92,14915.59,0.00,0.00,0.00,22037.11
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,Boiler,0.00,12775.99,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,5496.95,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,8375.01,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,326.95,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscPlug,5948.31,0.00,0.00,0.00,0.00,0.00
,,KitchenExhFan,12.27,0.00,0.00,0.00,0.00,0.00
,,MiscElec,581.23,0.00,0.00,0.00,0.00,0.00
,,MiscGas,0.00,1358.42,0.00,0.00,0.00,0.00
,Exterior Equipment,Elevators,2499.45,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,3585.46,0.00,0.00,0.00,0.00,0.00
,,Zone Exhaust Fans,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,1573.33,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,866.25,0.00,0.00,0.00,0.00,0.00
,,Other,0.00,0.00,0.00,0.00,0.00,17509.01
,Humidification,General,1404.39,0.00,0.00,0.00,0.00,522.43
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,781.18,0.00,0.00,0.00,0.00
,,General,0.00,0.00,0.00,0.00,0.00,4005.67
,Refrigeration,General,53.17,0.00,0.00,0.00,0.00,0.00
,,Low Temp Refrigeration,41.55,0.00,0.00,0.00,0.00,0.00
,,Med Temp Refrigeration,87.59,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,388.10,0.00,0.00,0.00,0.00,0.00
,HVAC,576.50,604.63,0.00,0.00,0.00,0.98
,Other,411.36,60.58,0.00,0.00,0.00,0.00
,Total,1375.95,665.21,0.00,0.00,0.00,0.98


Utility Use Per Total Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,388.10,0.00,0.00,0.00,0.00,0.00
,HVAC,576.50,604.63,0.00,0.00,0.00,0.98
,Other,411.36,60.58,0.00,0.00,0.00,0.00
,Total,1375.95,665.21,0.00,0.00,0.00,0.98


Electric Loads Satisfied

,,Electricity [GJ],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,30851.916,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,30851.916,100.00
,,,
,Total On-Site and Utility Electric Sources,30851.916,100.00
,Total Electricity End Uses,30851.916,100.00


On-Site Thermal Sources

,,Heat [GJ],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,22037.11,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,22037.11,100.00
,Total Water End Uses,22037.11,100.00


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.56
,Tolerance for Zone Cooling Setpoint Not Met Time,0.56


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,492.00
,Time Setpoint Not Met During Occupied Cooling,42.75
,Time Not Comfortable Based on Simple ASHRAE 55-2004,6320.50


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:36
,RunPeriod,RUNPERIOD 1
,Weather File,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Latitude [deg],41.98
,Longitude [deg],-87.9
,Elevation [m],201.00
,Time Zone,-6.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],5786.59,1667.11,1196.93,1654.07,1268.48
,Above Ground Wall Area [m2],5184.43,1496.12,1066.84,1483.09,1138.38
,Window Opening Area [m2],845.42,186.18,144.86,220.72,293.66
,Gross Window-Wall Ratio [%],14.61,11.17,12.10,13.34,23.15
,Above Ground Window-Wall Ratio [%],16.31,12.44,13.58,14.88,25.80


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],5786.59,1667.11,1196.93,1654.07,1268.48
,Above Ground Wall Area [m2],5184.43,1496.12,1066.84,1483.09,1138.38
,Window Opening Area [m2],845.42,186.18,144.86,220.72,293.66
,Gross Window-Wall Ratio [%],14.61,11.17,12.10,13.34,23.15
,Above Ground Window-Wall Ratio [%],16.31,12.44,13.58,14.88,25.80


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],3739.37
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,BASEMENT,3739.35,Yes,Yes,9120.27,1.00,0.00,602.16,0.00,0.00,19.3700,37.17,8.0700
,CORRIDOR_FLR_1,569.03,Yes,Yes,2428.80,1.00,91.07,0.00,0.00,0.00,14.5900,92.59,0.0000
,CORRIDOR_FLR_2,569.03,Yes,Yes,2428.80,1.00,91.07,0.00,0.00,0.00,14.5900,92.59,0.0000
,CORRIDOR_FLR_5,501.68,Yes,Yes,2141.31,1.00,78.06,0.00,0.00,0.00,14.5900,92.59,0.0000
,CORRIDOR_NW_FLR_3,566.71,Yes,Yes,2418.88,1.00,45.53,0.00,0.00,0.00,14.5900,92.59,0.0000
,CORRIDOR_NW_FLR_4,566.71,Yes,Yes,2418.88,1.00,45.53,0.00,0.00,0.00,14.5900,92.59,0.0000
,CORRIDOR_SE_FLR_3,566.71,Yes,Yes,2418.88,1.00,45.53,0.00,0.00,0.00,14.5900,92.59,0.0000
,CORRIDOR_SE_FLR_4,566.71,Yes,Yes,2418.88,1.00,45.53,0.00,0.00,0.00,14.5900,92.59,0.0000
,DINING_FLR_5,696.77,Yes,Yes,2974.04,1.00,227.67,0.00,35.76,35.76,27.7200,9.29,10.7600
,ER_EXAM1_MULT4_FLR_1,27.87,Yes,Yes,118.96,4.00,26.02,0.00,0.00,0.00,41.3500,4.65,16.0400
,ER_EXAM3_MULT4_FLR_1,27.87,Yes,Yes,118.96,4.00,19.51,0.00,0.00,0.00,41.3500,4.65,16.0400
,ER_NURSESTN_LOBBY_FLR_1,1235.61,Yes,Yes,5273.96,1.00,110.58,0.00,30.42,30.42,17.8900,69.93,14.6300
,ER_TRAUMA1_FLR_1,27.87,Yes,Yes,118.96,1.00,45.53,0.00,0.00,0.00,41.3500,4.65,43.0400
,ER_TRAUMA2_FLR_1,27.87,Yes,Yes,118.96,1.00,45.53,0.00,0.00,0.00,41.3500,4.65,43.0400
,ER_TRIAGE_MULT4_FLR_1,27.87,Yes,Yes,118.96,4.00,26.02,0.00,0.00,0.00,41.3500,4.65,29.0500
,ICU_FLR_2,617.96,Yes,Yes,2637.66,1.00,214.68,0.00,25.03,25.03,41.3500,18.59,32.2800
,ICU_NURSESTN_LOBBY_FLR_2,668.77,Yes,Yes,2854.50,1.00,0.00,0.00,0.00,0.00,18.4500,69.93,21.5200
,IC_PATROOM1_MULT5_FLR_2,20.90,Yes,Yes,89.22,5.00,19.51,0.00,4.91,4.91,41.3500,18.59,32.2800
,IC_PATROOM2_FLR_2,27.87,Yes,Yes,118.96,1.00,45.53,0.00,11.44,11.44,41.3500,18.59,32.2800
,IC_PATROOM3_MULT6_FLR_2,20.90,Yes,Yes,89.22,6.00,19.51,0.00,4.91,4.91,41.3500,18.59,32.2800
,KITCHEN_FLR_5,929.03,Yes,Yes,3965.38,1.00,260.20,0.00,0.00,0.00,15.2900,18.59,386.5657
,LAB_FLR_3,264.77,Yes,Yes,1130.13,1.00,0.00,0.00,0.00,0.00,22.6500,18.59,43.0400
,LAB_FLR_4,264.77,Yes,Yes,1130.13,1.00,0.00,0.00,0.00,0.00,22.6500,18.59,43.0400
,LOBBY_RECORDS_FLR_1,1474.81,Yes,Yes,6294.93,1.00,409.78,0.00,62.63,62.63,15.7300,69.93,1.0800
,NURSESTN_LOBBY_FLR_3,905.80,Yes,Yes,3866.25,1.00,0.00,0.00,0.00,0.00,15.7000,69.93,11.1900
,NURSESTN_LOBBY_FLR_4,905.80,Yes,Yes,3866.25,1.00,0.00,0.00,0.00,0.00,15.7000,69.93,11.1900
,NURSESTN_LOBBY_FLR_5,1040.51,Yes,Yes,4441.23,1.00,104.08,0.00,0.00,0.00,15.7000,69.93,11.1900
,OR1_FLR_2,55.74,Yes,Yes,237.92,1.00,65.05,0.00,0.00,0.00,104.9000,18.59,43.0400
,OR2_MULT5_FLR_2,55.74,Yes,Yes,237.92,5.00,26.02,0.00,0.00,0.00,104.9000,18.59,43.0400
,OR3_FLR_2,55.74,Yes,Yes,237.92,1.00,39.03,0.00,0.00,0.00,104.9000,18.59,43.0400
,OR4_FLR_2,222.97,Yes,Yes,951.69,1.00,0.00,0.00,0.00,0.00,104.9000,18.59,43.0400
,OR_NURSESTN_LOBBY_FLR_2,1012.64,Yes,Yes,4322.26,1.00,182.14,0.00,35.76,35.76,15.7000,69.93,11.1900
,OFFICE1_FLR_5,69.70,Yes,Yes,297.48,1.00,71.56,0.00,17.98,17.98,25.7800,13.28,10.7600
,OFFICE1_MULT4_FLR_1,13.94,Yes,Yes,59.48,4.00,13.01,0.00,2.96,2.96,25.7800,13.28,10.7600
,OFFICE2_MULT5_FLR_5,69.68,Yes,Yes,297.35,5.00,32.52,0.00,8.17,8.17,25.7800,13.28,10.7600
,OFFICE3_FLR_5,69.68,Yes,Yes,297.40,1.00,71.55,0.00,17.98,17.98,25.7800,13.28,10.7600
,OFFICE4_MULT6_FLR_5,13.94,Yes,Yes,59.48,6.00,13.01,0.00,2.96,2.96,25.7800,13.28,10.7600
,PATROOM1_MULT10_FLR_3,20.90,Yes,Yes,89.22,10.00,19.51,0.00,4.91,4.91,23.5600,18.59,21.5200
,PATROOM1_MULT10_FLR_4,20.90,Yes,Yes,89.22,10.00,19.51,0.00,4.91,4.91,23.5600,18.59,21.5200
,PATROOM2_FLR_3,34.84,Yes,Yes,148.70,1.00,52.04,0.00,13.08,13.08,23.5600,18.59,21.5200
,PATROOM2_FLR_4,34.84,Yes,Yes,148.70,1.00,52.04,0.00,13.08,13.08,23.5600,18.59,21.5200
,PATROOM3_MULT10_FLR_3,20.21,Yes,Yes,86.25,10.00,18.87,0.00,4.74,4.74,23.5600,18.59,21.5200
,PATROOM3_MULT10_FLR_4,20.21,Yes,Yes,86.25,10.00,18.87,0.00,4.74,4.74,23.5600,18.59,21.5200
,PATROOM4_FLR_3,34.84,Yes,Yes,148.70,1.00,52.04,0.00,13.08,13.08,23.5600,18.59,21.5200
,PATROOM4_FLR_4,34.84,Yes,Yes,148.70,1.00,52.04,0.00,13.08,13.08,23.5600,18.59,21.5200
,PATROOM5_MULT10_FLR_3,20.90,Yes,Yes,89.22,10.00,19.51,0.00,4.91,4.91,23.5600,18.59,21.5200
,PATROOM5_MULT10_FLR_4,20.90,Yes,Yes,89.22,10.00,19.51,0.00,4.91,4.91,23.5600,18.59,21.5200
,PATROOM6_FLR_3,27.87,Yes,Yes,118.96,1.00,45.53,0.00,11.44,11.44,23.5600,18.59,21.5200
,PATROOM6_FLR_4,27.87,Yes,Yes,118.96,1.00,45.53,0.00,11.44,11.44,23.5600,18.59,21.5200
,PATROOM7_MULT10_FLR_3,20.21,Yes,Yes,86.25,10.00,18.87,0.00,4.74,4.74,23.5600,18.59,21.5200
,PATROOM7_MULT10_FLR_4,20.21,Yes,Yes,86.25,10.00,18.87,0.00,4.74,4.74,23.5600,18.59,21.5200
,PATROOM8_FLR_3,27.87,Yes,Yes,118.96,1.00,45.53,0.00,11.44,11.44,23.5600,18.59,21.5200
,PATROOM8_FLR_4,27.87,Yes,Yes,118.96,1.00,45.53,0.00,11.44,11.44,23.5600,18.59,21.5200
,PHYSTHERAPY_FLR_3,487.74,Yes,Yes,2081.82,1.00,0.00,0.00,0.00,0.00,26.9300,18.59,16.1400
,RADIOLOGY_FLR_4,487.74,Yes,Yes,2081.82,1.00,0.00,0.00,0.00,0.00,23.8200,18.59,53.0800
,Total,22422.24,,,88864.20,,5184.43,602.16,845.42,845.42,22.0987,29.29,28.6357
,Conditioned Total,22422.24,,,88864.20,,5184.43,602.16,845.42,845.42,22.0987,29.29,28.6357
,Unconditioned Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,
,Not Part of Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Time of Peak,19-JUL-16:00,06-FEB-05:15,-,-,-,19-JUL-14:00
,Heating,0.00,1650977.80,0.00,0.00,0.00,0.00
,Cooling,495349.02,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,445952.01,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,310109.71,14161.67,0.00,0.00,0.00,0.00
,Exterior Equipment,162962.64,0.00,0.00,0.00,0.00,0.00
,Fans,148430.11,0.00,0.00,0.00,0.00,0.00
,Pumps,67442.02,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,37242.56,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,35831.60,0.00,0.00,0.00,0.00
,Refrigeration,6710.37,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,1674198.44,1700971.08,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Heating,Boiler,0.00,1650977.80,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,495349.02,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,445952.01,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,MiscPlug,282944.25,0.00,0.00,0.00,0.00,0.00
,,KitchenExhFan,925.00,0.00,0.00,0.00,0.00,0.00
,,MiscElec,26240.46,0.00,0.00,0.00,0.00,0.00
,,MiscGas,0.00,14161.67,0.00,0.00,0.00,0.00
,Exterior Equipment,Elevators,162962.64,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,148430.11,0.00,0.00,0.00,0.00,0.00
,,Zone Exhaust Fans,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps,General,67442.02,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,37242.56,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,35831.60,0.00,0.00,0.00,0.00
,,General,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,1571.79,0.00,0.00,0.00,0.00,0.00
,,Low Temp Refrigeration,2116.19,0.00,0.00,0.00,0.00,0.00
,,Med Temp Refrigeration,3022.39,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [GJ],Source Natural Gas [GJ],Source Additional Fuel [GJ],Source District Cooling [GJ],Source District Heating [GJ]
,Heating,0.00,13951.38,0.00,0.00,0.00
,Cooling,19492.19,0.00,0.00,0.00,0.00
,Interior Lighting,29697.80,0.00,0.00,0.00,0.00
,Exterior Lighting,1159.37,0.00,0.00,0.00,0.00
,Interior Equipment,23197.25,1483.39,0.00,0.00,0.00
,Exterior Equipment,8863.06,0.00,0.00,0.00,0.00
,Fans,12714.03,0.00,0.00,0.00,0.00
,Pumps,5579.03,0.00,0.00,0.00,0.00
,Heat Rejection,3071.74,0.00,0.00,0.00,0.00
,Humidification,4979.96,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,853.05,0.00,0.00,0.00
,Refrigeration,646.46,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,109400.89,16287.82,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,622.21,0.00,0.00,0.00
,Cooling,869.32,0.00,0.00,0.00,0.00
,Interior Lighting,1324.48,0.00,0.00,0.00,0.00
,Exterior Lighting,51.71,0.00,0.00,0.00,0.00
,Interior Equipment,1034.56,66.16,0.00,0.00,0.00
,Exterior Equipment,395.28,0.00,0.00,0.00,0.00
,Fans,567.03,0.00,0.00,0.00,0.00
,Pumps,248.82,0.00,0.00,0.00,0.00
,Heat Rejection,137.00,0.00,0.00,0.00,0.00
,Humidification,222.10,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,38.04,0.00,0.00,0.00
,Refrigeration,28.83,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,4879.12,726.41,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,622.21,0.00,0.00,0.00
,Cooling,869.32,0.00,0.00,0.00,0.00
,Interior Lighting,1324.48,0.00,0.00,0.00,0.00
,Exterior Lighting,51.71,0.00,0.00,0.00,0.00
,Interior Equipment,1034.56,66.16,0.00,0.00,0.00
,Exterior Equipment,395.28,0.00,0.00,0.00,0.00
,Fans,567.03,0.00,0.00,0.00,0.00
,Pumps,248.82,0.00,0.00,0.00,0.00
,Heat Rejection,137.00,0.00,0.00,0.00,0.00
,Humidification,222.10,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,38.04,0.00,0.00,0.00
,Refrigeration,28.83,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,4879.12,726.41,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:VAV:Reheat

,,Design Size Maximum Air Flow Rate [m3/s],Design Size Constant Minimum Air Flow Fraction,User-Specified Constant Minimum Air Flow Fraction,Design Size Minimum Air Flow Rate [m3/s],Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],Design Size Maximum Flow Fraction during Reheat [],Design Size Maximum Reheat Water Flow Rate [m3/s],Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],Design Size Reheat Coil Sizing Inlet Air Temperature [C],Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]
,BASEMENT VAV BOX COMPONENT,5.66,0.503801,0.300000,1.70,0.000454,0.300000,0.000227,1.70,16.00,0.007000
,CORRIDOR_FLR_1 VAV BOX COMPONENT,0.983127,0.441043,0.300000,0.294938,0.000518,0.300000,0.000492,0.544457,16.00,0.007000
,CORRIDOR_FLR_2 VAV BOX COMPONENT,1.35,1.00,0.300000,0.404798,0.000711,0.300000,0.000492,0.545148,16.00,0.007000
,CORRIDOR_FLR_5 VAV BOX COMPONENT,1.21,0.316607,0.300000,0.362225,0.000722,0.300000,0.000741,0.823930,16.00,0.007000
,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,1.34,1.00,0.300000,0.403147,0.000711,0.300000,0.000054,0.403147,16.00,0.007000
,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,1.34,1.00,0.300000,0.403147,0.000711,0.300000,0.000054,0.403147,16.00,0.007000
,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,1.34,1.00,0.300000,0.403147,0.000711,0.300000,0.000054,0.403147,16.00,0.007000
,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,1.34,1.00,0.300000,0.403147,0.000711,0.300000,0.000054,0.403147,16.00,0.007000
,DINING_FLR_5 VAV BOX COMPONENT,3.57,0.200000,0.300000,1.07,0.001539,0.300000,0.001264,1.41,16.00,0.007000
,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,1.59,1.00,1.00,1.59,0.014227,1.00,0.000346,1.59,16.00,0.007000
,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,1.59,1.00,1.00,1.59,0.014227,1.00,0.000286,1.59,16.00,0.007000
,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,4.14,0.227431,0.300000,1.24,0.001005,0.300000,0.000380,1.24,16.00,0.007000
,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,0.396533,1.00,1.00,0.396533,0.014227,1.00,0.000125,0.396533,16.00,0.007000
,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,0.396533,1.00,1.00,0.396533,0.014227,1.00,0.000125,0.396533,16.00,0.007000
,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,1.59,1.00,1.00,1.59,0.014227,1.00,0.000335,1.59,16.00,0.007000
,ICU_FLR_2 VAV BOX COMPONENT,4.59,0.957909,1.00,4.59,0.007426,1.00,0.000614,4.59,16.00,0.007000
,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,2.47,0.206529,0.300000,0.740237,0.001107,0.300000,0.000099,0.740237,16.00,0.007000
,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,0.861038,0.863394,1.00,0.861038,0.008238,1.00,0.000301,0.861038,16.00,0.007000
,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,0.337723,0.587070,1.00,0.337723,0.012117,1.00,0.000151,0.337723,16.00,0.007000
,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,1.51,0.591961,1.00,1.51,0.012016,1.00,0.000423,1.51,16.00,0.007000
,KITCHEN_FLR_5 VAV BOX COMPONENT,3.25,0.217844,1.00,3.25,0.003498,1.00,0.001681,3.25,16.00,0.007000
,LAB_FLR_3 VAV BOX COMPONENT,1.88,1.00,1.00,1.88,0.007108,1.00,0.000252,1.88,16.00,0.007000
,LAB_FLR_4 VAV BOX COMPONENT,1.88,1.00,1.00,1.88,0.007108,1.00,0.000252,1.88,16.00,0.007000
,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,3.89,0.288839,0.300000,1.17,0.000791,0.300000,0.001815,2.02,16.00,0.007000
,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,2.45,0.282266,0.300000,0.733587,0.000810,0.300000,0.000098,0.733587,16.00,0.007000
,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,2.49,0.277131,0.300000,0.747181,0.000825,0.300000,0.000100,0.747181,16.00,0.007000
,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,3.23,0.245292,0.300000,0.969709,0.000932,0.300000,0.001153,1.28,16.00,0.007000
,OR1_FLR_2 VAV BOX COMPONENT,1.36,0.728633,1.00,1.36,0.024407,1.00,0.000114,1.36,16.00,0.007000
,OR2_MULT5_FLR_2 VAV BOX COMPONENT,6.67,0.742821,1.00,6.67,0.023941,1.00,0.000403,6.67,16.00,0.007000
,OR3_FLR_2 VAV BOX COMPONENT,1.33,0.744853,1.00,1.33,0.023875,1.00,0.000080,1.33,16.00,0.007000
,OR4_FLR_2 VAV BOX COMPONENT,5.01,0.792287,1.00,5.01,0.022447,1.00,0.000302,5.01,16.00,0.007000
,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,2.99,0.258482,0.300000,0.895575,0.000884,0.300000,0.000892,0.987560,16.00,0.007000
,OFFICE1_FLR_5 VAV BOX COMPONENT,0.565414,0.200000,0.300000,0.169624,0.002434,0.300000,0.000316,0.352849,16.00,0.007000
,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,0.346491,0.200000,0.300000,0.103947,0.001865,0.300000,0.000222,0.248048,16.00,0.007000
,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,2.42,0.200000,0.300000,0.726119,0.002084,0.300000,0.000903,1.01,16.00,0.007000
,OFFICE3_FLR_5 VAV BOX COMPONENT,0.551712,0.200000,0.300000,0.165514,0.002375,0.300000,0.000316,0.352370,16.00,0.007000
,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,0.500159,0.200000,0.300000,0.150048,0.001795,0.300000,0.000378,0.421870,16.00,0.007000
,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,1.49,1.00,1.00,1.49,0.007113,1.00,0.000652,1.49,16.00,0.007000
,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,1.49,1.00,1.00,1.49,0.007113,1.00,0.000654,1.49,16.00,0.007000
,PATROOM2_FLR_3 VAV BOX COMPONENT,0.281084,0.881766,1.00,0.281084,0.008068,1.00,0.000169,0.281084,16.00,0.007000
,PATROOM2_FLR_4 VAV BOX COMPONENT,0.280537,0.883483,1.00,0.280537,0.008052,1.00,0.000169,0.280537,16.00,0.007000
,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,1.66,0.865220,1.00,1.66,0.008223,1.00,0.000657,1.66,16.00,0.007000
,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,1.66,0.867888,1.00,1.66,0.008197,1.00,0.000658,1.66,16.00,0.007000
,PATROOM4_FLR_3 VAV BOX COMPONENT,0.264674,0.936433,1.00,0.264674,0.007597,1.00,0.000167,0.264674,16.00,0.007000
,PATROOM4_FLR_4 VAV BOX COMPONENT,0.264165,0.938240,1.00,0.264165,0.007583,1.00,0.000167,0.264165,16.00,0.007000
,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,1.49,1.00,1.00,1.49,0.007113,1.00,0.000652,1.49,16.00,0.007000
,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,1.49,1.00,1.00,1.49,0.007113,1.00,0.000654,1.49,16.00,0.007000
,PATROOM6_FLR_3 VAV BOX COMPONENT,0.282787,0.701118,1.00,0.282787,0.010146,1.00,0.000154,0.282787,16.00,0.007000
,PATROOM6_FLR_4 VAV BOX COMPONENT,0.281776,0.703634,1.00,0.281776,0.010110,1.00,0.000155,0.281776,16.00,0.007000
,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,1.94,0.739277,1.00,1.94,0.009623,1.00,0.000697,1.94,16.00,0.007000
,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,1.94,0.741939,1.00,1.94,0.009589,1.00,0.000699,1.94,16.00,0.007000
,PATROOM8_FLR_3 VAV BOX COMPONENT,0.273488,0.724957,1.00,0.273488,0.009813,1.00,0.000153,0.273488,16.00,0.007000
,PATROOM8_FLR_4 VAV BOX COMPONENT,0.272613,0.727284,1.00,0.272613,0.009781,1.00,0.000153,0.272613,16.00,0.007000
,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,3.47,1.00,0.300000,1.04,0.002134,0.300000,0.000139,1.04,16.00,0.007000
,RADIOLOGY_FLR_4 VAV BOX COMPONENT,8.67,1.00,0.300000,2.60,0.005335,0.300000,0.000348,2.60,16.00,0.007000
User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.


Coil:Heating:Water

,,Design Size Rated Capacity [W],Design Size Maximum Water Flow Rate [m3/s],Design Size U-Factor Times Area Value [W/K]
,BASEMENT VAV BOX REHEAT COIL,10375.89,0.000227,182.80
,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,22452.31,0.000492,549.39
,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,22480.18,0.000492,550.07
,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,33854.23,0.000741,826.89
,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,2465.33,0.000054,43.43
,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,2465.33,0.000054,43.43
,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,2465.33,0.000054,43.43
,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,2465.33,0.000054,43.43
,DINING_FLR_5 VAV BOX REHEAT COIL,57714.08,0.001264,1408.93
,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,15806.95,0.000346,290.71
,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,13057.93,0.000286,235.48
,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,17344.60,0.000380,332.83
,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,5728.04,0.000125,110.23
,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,5728.68,0.000125,110.24
,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,15303.56,0.000335,280.44
,ICU_FLR_2 VAV BOX REHEAT COIL,28064.05,0.000614,494.42
,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,4526.72,0.000099,79.75
,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,13725.15,0.000301,266.59
,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,6915.12,0.000151,138.60
,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,19331.33,0.000423,367.60
,KITCHEN_FLR_5 VAV BOX REHEAT COIL,76779.21,0.001681,1576.82
,LAB_FLR_3 VAV BOX REHEAT COIL,11508.85,0.000252,202.76
,LAB_FLR_4 VAV BOX REHEAT COIL,11508.85,0.000252,202.76
,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,82902.14,0.001815,2025.62
,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,4486.05,0.000098,79.03
,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,4569.18,0.000100,80.50
,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,52663.93,0.001153,1287.56
,OR1_FLR_2 VAV BOX REHEAT COIL,5203.14,0.000114,89.45
,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,18401.67,0.000403,312.86
,OR3_FLR_2 VAV BOX REHEAT COIL,3670.30,0.000080,62.40
,OR4_FLR_2 VAV BOX REHEAT COIL,13803.09,0.000302,234.68
,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,40717.96,0.000892,996.26
,OFFICE1_FLR_5 VAV BOX REHEAT COIL,14441.88,0.000316,352.07
,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,10153.52,0.000222,247.54
,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,41238.16,0.000903,1006.01
,OFFICE3_FLR_5 VAV BOX REHEAT COIL,14422.32,0.000316,351.59
,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,17267.20,0.000378,420.95
,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,29757.70,0.000652,594.39
,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,29870.83,0.000654,596.98
,PATROOM2_FLR_3 VAV BOX REHEAT COIL,7718.98,0.000169,163.76
,PATROOM2_FLR_4 VAV BOX REHEAT COIL,7741.30,0.000169,164.42
,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,30017.27,0.000657,591.30
,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,30063.66,0.000658,592.55
,PATROOM4_FLR_3 VAV BOX REHEAT COIL,7614.30,0.000167,163.43
,PATROOM4_FLR_4 VAV BOX REHEAT COIL,7636.74,0.000167,164.12
,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,29765.64,0.000652,594.57
,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,29878.59,0.000654,597.16
,PATROOM6_FLR_3 VAV BOX REHEAT COIL,7048.25,0.000154,146.30
,PATROOM6_FLR_4 VAV BOX REHEAT COIL,7067.14,0.000155,146.88
,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,31842.47,0.000697,620.23
,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,31909.64,0.000699,621.91
,PATROOM8_FLR_3 VAV BOX REHEAT COIL,6986.92,0.000153,145.79
,PATROOM8_FLR_4 VAV BOX REHEAT COIL,7006.53,0.000153,146.39
,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,6365.40,0.000139,112.14
,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,15913.49,0.000348,280.36
,CAV_1_HEATC,104941.57,0.002298,1695.34
,CAV_2_HEATC,62438.94,0.001367,1016.72
,VAV_1_HEATC,237297.79,0.005196,3374.35
,VAV_2_HEATC,426318.61,0.009334,5913.75
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,CAV_1,16.69,16.69,16.69,16.69,16.69,16.69,1.00,1.00,16.69
,CAV_2,15.81,15.81,15.81,15.81,15.81,15.81,1.00,1.00,15.81
,VAV_1,13.36,13.36,28.63,13.36,28.01,28.01,0.300000,0.476765,28.01
,VAV_2,20.62,20.62,44.77,20.62,43.87,43.87,0.300000,0.469962,43.87
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [m3/s],Minimum Outdoor Air Flow Rate [m3/s]
,CAV_1_OA_CONTROLLER,16.69,4.16
,CAV_2_OA_CONTROLLER,15.81,2.54
,VAV_1_OA_CONTROLLER,28.01,5.18
,VAV_2_OA_CONTROLLER,43.87,9.49
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Humidifier:Steam:Electric

,,Design Size Nominal Capacity Volume [m3/s],User-Specified Nominal Capacity Volume [m3/s],Design Size Rated Power [W],User-Specified Rated Power [W]
,CAV_1 HUMIDIFIER,0.000108,0.000037,96450.70,100000.00
,CAV_2 HUMIDIFIER,0.000100,0.000037,96450.70,100000.00
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:Water:DetailedGeometry

,,Design Size Design Coil Load [W],Design Size Maximum Water Flow Rate [m3/s],Design Size Number of Tubes per Row,Design Size Fin Diameter [m],Design Size Minimum Airflow Area [m2],Design Size Fin Surface Area [m2],Design Size Total Tube Inside Area [m2],Design Size Tube Outside Surface Area [m2],Design Size Coil Depth [m]
,CAV_1_COOLC,552758.30,0.019743,272.00,6.58,8.64,1540.94,103.76,106.39,0.156000
,CAV_2_COOLC,320063.02,0.011432,158.00,6.23,8.18,1459.20,60.27,61.80,0.156000
,VAV_1_COOLC,799053.12,0.028540,393.00,11.03,14.49,2585.77,149.92,153.72,0.156000
,VAV_2_COOLC,1307884.35,0.046715,643.00,17.28,22.70,4049.64,245.29,251.50,0.156000
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:VariableVolume

,,Design Size Maximum Flow Rate [m3/s]
,CAV_1_FAN,16.69
,CAV_2_FAN,15.81
,VAV_1_FAN,28.01
,VAV_2_FAN,43.87
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:WaterCoil

,,Maximum Actuated Flow [m3/s],Controller Convergence Tolerance
,CAV_1_COOLC_CONTROLLER,0.019743,0.000024
,CAV_1_HEATC_CONTROLLER,0.002298,
,CAV_2_COOLC_CONTROLLER,0.011432,0.000042
,CAV_2_HEATC_CONTROLLER,0.001367,
,VAV_1_COOLC_CONTROLLER,0.028540,0.000017
,VAV_1_HEATC_CONTROLLER,0.005196,
,VAV_2_COOLC_CONTROLLER,0.046715,0.000010
,VAV_2_HEATC_CONTROLLER,0.009334,
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [m3/s],Plant Loop Volume [m3]
,COOLSYS1,0.106430,12.77
,HEATSYS1,0.041189,4.94
,SWHSYS1,0.000289,0.034631
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:VariableSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,COOLSYS1 PUMP,0.106430,27191.52
,HEATSYS1 PUMP,0.041189,10523.15
,SWHSYS1 PUMP,0.000289,73.73
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Chiller:Electric:ReformulatedEIR

,,Design Size Reference Chilled Water Flow Rate [m3/s],Design Size Reference Capacity [W],Design Size Reference Condenser Water Flow Rate [m3/s]
,COOLSYS1 CHILLER,0.106430,3001246.90,0.151545
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Boiler:HotWater

,,Design Size Nominal Capacity [W],Design Size Design Water Flow Rate [m3/s]
,HEATSYS1 BOILER,1881209.35,0.041189
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Mixed

,,Use Side Design Flow Rate [m3/s]
,SWHSYS1 WATER HEATER,0.000289
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


CondenserLoop

,,Maximum Loop Flow Rate [m3/s],Condenser Loop Volume [m3]
,TOWERWATERSYS,0.151545,18.19
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:ConstantSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,TOWERWATERSYS PUMP,0.151545,40053.01
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


CoolingTower:SingleSpeed

,,Design Water Flow Rate [m3/s],Fan Power at Design Air Flow Rate [W],Design Air Flow Rate [m3/s],U-Factor Times Area Value at Design Air Flow Rate [W/C],Free Convection Regime Air Flow Rate [m3/s],Free Convection U-Factor Times Area Value [W/K]
,TOWERWATERSYS COOLTOWER,0.151545,37242.56,100.38,214309.52,10.04,21430.95
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,Possible Shadow Receivers
,CANOPY,DINING_FLR_5_WALL_EAST | KITCHEN_FLR_5_WALL_EAST | OR1_FLR_2_WALL_EAST | OR2_MULT5_FLR_2_WALL_EAST | PATROOM2_FLR_3_WALL_EAST | PATROOM2_FLR_4_WALL_EAST | PATROOM3_MULT10_FLR_3_WALL_EAST | PATROOM3_MULT10_FLR_4_WALL_EAST | PATROOM4_FLR_3_WALL_EAST | PATROOM4_FLR_4_WALL_EAST |
,ER_EXAM3_MULT4_FLR_1_WALL_EAST,Mir-CANOPY |
,ER_NURSESTAT_FLR_1_WALL_1_EAST,Mir-CANOPY |
,ER_EXAM2_FLR_1_WALL_EAST,Mir-CANOPY |
,ER_EXAM4_FLR_1_WALL_EAST,Mir-CANOPY |


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,DINING_FLR_5_WALL_SOUTH,DINING_FLR_5_WALL_SOUTH_WINDOW |
,ER_NURSESTAT_FLR_1_WALL_1_EAST,ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW |
,ICU_FLR_2_WALL_WEST,ICU_FLR_2_WALL_WEST_WINDOW |
,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW |
,IC_PATROOM2_FLR_2_WALL_NORTH,IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW |
,IC_PATROOM2_FLR_2_WALL_WEST,IC_PATROOM2_FLR_2_WALL_WEST_WINDOW |
,IC_PATROOM3_MULT6_FLR_2_WALL_WEST,IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW |
,LOBBY_FLR_1_WALL_1_WEST,LOBBY_FLR_1_WALL_2_WEST |
,OR_NURSESAT_FLR_2_WALL_SOUTH,OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW |
,OFFICE1_FLR_5_WALL_SOUTH,OFFICE1_FLR_5_WALL_SOUTH_WINDOW |
,OFFICE1_FLR_5_WALL_WEST,OFFICE1_FLR_5_WALL_WEST_WINDOW |
,OFFICE1_MULT4_FLR_1_WALL_SOUTH,OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW |
,OFFICE2_MULT5_FLR_5_WALL_WEST,OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW |
,OFFICE3_FLR_5_WALL_NORTH,OFFICE3_FLR_5_WALL_NORTH_WINDOW |
,OFFICE3_FLR_5_WALL_WEST,OFFICE3_FLR_5_WALL_WEST_WINDOW |
,OFFICE4_MULT6_FLR_5_WALL_NORTH,OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW |
,PATROOM1_MULT10_FLR_3_WALL_SOUTH,PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW |
,PATROOM1_MULT10_FLR_4_WALL_SOUTH,PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW |
,PATROOM2_FLR_3_WALL_EAST,PATROOM2_FLR_3_WALL_EAST_WINDOW |
,PATROOM2_FLR_3_WALL_SOUTH,PATROOM2_FLR_3_WALL_SOUTH_WINDOW |
,PATROOM2_FLR_4_WALL_EAST,PATROOM2_FLR_4_WALL_EAST_WINDOW |
,PATROOM2_FLR_4_WALL_SOUTH,PATROOM2_FLR_4_WALL_SOUTH_WINDOW |
,PATROOM3_MULT10_FLR_3_WALL_EAST,PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW |
,PATROOM3_MULT10_FLR_4_WALL_EAST,PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW |
,PATROOM4_FLR_3_WALL_EAST,PATROOM4_FLR_3_WALL_EAST_WINDOW |
,PATROOM4_FLR_3_WALL_NORTH,PATROOM4_FLR_3_WALL_NORTH_WINDOW |
,PATROOM4_FLR_4_WALL_EAST,PATROOM4_FLR_4_WALL_EAST_WINDOW |
,PATROOM4_FLR_4_WALL_NORTH,PATROOM4_FLR_4_WALL_NORTH_WINDOW |
,PATROOM5_MULT10_FLR_3_WALL_NORTH,PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW |
,PATROOM5_MULT10_FLR_4_WALL_NORTH,PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW |
,PATROOM6_FLR_3_WALL_SOUTH,PATROOM6_FLR_3_WALL_SOUTH_WINDOW |
,PATROOM6_FLR_3_WALL_WEST,PATROOM6_FLR_3_WALL_WEST_WINDOW |
,PATROOM6_FLR_4_WALL_SOUTH,PATROOM6_FLR_4_WALL_SOUTH_WINDOW |
,PATROOM6_FLR_4_WALL_WEST,PATROOM6_FLR_4_WALL_WEST_WINDOW |
,PATROOM7_MULT10_FLR_3_WALL_WEST,PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW |
,PATROOM7_MULT10_FLR_4_WALL_WEST,PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW |
,PATROOM8_FLR_3_WALL_NORTH,PATROOM8_FLR_3_WALL_NORTH_WINDOW |
,PATROOM8_FLR_3_WALL_WEST,PATROOM8_FLR_3_WALL_WEST_WINDOW |
,PATROOM8_FLR_4_WALL_NORTH,PATROOM8_FLR_4_WALL_NORTH_WINDOW |
,PATROOM8_FLR_4_WALL_WEST,PATROOM8_FLR_4_WALL_WEST_WINDOW |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,           1,9.2


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,           1,4,15


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,           1,2,25,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,           1,Yes,Yes,Yes,No,Yes,No


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,           1,0.556,0.556


Site:GroundTemperature:BuildingSurface

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,19.53,19.50,19.54,19.60,20.00,21.64,22.23,22.38,21.45,20.12,19.80,19.63


Site:GroundTemperature:FCfactorMethod

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,-1.89,-3.06,-0.99,2.23,10.68,17.20,21.60,22.94,20.66,15.60,8.83,2.56


Site:GroundTemperature:Shallow

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00


Site:GroundTemperature:Deep

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,           1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,           1,10.000,0.140,270.000,1.500,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {m},Standard Pressure at Elevation {Pa},Standard RhoAir at Elevation
,           1,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759


Site Water Mains Temperature Information

,,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
,           1,Correlation,NA,9.69,28.10,NA


DaySchedule

,,Name,ScheduleType,Interpolated {Yes/No},Time (HH:MM) =>,01:00,02:00,03:00,04:00,05:00,06:00,07:00,08:00,09:00,10:00,11:00,12:00,13:00,14:00,15:00,16:00,17:00,18:00,19:00,20:00,21:00,22:00,23:00,24:00
,           1,ALWAYS_ON_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,           2,KITCHEN_EXHAUST_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00
,           3,KITCHEN_EXHAUST_SCH_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00
,           4,KITCHEN_EXHAUST_SCH_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,           5,KITCHEN_EXHAUST_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,           6,KITCHEN_EXHAUST_SCH_dy_5,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,           7,ADMIN_EQUIP_SCH_dy_1,FRACTION,No,Values:,0.30,0.30,0.30,0.30,0.50,0.50,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.30,0.30,0.30,0.30
,           8,ADMIN_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.30,0.30,0.30,0.30,0.50,0.50,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.30,0.30,0.30,0.30
,           9,ADMIN_EQUIP_SCH_dy_3,FRACTION,No,Values:,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30
,          10,ADMIN_EQUIP_SCH_dy_4,FRACTION,No,Values:,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.50,0.50,0.80,0.80,0.80,0.80,0.80,0.80,0.50,0.50,0.50,0.50,0.50,0.30,0.30,0.30,0.30
,          11,ADMIN_EQUIP_SCH_dy_5,FRACTION,No,Values:,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.30,0.30,0.30,0.30,0.30,0.30,0.30
,          12,ADMIN_LIGHT_SCH_dy_1,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.30,0.30,0.60,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.60,0.60,0.30,0.30,0.10,0.10
,          13,ADMIN_LIGHT_SCH_dy_2,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.30,0.30,0.60,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.60,0.60,0.30,0.30,0.10,0.10
,          14,ADMIN_LIGHT_SCH_dy_3,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.30,0.30,0.40,0.40,0.40,0.40,0.40,0.40,0.30,0.30,0.30,0.30,0.30,0.10,0.10,0.10,0.10
,          15,ADMIN_LIGHT_SCH_dy_4,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.30,0.30,0.40,0.40,0.40,0.40,0.40,0.40,0.30,0.30,0.30,0.30,0.30,0.10,0.10,0.10,0.10
,          16,ADMIN_LIGHT_SCH_dy_5,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002
,          17,ADMIN_OCC_SCH_dy_1,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.20,0.20,0.50,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.50,0.50,0.20,0.20,5.00E-002,5.00E-002
,          18,ADMIN_OCC_SCH_dy_2,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.20,0.20,0.50,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.50,0.50,0.20,0.20,5.00E-002,5.00E-002
,          19,ADMIN_OCC_SCH_dy_3,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.20,0.20,0.30,0.30,0.30,0.30,0.30,0.30,0.20,0.20,0.20,0.20,0.20,5.00E-002,5.00E-002,5.00E-002,5.00E-002
,          20,ADMIN_OCC_SCH_dy_4,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.20,0.20,0.30,0.30,0.30,0.30,0.30,0.30,0.20,0.20,0.20,0.20,0.20,5.00E-002,5.00E-002,5.00E-002,5.00E-002
,          21,ADMIN_OCC_SCH_dy_5,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          22,BLDG_ELEVATORS_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.50,0.75,1.00,1.00,1.00,0.75,1.00,1.00,1.00,1.00,1.00,0.52,0.52,0.52,0.28,0.20,0.20
,          23,BLDG_ELEVATORS_dy_2,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.46,0.70,0.70,0.70,0.51,0.51,0.51,0.51,0.51,0.25,0.20,0.20,0.20,0.20,0.20,0.20
,          24,BLDG_ELEVATORS_dy_3,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
,          25,BLDG_LIGHT_SCH_dy_1,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.50,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.10
,          26,BLDG_LIGHT_SCH_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,          27,BLDG_LIGHT_SCH_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          28,BLDG_LIGHT_SCH_dy_4,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.20,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.10,0.10,0.10,0.10,0.10,0.10
,          29,BLDG_LIGHT_SCH_dy_5,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002
,          30,CRITICAL_EQUIP_SCH_dy_1,FRACTION,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.80,0.80,0.50,0.50,0.50,0.50
,          31,CRITICAL_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.80,0.80,0.50,0.50,0.50,0.50
,          32,CRITICAL_EQUIP_SCH_dy_3,FRACTION,No,Values:,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30,0.30
