Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:36
,          24,ER_NURSESTN_LOBBY_FLR_1,Heating,8202.38569,9842.86283,0.23403,0.28084,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,1235.61043,17.66922,0.17669,0.00000
,          25,ER_TRAUMA1_FLR_1,Cooling,3318.43484,3982.12181,0.25037,0.39653,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,30.71850,1.87829E-002,27.87091,5.99220,6.60890E-002,0.00000
,          26,ER_TRAUMA1_FLR_1,Heating,2780.53125,3336.63750,8.01200E-002,9.61440E-002,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,27.87091,5.99220,6.60890E-002,0.00000
,          27,ER_TRAUMA2_FLR_1,Cooling,3264.05188,3916.86225,0.24627,0.39653,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,30.87900,1.87829E-002,27.87091,5.99220,6.60890E-002,0.00000
,          28,ER_TRAUMA2_FLR_1,Heating,2780.84140,3337.00969,8.01305E-002,9.61566E-002,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,27.87091,5.99220,6.60890E-002,0.00000
,          29,ER_TRIAGE_MULT4_FLR_1,Cooling,10084.44416,12101.33300,0.76034,1.58613,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,30.87900,1.87829E-002,27.87091,5.99220,0.26436,0.00000
,          30,ER_TRIAGE_MULT4_FLR_1,Heating,4748.29839,5697.95807,0.13693,0.26436,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,27.87091,5.99220,0.26436,0.00000
,          31,ICU_FLR_2,Cooling,50771.74582,60926.09499,3.82434,4.58921,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,29.43450,1.87829E-002,617.96447,33.24642,1.46535,0.00000
,          32,ICU_FLR_2,Heating,0.00000,0.00000,0.00000,1.46535,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,617.96447,33.24642,1.46535,0.00000
,          33,ICU_NURSESTN_LOBBY_FLR_2,Cooling,27316.64009,32779.96811,2.05621,2.46746,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:30:00,24.29850,1.87829E-002,668.76778,9.56338,9.56338E-002,0.00000
,          34,ICU_NURSESTN_LOBBY_FLR_2,Heating,0.00000,0.00000,0.00000,9.56338E-002,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,668.76778,9.56338,9.56338E-002,0.00000
,          35,IC_PATROOM1_MULT5_FLR_2,Cooling,9519.66521,11423.59825,0.71753,0.86104,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:15:00,31.03950,1.87829E-002,20.90318,1.12459,0.24781,0.00000
,          36,IC_PATROOM1_MULT5_FLR_2,Heating,7101.38620,8521.66344,0.20469,0.24781,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.90318,1.12459,0.24781,0.00000
,          37,IC_PATROOM2_FLR_2,Cooling,3731.17822,4477.41386,0.28144,0.33772,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,27.87091,1.49945,6.60890E-002,0.00000
,          38,IC_PATROOM2_FLR_2,Heating,4062.95745,4875.54894,0.11708,0.14050,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,27.87091,1.49945,6.60890E-002,0.00000
,          39,IC_PATROOM3_MULT6_FLR_2,Cooling,16665.49355,19998.59226,1.25585,1.50702,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,29.43450,1.87829E-002,20.90318,1.12459,0.29737,0.00000
,          40,IC_PATROOM3_MULT6_FLR_2,Heating,8517.64151,10221.16982,0.24552,0.29737,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.90318,1.12459,0.29737,0.00000
,          41,KITCHEN_FLR_5,Cooling,49601.39295,59521.67154,2.70806,3.24967,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,20.71400,1.57349E-002,929.03040,49.98173,1.75103,0.00000
,          42,KITCHEN_FLR_5,Heating,54319.99432,65183.99318,1.44485,1.75103,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,929.03040,49.98173,1.75103,0.00000
,          43,LAB_FLR_3,Cooling,16499.76149,19799.71379,1.24211,1.88200,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:30:00,26.22450,1.87829E-002,264.77366,14.24479,1.88200,0.00000
,          44,LAB_FLR_3,Heating,0.00000,0.00000,0.00000,1.88200,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,264.77366,14.24479,1.88200,0.00000
,          45,LAB_FLR_4,Cooling,16530.79097,19836.94917,1.24444,1.88200,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:30:00,26.22450,1.87829E-002,264.77366,14.24479,1.88200,0.00000
,          46,LAB_FLR_4,Heating,0.00000,0.00000,0.00000,1.88200,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,264.77366,14.24479,1.88200,0.00000
,          47,LOBBY_RECORDS_FLR_1,Cooling,43046.38640,51655.66368,3.24231,3.89077,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,1474.81061,21.08978,0.21090,0.00000
,          48,LOBBY_RECORDS_FLR_1,Heating,58884.58933,70661.50719,1.68015,2.01618,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,1474.81061,21.08978,0.21090,0.00000
,          49,NURSESTN_LOBBY_FLR_3,Cooling,27071.32703,32485.59243,2.03774,2.44529,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:15:00,23.79025,1.87829E-002,905.80464,12.95300,0.12953,0.00000
,          50,NURSESTN_LOBBY_FLR_3,Heating,0.00000,0.00000,0.00000,0.12953,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,905.80464,12.95300,0.12953,0.00000
,          51,NURSESTN_LOBBY_FLR_4,Cooling,27572.98128,33087.57754,2.07550,2.49060,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:15:00,23.79025,1.87829E-002,905.80464,12.95300,0.12953,0.00000
,          52,NURSESTN_LOBBY_FLR_4,Heating,0.00000,0.00000,0.00000,0.12953,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,905.80464,12.95300,0.12953,0.00000
,          53,NURSESTN_LOBBY_FLR_5,Cooling,35779.68264,42935.61916,2.69364,3.23236,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,28.63200,1.87829E-002,1040.51405,14.87934,0.14879,0.00000
,          54,NURSESTN_LOBBY_FLR_5,Heating,37393.48720,44872.18464,1.06604,1.27925,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,1040.51405,14.87934,0.14879,0.00000
,          55,OR1_FLR_2,Cooling,10031.33784,12037.60541,1.13373,1.36048,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,55.74182,2.99890,0.19826,0.00000
,          56,OR1_FLR_2,Heating,1259.98242,1511.97890,3.31325E-002,0.19826,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,55.74182,2.99890,0.19826,0.00000
,          57,OR2_MULT5_FLR_2,Cooling,49237.55457,59085.06548,5.56040,6.67248,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,55.74182,2.99890,0.99129,0.00000
,          58,OR2_MULT5_FLR_2,Heating,0.00000,0.00000,0.00000,0.99129,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,55.74182,2.99890,0.99129,0.00000
,          59,OR3_FLR_2,Cooling,9818.28069,11781.93683,1.10905,1.33086,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,55.74182,2.99890,0.19826,0.00000
,          60,OR3_FLR_2,Heating,0.00000,0.00000,0.00000,0.19826,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,55.74182,2.99890,0.19826,0.00000
,          61,OR4_FLR_2,Cooling,36980.89535,44377.07442,4.17085,5.00503,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,222.96730,11.99562,0.79308,0.00000
,          62,OR4_FLR_2,Heating,0.00000,0.00000,0.00000,0.79308,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,222.96730,11.99562,0.79308,0.00000
,          63,OR_NURSESTN_LOBBY_FLR_2,Cooling,33034.90539,39641.88647,2.48771,2.98525,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:15:00,30.79875,1.87829E-002,1012.64314,14.48079,0.14481,0.00000
,          64,OR_NURSESTN_LOBBY_FLR_2,Heating,28936.11258,34723.33509,0.82297,0.98756,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,1012.64314,14.48079,0.14481,0.00000
,          65,OFFICE1_FLR_5,Cooling,6249.19626,7499.03551,0.47118,0.56541,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,69.69557,5.24808,5.24808E-002,0.00000
,          66,OFFICE1_FLR_5,Heating,10252.58706,12303.10447,0.29404,0.35285,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,69.69557,5.24808,5.24808E-002,0.00000
,          67,OFFICE1_MULT4_FLR_1,Cooling,3831.05558,4597.26670,0.28874,0.34649,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:45:00,31.06625,1.87829E-002,13.93546,1.04934,4.19736E-002,0.00000
,          68,OFFICE1_MULT4_FLR_1,Heating,7206.96759,8648.36111,0.20671,0.24805,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,13.93546,1.04934,4.19736E-002,0.00000
,          69,OFFICE2_MULT5_FLR_5,Cooling,26779.00566,32134.80680,2.01700,2.42040,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:30:00,29.16700,1.87829E-002,69.67728,5.24670,0.26234,0.00000
,          70,OFFICE2_MULT5_FLR_5,Heating,29268.89293,35122.67152,0.83844,1.00613,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,69.67728,5.24670,0.26234,0.00000
,          71,OFFICE3_FLR_5,Cooling,6099.17039,7319.00447,0.45976,0.55171,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,29.43450,1.87829E-002,69.67728,5.24670,5.24670E-002,0.00000
,          72,OFFICE3_FLR_5,Heating,10238.71406,12286.45687,0.29364,0.35237,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,69.67728,5.24670,5.24670E-002,0.00000
,          73,OFFICE4_MULT6_FLR_5,Cooling,5530.05870,6636.07044,0.41680,0.50016,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,30.87900,1.87829E-002,13.93546,1.04934,6.29604E-002,0.00000
,          74,OFFICE4_MULT6_FLR_5,Heating,12254.96797,14705.96157,0.35156,0.42187,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,-20.60000,6.12575E-004,13.93546,1.04934,6.29604E-002,0.00000
,          75,PATROOM1_MULT10_FLR_3,Cooling,14892.50921,17871.01105,1.12252,1.48683,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:30:00,31.20000,1.87829E-002,20.90318,1.12459,0.49561,0.00000
,          76,PATROOM1_MULT10_FLR_3,Heating,17293.48186,20752.17823,0.49860,0.59832,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.90318,1.12459,0.49561,0.00000
,          77,PATROOM1_MULT10_FLR_4,Cooling,14876.89335,17852.27202,1.12134,1.48683,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:30:00,31.20000,1.87829E-002,20.90318,1.12459,0.49561,0.00000
,          78,PATROOM1_MULT10_FLR_4,Heating,17387.61122,20865.13346,0.50131,0.60157,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.90318,1.12459,0.49561,0.00000
,          79,PATROOM2_FLR_3,Cooling,3105.60258,3726.72309,0.23424,0.28108,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,31.20000,1.87829E-002,34.83864,1.87431,8.26170E-002,0.00000
,          80,PATROOM2_FLR_3,Heating,5016.79859,6020.15831,0.14458,0.17350,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,34.83864,1.87431,8.26170E-002,0.00000
,          81,PATROOM2_FLR_4,Cooling,3099.56566,3719.47879,0.23378,0.28054,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,31.20000,1.87829E-002,34.83864,1.87431,8.26170E-002,0.00000
,          82,PATROOM2_FLR_4,Heating,5038.12772,6045.75326,0.14520,0.17424,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,34.83864,1.87431,8.26170E-002,0.00000
,          83,PATROOM3_MULT10_FLR_3,Cooling,18371.78880,22046.14656,1.38469,1.66162,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:15:00,25.76975,1.87829E-002,20.20824,1.08720,0.47922,0.00000
,          84,PATROOM3_MULT10_FLR_3,Heating,16627.55127,19953.06152,0.47940,0.57528,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.20824,1.08720,0.47922,0.00000
,          85,PATROOM3_MULT10_FLR_4,Cooling,18315.29947,21978.35937,1.38043,1.65652,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:15:00,25.76975,1.87829E-002,20.20824,1.08720,0.47922,0.00000
,          86,PATROOM3_MULT10_FLR_4,Heating,16691.88055,20030.25666,0.48125,0.57750,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.20824,1.08720,0.47922,0.00000
,          87,PATROOM4_FLR_3,Cooling,2924.24846,3509.09815,0.22056,0.26467,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:45:00,31.20000,1.87829E-002,34.83864,1.87431,8.26170E-002,0.00000
,          88,PATROOM4_FLR_3,Heating,5012.22761,6014.67314,0.14445,0.17334,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,34.83864,1.87431,8.26170E-002,0.00000
,          89,PATROOM4_FLR_4,Cooling,2918.61810,3502.34172,0.22014,0.26416,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:45:00,31.20000,1.87829E-002,34.83864,1.87431,8.26170E-002,0.00000
,          90,PATROOM4_FLR_4,Heating,5033.48033,6040.17640,0.14506,0.17408,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,34.83864,1.87431,8.26170E-002,0.00000
,          91,PATROOM5_MULT10_FLR_3,Cooling,13807.27442,16568.72930,1.04074,1.48683,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,31.20000,1.87829E-002,20.90318,1.12459,0.49561,0.00000
,          92,PATROOM5_MULT10_FLR_3,Heating,17300.08749,20760.10499,0.49879,0.59854,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.90318,1.12459,0.49561,0.00000
,          93,PATROOM5_MULT10_FLR_4,Cooling,13794.22318,16553.06781,1.03976,1.48683,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,31.20000,1.87829E-002,20.90318,1.12459,0.49561,0.00000
,          94,PATROOM5_MULT10_FLR_4,Heating,17394.07051,20872.88461,0.50150,0.60180,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.90318,1.12459,0.49561,0.00000
,          95,PATROOM6_FLR_3,Cooling,3124.19794,3749.03752,0.23566,0.28279,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00,29.91600,1.87829E-002,27.87091,1.49945,6.60890E-002,0.00000
,          96,PATROOM6_FLR_3,Heating,4449.67322,5339.60787,0.12823,0.15388,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,27.87091,1.49945,6.60890E-002,0.00000
,          97,PATROOM6_FLR_4,Cooling,3113.02975,3735.63570,0.23481,0.28178,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00,29.91600,1.87829E-002,27.87091,1.49945,6.60890E-002,0.00000
,          98,PATROOM6_FLR_4,Heating,4470.48233,5364.57879,0.12883,0.15460,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,27.87091,1.49945,6.60890E-002,0.00000
,          99,PATROOM7_MULT10_FLR_3,Cooling,21505.06366,25806.07639,1.62058,1.94470,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,29.43450,1.87829E-002,20.20824,1.08720,0.47922,0.00000
,         100,PATROOM7_MULT10_FLR_3,Heating,16719.56146,20063.47375,0.48205,0.57846,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.20824,1.08720,0.47922,0.00000
,         101,PATROOM7_MULT10_FLR_4,Cooling,21427.90858,25713.49030,1.61477,1.93772,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,29.43450,1.87829E-002,20.20824,1.08720,0.47922,0.00000
,         102,PATROOM7_MULT10_FLR_4,Heating,16810.55931,20172.67117,0.48468,0.58161,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,20.20824,1.08720,0.47922,0.00000
,         103,PATROOM8_FLR_3,Cooling,3021.43746,3625.72495,0.22791,0.27349,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,27.87091,1.49945,6.60890E-002,0.00000
,         104,PATROOM8_FLR_3,Heating,4445.40592,5334.48710,0.12811,0.15373,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,27.87091,1.49945,6.60890E-002,0.00000
,         105,PATROOM8_FLR_4,Cooling,3011.77142,3614.12570,0.22718,0.27261,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,27.87091,1.49945,6.60890E-002,0.00000
,         106,PATROOM8_FLR_4,Heating,4466.13322,5359.35987,0.12871,0.15445,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,-20.60000,6.12575E-004,27.87091,1.49945,6.60890E-002,0.00000
,         107,PHYSTHERAPY_FLR_3,Cooling,20661.78959,24794.14751,1.55544,3.46970,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:15:00,25.76975,1.87829E-002,487.74096,26.24041,0.20992,0.00000
,         108,PHYSTHERAPY_FLR_3,Heating,0.00000,0.00000,0.00000,0.20992,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,487.74096,26.24041,0.20992,0.00000
,         109,RADIOLOGY_FLR_4,Cooling,35611.94838,42734.33805,2.68075,8.67425,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,28.63200,1.87829E-002,487.74096,26.24041,1.73485,0.00000
,         110,RADIOLOGY_FLR_4,Heating,0.00000,0.00000,0.00000,1.73485,CHICAGO ANN HTG 99.6% CONDNS DB,,-20.60000,6.12575E-004,487.74096,26.24041,1.73485,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,CAV_1,Cooling,Sensible,334406.84,16.69370,16.69370,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           2,CAV_1,Heating,Sensible,175503.71,4.92401,4.92401,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:00:00
,           3,CAV_2,Cooling,Sensible,227414.08,15.80809,15.80809,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           4,CAV_2,Heating,Sensible,108485.03,2.97657,2.97657,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00
,           5,VAV_1,Cooling,Sensible,546535.00,28.01274,28.01274,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           6,VAV_1,Heating,Sensible,235250.39,9.14316,9.14316,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:30:00
,           7,VAV_2,Cooling,Sensible,877164.67,43.87140,43.87140,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           8,VAV_2,Heating,Sensible,424527.96,13.84404,13.84404,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:30:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],5.65577
,           2,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.50380
,           3,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,           4,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.69673
,           5,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],4.53751E-004
,           6,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,           7,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.27177E-004
,           8,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.69673
,           9,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,          10,AirTerminal:SingleDuct:VAV:Reheat,BASEMENT VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,          11,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,Design Size Rated Capacity [W],10375.88886
,          12,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.27177E-004
,          13,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],182.79822
,          14,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.98313
,          15,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.44104
,          16,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          17,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.29494
,          18,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],5.18316E-004
,          19,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          20,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.91587E-004
,          21,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.54446
,          22,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,          23,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,          24,Coil:Heating:Water,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],22452.30950
,          25,Coil:Heating:Water,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.91587E-004
,          26,Coil:Heating:Water,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],549.39446
,          27,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.34933
,          28,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,          29,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          30,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.40480
,          31,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.11382E-004
,          32,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          33,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.92198E-004
,          34,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.54515
,          35,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,          36,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,          37,Coil:Heating:Water,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],22480.18086
,          38,Coil:Heating:Water,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.92198E-004
,          39,Coil:Heating:Water,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],550.06884
,          40,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.20742
,          41,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.31661
,          42,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          43,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.36223
,          44,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.22030E-004
,          45,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          46,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.41229E-004
,          47,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.82393
,          48,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,          49,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,          50,Coil:Heating:Water,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],33854.23222
,          51,Coil:Heating:Water,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.41229E-004
,          52,Coil:Heating:Water,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],826.89322
,          53,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.34382
,          54,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,          55,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          56,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.40315
,          57,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.11383E-004
,          58,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          59,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],5.39778E-005
,          60,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.40315
,          61,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,          62,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,          63,Coil:Heating:Water,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],2465.33118
,          64,Coil:Heating:Water,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],5.39778E-005
,          65,Coil:Heating:Water,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],43.43321
,          66,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.34382
,          67,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,          68,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          69,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.40315
,          70,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.11383E-004
,          71,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          72,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],5.39778E-005
,          73,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.40315
,          74,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,          75,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_NW_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,          76,Coil:Heating:Water,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],2465.33118
,          77,Coil:Heating:Water,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],5.39778E-005
,          78,Coil:Heating:Water,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],43.43321
,          79,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.34382
,          80,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,          81,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          82,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.40315
,          83,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.11383E-004
,          84,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          85,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],5.39778E-005
,          86,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.40315
,          87,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,          88,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,          89,Coil:Heating:Water,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],2465.33118
,          90,Coil:Heating:Water,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],5.39778E-005
,          91,Coil:Heating:Water,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],43.43321
,          92,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.34382
,          93,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,          94,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          95,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.40315
,          96,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.11383E-004
,          97,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          98,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],5.39778E-005
,          99,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.40315
,         100,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         101,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_SE_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         102,Coil:Heating:Water,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],2465.33118
,         103,Coil:Heating:Water,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],5.39778E-005
,         104,Coil:Heating:Water,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],43.43321
,         105,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],3.57345
,         106,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         107,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         108,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.07204
,         109,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.53857E-003
,         110,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         111,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.26363E-003
,         112,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.40611
,         113,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         114,AirTerminal:SingleDuct:VAV:Reheat,DINING_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         115,Coil:Heating:Water,DINING_FLR_5 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],57714.08287
,         116,Coil:Heating:Water,DINING_FLR_5 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.26363E-003
,         117,Coil:Heating:Water,DINING_FLR_5 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1408.93130
,         118,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.58613
,         119,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         120,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         121,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.58613
,         122,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.42275E-002
,         123,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         124,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.46089E-004
,         125,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.58613
,         126,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         127,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         128,Coil:Heating:Water,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15806.95111
,         129,Coil:Heating:Water,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.46089E-004
,         130,Coil:Heating:Water,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],290.71453
,         131,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.58613
,         132,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         133,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         134,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.58613
,         135,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.42275E-002
,         136,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         137,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.85900E-004
,         138,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.58613
,         139,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         140,AirTerminal:SingleDuct:VAV:Reheat,ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         141,Coil:Heating:Water,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],13057.92632
,         142,Coil:Heating:Water,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.85900E-004
,         143,Coil:Heating:Water,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],235.48384
,         144,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],4.13986
,         145,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.22743
,         146,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         147,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.24196
,         148,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.00514E-003
,         149,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         150,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.79755E-004
,         151,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.24196
,         152,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         153,AirTerminal:SingleDuct:VAV:Reheat,ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         154,Coil:Heating:Water,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],17344.59708
,         155,Coil:Heating:Water,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.79755E-004
,         156,Coil:Heating:Water,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],332.82640
,         157,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.39653
,         158,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         159,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         160,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.39653
,         161,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.42275E-002
,         162,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         163,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.25414E-004
,         164,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.39653
,         165,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         166,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         167,Coil:Heating:Water,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],5728.03901
,         168,Coil:Heating:Water,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.25414E-004
,         169,Coil:Heating:Water,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],110.22888
,         170,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.39653
,         171,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         172,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         173,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.39653
,         174,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.42275E-002
,         175,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         176,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.25428E-004
,         177,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.39653
,         178,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         179,AirTerminal:SingleDuct:VAV:Reheat,ER_TRAUMA2_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         180,Coil:Heating:Water,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],5728.68015
,         181,Coil:Heating:Water,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.25428E-004
,         182,Coil:Heating:Water,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],110.24229
,         183,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.58613
,         184,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         185,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         186,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.58613
,         187,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.42275E-002
,         188,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         189,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.35067E-004
,         190,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.58613
,         191,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         192,AirTerminal:SingleDuct:VAV:Reheat,ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         193,Coil:Heating:Water,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15303.55732
,         194,Coil:Heating:Water,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.35067E-004
,         195,Coil:Heating:Water,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],280.43515
,         196,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],4.58921
,         197,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.95791
,         198,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         199,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],4.58921
,         200,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.42634E-003
,         201,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         202,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.14455E-004
,         203,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],4.58921
,         204,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         205,AirTerminal:SingleDuct:VAV:Reheat,ICU_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         206,Coil:Heating:Water,ICU_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],28064.05428
,         207,Coil:Heating:Water,ICU_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.14455E-004
,         208,Coil:Heating:Water,ICU_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],494.42117
,         209,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.46746
,         210,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20653
,         211,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         212,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.74024
,         213,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.10687E-003
,         214,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         215,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.91112E-005
,         216,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.74024
,         217,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         218,AirTerminal:SingleDuct:VAV:Reheat,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         219,Coil:Heating:Water,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],4526.71538
