Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:36
,         220,Coil:Heating:Water,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.91112E-005
,         221,Coil:Heating:Water,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],79.74984
,         222,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.86104
,         223,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.86339
,         224,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         225,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.86104
,         226,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.23835E-003
,         227,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         228,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.00509E-004
,         229,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.86104
,         230,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         231,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         232,Coil:Heating:Water,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],13725.15142
,         233,Coil:Heating:Water,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.00509E-004
,         234,Coil:Heating:Water,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],266.58793
,         235,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.33772
,         236,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.58707
,         237,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         238,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.33772
,         239,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.21174E-002
,         240,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         241,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.51405E-004
,         242,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.33772
,         243,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         244,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM2_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         245,Coil:Heating:Water,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],6915.12453
,         246,Coil:Heating:Water,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.51405E-004
,         247,Coil:Heating:Water,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],138.59615
,         248,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.50702
,         249,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.59196
,         250,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         251,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.50702
,         252,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.20159E-002
,         253,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         254,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.23254E-004
,         255,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.50702
,         256,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         257,AirTerminal:SingleDuct:VAV:Reheat,IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         258,Coil:Heating:Water,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],19331.32537
,         259,Coil:Heating:Water,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.23254E-004
,         260,Coil:Heating:Water,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],367.59993
,         261,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],3.24967
,         262,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.21784
,         263,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         264,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],3.24967
,         265,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.49791E-003
,         266,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         267,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.68106E-003
,         268,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],3.24967
,         269,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         270,AirTerminal:SingleDuct:VAV:Reheat,KITCHEN_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         271,Coil:Heating:Water,KITCHEN_FLR_5 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],76779.20823
,         272,Coil:Heating:Water,KITCHEN_FLR_5 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.68106E-003
,         273,Coil:Heating:Water,KITCHEN_FLR_5 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1576.82052
,         274,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.88200
,         275,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         276,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         277,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.88200
,         278,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.10796E-003
,         279,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         280,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.51983E-004
,         281,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.88200
,         282,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         283,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         284,Coil:Heating:Water,LAB_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],11508.84885
,         285,Coil:Heating:Water,LAB_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.51983E-004
,         286,Coil:Heating:Water,LAB_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],202.75825
,         287,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.88200
,         288,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         289,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         290,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.88200
,         291,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.10796E-003
,         292,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         293,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.51983E-004
,         294,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.88200
,         295,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         296,AirTerminal:SingleDuct:VAV:Reheat,LAB_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         297,Coil:Heating:Water,LAB_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],11508.84885
,         298,Coil:Heating:Water,LAB_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.51983E-004
,         299,Coil:Heating:Water,LAB_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],202.75825
,         300,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],3.89077
,         301,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.28884
,         302,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         303,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.16723
,         304,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.91445E-004
,         305,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         306,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.81512E-003
,         307,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],2.01618
,         308,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         309,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         310,Coil:Heating:Water,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],82902.13685
,         311,Coil:Heating:Water,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.81512E-003
,         312,Coil:Heating:Water,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],2025.62324
,         313,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.44529
,         314,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.28227
,         315,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         316,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.73359
,         317,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.09873E-004
,         318,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         319,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.82208E-005
,         320,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.73359
,         321,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         322,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         323,Coil:Heating:Water,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],4486.04625
,         324,Coil:Heating:Water,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.82208E-005
,         325,Coil:Heating:Water,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],79.03335
,         326,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.49060
,         327,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.27713
,         328,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         329,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.74718
,         330,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.24881E-004
,         331,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         332,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.00041E-004
,         333,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.74718
,         334,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         335,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         336,Coil:Heating:Water,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],4569.17587
,         337,Coil:Heating:Water,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.00041E-004
,         338,Coil:Heating:Water,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],80.49790
,         339,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],3.23236
,         340,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.24529
,         341,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         342,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.96971
,         343,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.31952E-004
,         344,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         345,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.15306E-003
,         346,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.27925
,         347,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         348,AirTerminal:SingleDuct:VAV:Reheat,NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         349,Coil:Heating:Water,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],52663.92879
,         350,Coil:Heating:Water,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.15306E-003
,         351,Coil:Heating:Water,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1287.55792
,         352,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.36048
,         353,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.72863
,         354,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         355,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.36048
,         356,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.44068E-002
,         357,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         358,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.13921E-004
,         359,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.36048
,         360,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         361,AirTerminal:SingleDuct:VAV:Reheat,OR1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         362,Coil:Heating:Water,OR1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],5203.14246
,         363,Coil:Heating:Water,OR1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.13921E-004
,         364,Coil:Heating:Water,OR1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],89.44738
,         365,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],6.67248
,         366,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.74282
,         367,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         368,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],6.67248
,         369,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.39407E-002
,         370,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         371,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.02900E-004
,         372,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],6.67248
,         373,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         374,AirTerminal:SingleDuct:VAV:Reheat,OR2_MULT5_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         375,Coil:Heating:Water,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],18401.66833
,         376,Coil:Heating:Water,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.02900E-004
,         377,Coil:Heating:Water,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],312.86145
,         378,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.33086
,         379,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.74485
,         380,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         381,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.33086
,         382,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.38754E-002
,         383,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         384,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.03602E-005
,         385,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.33086
,         386,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         387,AirTerminal:SingleDuct:VAV:Reheat,OR3_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         388,Coil:Heating:Water,OR3_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],3670.29601
,         389,Coil:Heating:Water,OR3_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.03602E-005
,         390,Coil:Heating:Water,OR3_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],62.40163
,         391,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],5.00503
,         392,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.79229
,         393,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         394,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],5.00503
,         395,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.24474E-002
,         396,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         397,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.02215E-004
,         398,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],5.00503
,         399,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         400,AirTerminal:SingleDuct:VAV:Reheat,OR4_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         401,Coil:Heating:Water,OR4_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],13803.08813
,         402,Coil:Heating:Water,OR4_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.02215E-004
,         403,Coil:Heating:Water,OR4_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],234.67732
,         404,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.98525
,         405,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.25848
,         406,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         407,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.89558
,         408,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.84394E-004
,         409,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         410,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.91509E-004
,         411,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.98756
,         412,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         413,AirTerminal:SingleDuct:VAV:Reheat,OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         414,Coil:Heating:Water,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],40717.96332
,         415,Coil:Heating:Water,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.91509E-004
,         416,Coil:Heating:Water,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],996.25824
,         417,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.56541
,         418,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         419,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         420,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.16962
,         421,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.43379E-003
,         422,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         423,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.16201E-004
,         424,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.35285
,         425,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         426,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         427,Coil:Heating:Water,OFFICE1_FLR_5 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],14441.88437
,         428,Coil:Heating:Water,OFFICE1_FLR_5 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.16201E-004
,         429,Coil:Heating:Water,OFFICE1_FLR_5 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],352.06583
,         430,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.34649
,         431,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         432,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         433,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.10395
,         434,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.86480E-003
,         435,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         436,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.22309E-004
,         437,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.24805
,         438,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         439,AirTerminal:SingleDuct:VAV:Reheat,OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         440,Coil:Heating:Water,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],10153.51827
,         441,Coil:Heating:Water,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.22309E-004
,         442,Coil:Heating:Water,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],247.53642
,         443,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.42040
,         444,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         445,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         446,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.72612
,         447,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.08423E-003
,         448,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         449,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.02899E-004
,         450,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.00613
,         451,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         452,AirTerminal:SingleDuct:VAV:Reheat,OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         453,Coil:Heating:Water,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],41238.16071
,         454,Coil:Heating:Water,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.02899E-004
,         455,Coil:Heating:Water,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1006.00675
,         456,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.55171
,         457,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         458,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         459,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.16551
,         460,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.37543E-003
,         461,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         462,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.15773E-004
,         463,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.35237
,         464,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         465,AirTerminal:SingleDuct:VAV:Reheat,OFFICE3_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         466,Coil:Heating:Water,OFFICE3_FLR_5 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],14422.32013
,         467,Coil:Heating:Water,OFFICE3_FLR_5 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.15773E-004
,         468,Coil:Heating:Water,OFFICE3_FLR_5 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],351.58905
,         469,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.50016
,         470,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         471,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         472,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.15005
,         473,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.79456E-003
,         474,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         475,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.78061E-004
,         476,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.42187
,         477,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         478,AirTerminal:SingleDuct:VAV:Reheat,OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         479,Coil:Heating:Water,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],17267.20199
,         480,Coil:Heating:Water,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.78061E-004
,         481,Coil:Heating:Water,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],420.94577
,         482,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.48683
,         483,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         484,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         485,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.48683
,         486,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.11294E-003
,         487,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         488,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.51537E-004
,         489,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.48683
,         490,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         491,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         492,Coil:Heating:Water,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],29757.70031
,         493,Coil:Heating:Water,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.51537E-004
,         494,Coil:Heating:Water,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],594.38571
,         495,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.48683
,         496,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         497,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         498,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.48683
,         499,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.11294E-003
,         500,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         501,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.54014E-004
,         502,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.48683
,         503,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         504,AirTerminal:SingleDuct:VAV:Reheat,PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         505,Coil:Heating:Water,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],29870.82829
,         506,Coil:Heating:Water,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.54014E-004
,         507,Coil:Heating:Water,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],596.97924
,         508,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.28108
,         509,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.88177
,         510,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         511,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.28108
,         512,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.06816E-003
,         513,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         514,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.69005E-004
,         515,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.28108
,         516,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         517,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         518,Coil:Heating:Water,PATROOM2_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7718.97996
,         519,Coil:Heating:Water,PATROOM2_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.69005E-004
,         520,Coil:Heating:Water,PATROOM2_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],163.75712
,         521,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.28054
,         522,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.88348
,         523,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         524,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.28054
,         525,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.05248E-003
,         526,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         527,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.69494E-004
,         528,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.28054
,         529,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         530,AirTerminal:SingleDuct:VAV:Reheat,PATROOM2_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         531,Coil:Heating:Water,PATROOM2_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7741.29525
,         532,Coil:Heating:Water,PATROOM2_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.69494E-004
,         533,Coil:Heating:Water,PATROOM2_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],164.42464
,         534,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.66162
,         535,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.86522
,         536,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         537,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.66162
,         538,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.22251E-003
,         539,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         540,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.57220E-004
,         541,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.66162
,         542,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         543,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         544,Coil:Heating:Water,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],30017.27466
,         545,Coil:Heating:Water,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.57220E-004
,         546,Coil:Heating:Water,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],591.29528
,         547,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.65652
,         548,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.86789
,         549,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         550,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.65652
,         551,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.19723E-003
,         552,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         553,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.58236E-004
,         554,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.65652
,         555,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         556,AirTerminal:SingleDuct:VAV:Reheat,PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         557,Coil:Heating:Water,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],30063.66214
,         558,Coil:Heating:Water,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.58236E-004
