Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:36
,         559,Coil:Heating:Water,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],592.55225
,         560,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.26467
,         561,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.93643
,         562,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         563,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.26467
,         564,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.59715E-003
,         565,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         566,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.66713E-004
,         567,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.26467
,         568,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         569,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         570,Coil:Heating:Water,PATROOM4_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7614.30030
,         571,Coil:Heating:Water,PATROOM4_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.66713E-004
,         572,Coil:Heating:Water,PATROOM4_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],163.42662
,         573,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.26416
,         574,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.93824
,         575,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         576,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.26416
,         577,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.58253E-003
,         578,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         579,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.67205E-004
,         580,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.26416
,         581,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         582,AirTerminal:SingleDuct:VAV:Reheat,PATROOM4_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         583,Coil:Heating:Water,PATROOM4_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7636.74483
,         584,Coil:Heating:Water,PATROOM4_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.67205E-004
,         585,Coil:Heating:Water,PATROOM4_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],164.11854
,         586,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.48683
,         587,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         588,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         589,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.48683
,         590,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.11294E-003
,         591,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         592,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.51711E-004
,         593,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.48683
,         594,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         595,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         596,Coil:Heating:Water,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],29765.63544
,         597,Coil:Heating:Water,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.51711E-004
,         598,Coil:Heating:Water,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],594.56752
,         599,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.48683
,         600,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         601,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         602,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.48683
,         603,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.11294E-003
,         604,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         605,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.54184E-004
,         606,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.48683
,         607,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         608,AirTerminal:SingleDuct:VAV:Reheat,PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         609,Coil:Heating:Water,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],29878.58727
,         610,Coil:Heating:Water,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.54184E-004
,         611,Coil:Heating:Water,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],597.15724
,         612,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.28279
,         613,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.70112
,         614,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         615,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.28279
,         616,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.01463E-002
,         617,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         618,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.54320E-004
,         619,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.28279
,         620,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         621,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         622,Coil:Heating:Water,PATROOM6_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7048.25118
,         623,Coil:Heating:Water,PATROOM6_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.54320E-004
,         624,Coil:Heating:Water,PATROOM6_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],146.30010
,         625,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.28178
,         626,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.70363
,         627,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         628,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.28178
,         629,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.01100E-002
,         630,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         631,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.54733E-004
,         632,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.28178
,         633,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         634,AirTerminal:SingleDuct:VAV:Reheat,PATROOM6_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         635,Coil:Heating:Water,PATROOM6_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7067.13959
,         636,Coil:Heating:Water,PATROOM6_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.54733E-004
,         637,Coil:Heating:Water,PATROOM6_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],146.88403
,         638,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.94470
,         639,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.73928
,         640,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         641,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.94470
,         642,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.62328E-003
,         643,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         644,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.97183E-004
,         645,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.94470
,         646,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         647,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         648,Coil:Heating:Water,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],31842.47431
,         649,Coil:Heating:Water,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.97183E-004
,         650,Coil:Heating:Water,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],620.22543
,         651,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.93772
,         652,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.74194
,         653,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         654,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.93772
,         655,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.58876E-003
,         656,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         657,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.98653E-004
,         658,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.93772
,         659,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         660,AirTerminal:SingleDuct:VAV:Reheat,PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         661,Coil:Heating:Water,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],31909.64159
,         662,Coil:Heating:Water,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.98653E-004
,         663,Coil:Heating:Water,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],621.91441
,         664,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.27349
,         665,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.72496
,         666,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         667,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.27349
,         668,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.81266E-003
,         669,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         670,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.52977E-004
,         671,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.27349
,         672,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         673,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         674,Coil:Heating:Water,PATROOM8_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],6986.92255
,         675,Coil:Heating:Water,PATROOM8_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.52977E-004
,         676,Coil:Heating:Water,PATROOM8_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],145.78856
,         677,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.27261
,         678,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.72728
,         679,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,1.00000
,         680,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.27261
,         681,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.78127E-003
,         682,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],1.00000
,         683,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.53406E-004
,         684,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.27261
,         685,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         686,AirTerminal:SingleDuct:VAV:Reheat,PATROOM8_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         687,Coil:Heating:Water,PATROOM8_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],7006.53340
,         688,Coil:Heating:Water,PATROOM8_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.53406E-004
,         689,Coil:Heating:Water,PATROOM8_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],146.38876
,         690,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],3.46970
,         691,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         692,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         693,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],1.04091
,         694,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.13415E-003
,         695,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         696,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.39369E-004
,         697,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.04091
,         698,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         699,AirTerminal:SingleDuct:VAV:Reheat,PHYSTHERAPY_FLR_3 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         700,Coil:Heating:Water,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],6365.39631
,         701,Coil:Heating:Water,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.39369E-004
,         702,Coil:Heating:Water,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],112.14298
,         703,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],8.67425
,         704,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,1.00000
,         705,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         706,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],2.60228
,         707,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],5.33536E-003
,         708,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         709,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.48422E-004
,         710,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],2.60228
,         711,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.00000
,         712,AirTerminal:SingleDuct:VAV:Reheat,RADIOLOGY_FLR_4 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],7.00000E-003
,         713,Coil:Heating:Water,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15913.49077
,         714,Coil:Heating:Water,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.48422E-004
,         715,Coil:Heating:Water,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],280.35745
,         716,AirLoopHVAC,CAV_1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],16.69370
,         717,AirLoopHVAC,CAV_1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],16.69370
,         718,AirLoopHVAC,CAV_1,Sum of Air Terminal Maximum Flow Rates [m3/s],16.69370
,         719,AirLoopHVAC,CAV_1,Adjusted Heating Design Air Flow Rate [m3/s],16.69370
,         720,AirLoopHVAC,CAV_1,Adjusted Cooling Design Air Flow Rate [m3/s],16.69370
,         721,AirLoopHVAC,CAV_1,Adjusted Main Design Air Flow Rate [m3/s],16.69370
,         722,AirLoopHVAC,CAV_1,User Heating Air Flow Ratio [],1.00000
,         723,AirLoopHVAC,CAV_1,Calculated Heating Air Flow Ratio [],1.00000
,         724,AirLoopHVAC,CAV_2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],15.80809
,         725,AirLoopHVAC,CAV_2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],15.80809
,         726,AirLoopHVAC,CAV_2,Sum of Air Terminal Maximum Flow Rates [m3/s],15.80809
,         727,AirLoopHVAC,CAV_2,Adjusted Heating Design Air Flow Rate [m3/s],15.80809
,         728,AirLoopHVAC,CAV_2,Adjusted Cooling Design Air Flow Rate [m3/s],15.80809
,         729,AirLoopHVAC,CAV_2,Adjusted Main Design Air Flow Rate [m3/s],15.80809
,         730,AirLoopHVAC,CAV_2,User Heating Air Flow Ratio [],1.00000
,         731,AirLoopHVAC,CAV_2,Calculated Heating Air Flow Ratio [],1.00000
,         732,AirLoopHVAC,VAV_1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],13.35551
,         733,AirLoopHVAC,VAV_1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],13.35551
,         734,AirLoopHVAC,VAV_1,Sum of Air Terminal Maximum Flow Rates [m3/s],28.62815
,         735,AirLoopHVAC,VAV_1,Adjusted Heating Design Air Flow Rate [m3/s],13.35551
,         736,AirLoopHVAC,VAV_1,Adjusted Cooling Design Air Flow Rate [m3/s],28.01274
,         737,AirLoopHVAC,VAV_1,Adjusted Main Design Air Flow Rate [m3/s],28.01274
,         738,AirLoopHVAC,VAV_1,User Heating Air Flow Ratio [],0.30000
,         739,AirLoopHVAC,VAV_1,Calculated Heating Air Flow Ratio [],0.47677
,         740,AirLoopHVAC,VAV_2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],20.61791
,         741,AirLoopHVAC,VAV_2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],20.61791
,         742,AirLoopHVAC,VAV_2,Sum of Air Terminal Maximum Flow Rates [m3/s],44.77214
,         743,AirLoopHVAC,VAV_2,Adjusted Heating Design Air Flow Rate [m3/s],20.61791
,         744,AirLoopHVAC,VAV_2,Adjusted Cooling Design Air Flow Rate [m3/s],43.87140
,         745,AirLoopHVAC,VAV_2,Adjusted Main Design Air Flow Rate [m3/s],43.87140
,         746,AirLoopHVAC,VAV_2,User Heating Air Flow Ratio [],0.30000
,         747,AirLoopHVAC,VAV_2,Calculated Heating Air Flow Ratio [],0.46996
,         748,AirLoopHVAC,CAV_1,Design Supply Air Flow Rate [m3/s],16.69370
,         749,AirLoopHVAC,CAV_2,Design Supply Air Flow Rate [m3/s],15.80809
,         750,AirLoopHVAC,VAV_1,Design Supply Air Flow Rate [m3/s],28.01274
,         751,AirLoopHVAC,VAV_2,Design Supply Air Flow Rate [m3/s],43.87140
,         752,Controller:OutdoorAir,CAV_1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],16.69370
,         753,Controller:OutdoorAir,CAV_1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.16363
,         754,Humidifier:Steam:Electric,CAV_1 HUMIDIFIER,Design Size Nominal Capacity Volume [m3/s],1.07526E-004
,         755,Humidifier:Steam:Electric,CAV_1 HUMIDIFIER,User-Specified Nominal Capacity Volume [m3/s],3.72000E-005
,         756,Humidifier:Steam:Electric,CAV_1 HUMIDIFIER,Design Size Rated Power [W],96450.69782
,         757,Humidifier:Steam:Electric,CAV_1 HUMIDIFIER,User-Specified Rated Power [W],100000.00000
,         758,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,Design Size Design Coil Load [W],552758.30007
,         759,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,Design Size Maximum Water Flow Rate [m3/s],1.97432E-002
,         760,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,Design Size Number of Tubes per Row,272.00000
,         761,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,Design Size Fin Diameter [m],6.57600
,         762,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,Design Size Minimum Airflow Area [m2],8.63714
,         763,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,Design Size Fin Surface Area [m2],1540.94429
,         764,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,Design Size Total Tube Inside Area [m2],103.76256
,         765,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,Design Size Tube Outside Surface Area [m2],106.39008
,         766,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,Design Size Coil Depth [m],0.15600
,         767,Coil:Heating:Water,CAV_1_HEATC,Design Size Rated Capacity [W],104941.56561
,         768,Coil:Heating:Water,CAV_1_HEATC,Design Size Maximum Water Flow Rate [m3/s],2.29767E-003
,         769,Coil:Heating:Water,CAV_1_HEATC,Design Size U-Factor Times Area Value [W/K],1695.34389
,         770,Fan:VariableVolume,CAV_1_FAN,Design Size Maximum Flow Rate [m3/s],16.69370
,         771,Controller:WaterCoil,CAV_1_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],1.97432E-002
,         772,Controller:WaterCoil,CAV_1_COOLC_CONTROLLER,Controller Convergence Tolerance,2.41192E-005
,         773,Controller:WaterCoil,CAV_1_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],2.29767E-003
,         774,Controller:OutdoorAir,CAV_2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],15.80809
,         775,Controller:OutdoorAir,CAV_2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.54439
,         776,Humidifier:Steam:Electric,CAV_2 HUMIDIFIER,Design Size Nominal Capacity Volume [m3/s],1.00348E-004
,         777,Humidifier:Steam:Electric,CAV_2 HUMIDIFIER,User-Specified Nominal Capacity Volume [m3/s],3.72000E-005
,         778,Humidifier:Steam:Electric,CAV_2 HUMIDIFIER,Design Size Rated Power [W],96450.69782
,         779,Humidifier:Steam:Electric,CAV_2 HUMIDIFIER,User-Specified Rated Power [W],100000.00000
,         780,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,Design Size Design Coil Load [W],320063.02344
,         781,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,Design Size Maximum Water Flow Rate [m3/s],1.14319E-002
,         782,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,Design Size Number of Tubes per Row,158.00000
,         783,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,Design Size Fin Diameter [m],6.22714
,         784,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,Design Size Minimum Airflow Area [m2],8.17894
,         785,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,Design Size Fin Surface Area [m2],1459.19645
,         786,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,Design Size Total Tube Inside Area [m2],60.27384
,         787,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,Design Size Tube Outside Surface Area [m2],61.80012
,         788,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,Design Size Coil Depth [m],0.15600
,         789,Coil:Heating:Water,CAV_2_HEATC,Design Size Rated Capacity [W],62438.94277
,         790,Coil:Heating:Water,CAV_2_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.36708E-003
,         791,Coil:Heating:Water,CAV_2_HEATC,Design Size U-Factor Times Area Value [W/K],1016.72123
,         792,Fan:VariableVolume,CAV_2_FAN,Design Size Maximum Flow Rate [m3/s],15.80809
,         793,Controller:WaterCoil,CAV_2_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],1.14319E-002
,         794,Controller:WaterCoil,CAV_2_COOLC_CONTROLLER,Controller Convergence Tolerance,4.16545E-005
,         795,Controller:WaterCoil,CAV_2_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.36708E-003
,         796,Controller:OutdoorAir,VAV_1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],28.01274
,         797,Controller:OutdoorAir,VAV_1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],5.18069
,         798,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,Design Size Design Coil Load [W],799053.12151
,         799,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,Design Size Maximum Water Flow Rate [m3/s],2.85403E-002
,         800,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,Design Size Number of Tubes per Row,393.00000
,         801,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,Design Size Fin Diameter [m],11.03482
,         802,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,Design Size Minimum Airflow Area [m2],14.49349
,         803,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,Design Size Fin Surface Area [m2],2585.77065
,         804,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,Design Size Total Tube Inside Area [m2],149.92164
,         805,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,Design Size Tube Outside Surface Area [m2],153.71802
,         806,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,Design Size Coil Depth [m],0.15600
,         807,Coil:Heating:Water,VAV_1_HEATC,Design Size Rated Capacity [W],237297.79147
,         808,Coil:Heating:Water,VAV_1_HEATC,Design Size Maximum Water Flow Rate [m3/s],5.19557E-003
,         809,Coil:Heating:Water,VAV_1_HEATC,Design Size U-Factor Times Area Value [W/K],3374.34914
,         810,Fan:VariableVolume,VAV_1_FAN,Design Size Maximum Flow Rate [m3/s],28.01274
,         811,Controller:WaterCoil,VAV_1_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],2.85403E-002
,         812,Controller:WaterCoil,VAV_1_COOLC_CONTROLLER,Controller Convergence Tolerance,1.66848E-005
,         813,Controller:WaterCoil,VAV_1_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],5.19557E-003
,         814,Controller:OutdoorAir,VAV_2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],43.87140
,         815,Controller:OutdoorAir,VAV_2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],9.48834
,         816,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,Design Size Design Coil Load [W],1307884.35363
,         817,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,Design Size Maximum Water Flow Rate [m3/s],4.67146E-002
,         818,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,Design Size Number of Tubes per Row,643.00000
,         819,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,Design Size Fin Diameter [m],17.28188
,         820,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,Design Size Minimum Airflow Area [m2],22.69859
,         821,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,Design Size Fin Surface Area [m2],4049.63525
,         822,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,Design Size Total Tube Inside Area [m2],245.29164
,         823,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,Design Size Tube Outside Surface Area [m2],251.50302
,         824,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,Design Size Coil Depth [m],0.15600
,         825,Coil:Heating:Water,VAV_2_HEATC,Design Size Rated Capacity [W],426318.61312
,         826,Coil:Heating:Water,VAV_2_HEATC,Design Size Maximum Water Flow Rate [m3/s],9.33413E-003
,         827,Coil:Heating:Water,VAV_2_HEATC,Design Size U-Factor Times Area Value [W/K],5913.74998
,         828,Fan:VariableVolume,VAV_2_FAN,Design Size Maximum Flow Rate [m3/s],43.87140
,         829,Controller:WaterCoil,VAV_2_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],4.67146E-002
,         830,Controller:WaterCoil,VAV_2_COOLC_CONTROLLER,Controller Convergence Tolerance,1.01936E-005
,         831,Controller:WaterCoil,VAV_2_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],9.33413E-003
,         832,PlantLoop,COOLSYS1,Maximum Loop Flow Rate [m3/s],0.10643
,         833,PlantLoop,COOLSYS1,Plant Loop Volume [m3],12.77161
,         834,Pump:VariableSpeed,COOLSYS1 PUMP,Design Flow Rate [m3/s],0.10643
,         835,Pump:VariableSpeed,COOLSYS1 PUMP,Design Power Consumption [W],27191.52071
,         836,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER,Design Size Reference Chilled Water Flow Rate [m3/s],0.10643
,         837,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER,Design Size Reference Capacity [W],3001246.89592
,         838,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER,Design Size Reference Condenser Water Flow Rate [m3/s],0.15155
,         839,PlantLoop,HEATSYS1,Maximum Loop Flow Rate [m3/s],4.11886E-002
,         840,PlantLoop,HEATSYS1,Plant Loop Volume [m3],4.94263
,         841,Pump:VariableSpeed,HEATSYS1 PUMP,Design Flow Rate [m3/s],4.11886E-002
,         842,Pump:VariableSpeed,HEATSYS1 PUMP,Design Power Consumption [W],10523.15408
,         843,Boiler:HotWater,HEATSYS1 BOILER,Design Size Nominal Capacity [W],1881209.34950
,         844,Boiler:HotWater,HEATSYS1 BOILER,Design Size Design Water Flow Rate [m3/s],4.11886E-002
,         845,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],2.88593E-004
,         846,PlantLoop,SWHSYS1,Plant Loop Volume [m3],3.46312E-002
,         847,Pump:VariableSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],2.88593E-004
,         848,Pump:VariableSpeed,SWHSYS1 PUMP,Design Power Consumption [W],73.73191
,         849,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],2.88593E-004
,         850,CondenserLoop,TOWERWATERSYS,Maximum Loop Flow Rate [m3/s],0.15155
,         851,CondenserLoop,TOWERWATERSYS,Condenser Loop Volume [m3],18.18545
,         852,Pump:ConstantSpeed,TOWERWATERSYS PUMP,Design Flow Rate [m3/s],0.15155
,         853,Pump:ConstantSpeed,TOWERWATERSYS PUMP,Design Power Consumption [W],40053.00554
,         854,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Design Water Flow Rate [m3/s],0.15155
,         855,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Fan Power at Design Air Flow Rate [W],37242.56476
,         856,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Design Air Flow Rate [m3/s],100.37582
,         857,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,U-Factor Times Area Value at Design Air Flow Rate [W/C],214309.51816
,         858,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Free Convection Regime Air Flow Rate [m3/s],10.03758
,         859,CoolingTower:SingleSpeed,TOWERWATERSYS COOLTOWER,Free Convection U-Factor Times Area Value [W/K],21430.95182


Water Heating Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W}
,           1,Coil:Heating:Water,BASEMENT VAV BOX REHEAT COIL,10294.08
,           2,Coil:Heating:Water,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,17330.59
,           3,Coil:Heating:Water,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,20080.08
,           4,Coil:Heating:Water,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,23236.88
,           5,Coil:Heating:Water,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,2445.89
,           6,Coil:Heating:Water,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,2445.89
,           7,Coil:Heating:Water,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,2445.89
,           8,Coil:Heating:Water,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,2445.89
,           9,Coil:Heating:Water,DINING_FLR_5 VAV BOX REHEAT COIL,52127.62
,          10,Coil:Heating:Water,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,15680.01
,          11,Coil:Heating:Water,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,12953.82
,          12,Coil:Heating:Water,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,17222.65
,          13,Coil:Heating:Water,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,5687.66
,          14,Coil:Heating:Water,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,5688.29
,          15,Coil:Heating:Water,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,15180.80
,          16,Coil:Heating:Water,ICU_FLR_2 VAV BOX REHEAT COIL,27842.78
,          17,Coil:Heating:Water,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,4491.02
,          18,Coil:Heating:Water,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,13627.70
,          19,Coil:Heating:Water,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,6864.48
,          20,Coil:Heating:Water,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,19171.88
,          21,Coil:Heating:Water,KITCHEN_FLR_5 VAV BOX REHEAT COIL,76205.63
,          22,Coil:Heating:Water,LAB_FLR_3 VAV BOX REHEAT COIL,11418.11
,          23,Coil:Heating:Water,LAB_FLR_4 VAV BOX REHEAT COIL,11418.11
,          24,Coil:Heating:Water,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,66259.35
,          25,Coil:Heating:Water,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,4450.68
,          26,Coil:Heating:Water,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,4533.15
,          27,Coil:Heating:Water,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,47440.67
,          28,Coil:Heating:Water,OR1_FLR_2 VAV BOX REHEAT COIL,5162.67
,          29,Coil:Heating:Water,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,18260.99
,          30,Coil:Heating:Water,OR3_FLR_2 VAV BOX REHEAT COIL,3642.24
,          31,Coil:Heating:Water,OR4_FLR_2 VAV BOX REHEAT COIL,13697.57
,          32,Coil:Heating:Water,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,39148.93
,          33,Coil:Heating:Water,OFFICE1_FLR_5 VAV BOX REHEAT COIL,10467.88
,          34,Coil:Heating:Water,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,6776.27
,          35,Coil:Heating:Water,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,36443.63
,          36,Coil:Heating:Water,OFFICE3_FLR_5 VAV BOX REHEAT COIL,10314.93
,          37,Coil:Heating:Water,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,10331.21
,          38,Coil:Heating:Water,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,29540.12
,          39,Coil:Heating:Water,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,29652.35
,          40,Coil:Heating:Water,PATROOM2_FLR_3 VAV BOX REHEAT COIL,7660.72
,          41,Coil:Heating:Water,PATROOM2_FLR_4 VAV BOX REHEAT COIL,7682.86
,          42,Coil:Heating:Water,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,29799.69
,          43,Coil:Heating:Water,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,29845.65
,          44,Coil:Heating:Water,PATROOM4_FLR_3 VAV BOX REHEAT COIL,7556.05
,          45,Coil:Heating:Water,PATROOM4_FLR_4 VAV BOX REHEAT COIL,7578.30
,          46,Coil:Heating:Water,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,29547.99
,          47,Coil:Heating:Water,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,29660.05
,          48,Coil:Heating:Water,PATROOM6_FLR_3 VAV BOX REHEAT COIL,6995.36
,          49,Coil:Heating:Water,PATROOM6_FLR_4 VAV BOX REHEAT COIL,7014.08
,          50,Coil:Heating:Water,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,31616.02
,          51,Coil:Heating:Water,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,31682.64
,          52,Coil:Heating:Water,PATROOM8_FLR_3 VAV BOX REHEAT COIL,6934.39
,          53,Coil:Heating:Water,PATROOM8_FLR_4 VAV BOX REHEAT COIL,6953.83
,          54,Coil:Heating:Water,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,6315.21
,          55,Coil:Heating:Water,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,15788.02
,          56,Coil:Heating:Water,CAV_1_HEATC,96385.80
,          57,Coil:Heating:Water,CAV_2_HEATC,58974.57
,          58,Coil:Heating:Water,VAV_1_HEATC,173198.87
,          59,Coil:Heating:Water,VAV_2_HEATC,299522.14


Water Cooling Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio
,           1,Coil:Cooling:Water:DetailedGeometry,CAV_1_COOLC,534330.55,343271.53,191059.02,0.64
,           2,Coil:Cooling:Water:DetailedGeometry,CAV_2_COOLC,390810.45,274350.12,116460.32,0.70
,           3,Coil:Cooling:Water:DetailedGeometry,VAV_1_COOLC,837304.69,549646.68,287658.01,0.66
,           4,Coil:Cooling:Water:DetailedGeometry,VAV_2_COOLC,1339405.28,873237.38,466167.90,0.65


Chiller Standard Rating Information

,,Component Type,Component Name,IPLV in SI Units {W/W},IPLV in IP Units {Btu/W-h}
,           1,Chiller:Electric:ReformulatedEIR,COOLSYS1 CHILLER,4.98,16.98


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,9


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,BASEMENT,RunPeriod: RUNPERIOD 1,6.2148363591E-003,2.5429127735E-002,Pass,Pass,8.2274766852E-004,3.2051029795E-003,Pass,Pass
,           2,CORRIDOR_FLR_1,RunPeriod: RUNPERIOD 1,9.8241662655E-004,7.9098991285E-004,Pass,Pass,1.2140433170E-002,1.9062520867E-002,Pass,Pass
,           3,CORRIDOR_FLR_2,RunPeriod: RUNPERIOD 1,1.2501494506E-003,9.3476868330E-004,Pass,Pass,1.2651150857E-002,1.9653094796E-002,Pass,Pass
,           4,CORRIDOR_FLR_5,RunPeriod: RUNPERIOD 1,1.4374736674E-003,1.0780417707E-003,Pass,Pass,7.4233973306E-003,5.9449016444E-003,Pass,Pass
,           5,CORRIDOR_NW_FLR_3,RunPeriod: RUNPERIOD 1,3.3014398348E-003,3.9858593761E-003,Pass,Pass,3.3278263475E-003,3.9919676010E-003,Pass,Pass
,           6,CORRIDOR_NW_FLR_4,RunPeriod: RUNPERIOD 1,3.4426551751E-003,4.0411545897E-003,Pass,Pass,3.1030473641E-003,3.6177216487E-003,Pass,Pass
,           7,CORRIDOR_SE_FLR_3,RunPeriod: RUNPERIOD 1,3.4624943062E-003,3.8173150936E-003,Pass,Pass,3.0907493798E-003,3.4066798321E-003,Pass,Pass
,           8,CORRIDOR_SE_FLR_4,RunPeriod: RUNPERIOD 1,3.6115328129E-003,3.8793283580E-003,Pass,Pass,2.9183823288E-003,3.1330304320E-003,Pass,Pass
,           9,DINING_FLR_5,RunPeriod: RUNPERIOD 1,2.2400835498E-003,1.6679710692E-003,Pass,Pass,3.7770274278E-002,5.9013205771E-002,Pass,Pass
,          10,ER_EXAM1_MULT4_FLR_1,RunPeriod: RUNPERIOD 1,5.7694414195E-003,3.5761183353E-003,Pass,Pass,1.8306807475E-002,4.0940586918E-002,Pass,Pass
,          11,ER_EXAM3_MULT4_FLR_1,RunPeriod: RUNPERIOD 1,2.2300655298E-002,4.2963453625E-002,Pass,Pass,1.1780857319E-002,2.3845826590E-002,Pass,Pass
,          12,ER_NURSESTN_LOBBY_FLR_1,RunPeriod: RUNPERIOD 1,9.4329451358E-004,6.5953179590E-004,Pass,Pass,1.8313341937E-002,6.1947000282E-002,Pass,Pass
,          13,ER_TRAUMA1_FLR_1,RunPeriod: RUNPERIOD 1,5.5597590279E-003,3.9308501459E-003,Pass,Pass,2.4257931996E-002,5.5646758267E-002,Pass,Pass
,          14,ER_TRAUMA2_FLR_1,RunPeriod: RUNPERIOD 1,5.1248248968E-003,3.7950779169E-003,Pass,Pass,2.7948239871E-002,6.5254458982E-002,Pass,Pass
,          15,ER_TRIAGE_MULT4_FLR_1,RunPeriod: RUNPERIOD 1,5.8848729495E-003,4.5378057490E-003,Pass,Pass,1.8304839574E-002,4.4206519735E-002,Pass,Pass
,          16,ICU_FLR_2,RunPeriod: RUNPERIOD 1,1.1854574990E-002,2.5757491703E-002,Pass,Pass,1.0774753000E-002,2.8871789288E-002,Pass,Pass
,          17,ICU_NURSESTN_LOBBY_FLR_2,RunPeriod: RUNPERIOD 1,1.1721942958E-002,3.3825298595E-002,Pass,Pass,3.6940913011E-003,1.1722265068E-002,Pass,Pass
,          18,IC_PATROOM1_MULT5_FLR_2,RunPeriod: RUNPERIOD 1,4.3639270941E-003,3.2935544027E-003,Pass,Pass,5.0306511141E-002,0.1004578734,Pass,Pass
,          19,IC_PATROOM2_FLR_2,RunPeriod: RUNPERIOD 1,6.3536795036E-003,4.7371344360E-003,Pass,Pass,0.2616268543,0.9197916549,Pass,Pass
,          20,IC_PATROOM3_MULT6_FLR_2,RunPeriod: RUNPERIOD 1,4.7445683701E-003,3.3090309990E-003,Pass,Pass,4.7935991173E-002,9.2186902605E-002,Pass,Pass
,          21,KITCHEN_FLR_5,RunPeriod: RUNPERIOD 1,1.2634567048E-002,3.1022631388E-002,Pass,Pass,6.0287771734E-002,9.7111877768E-002,Pass,Pass
,          22,LAB_FLR_3,RunPeriod: RUNPERIOD 1,5.6108322745E-003,1.4253039678E-002,Pass,Pass,8.4489643619E-003,4.2877109147E-002,Pass,Pass
,          23,LAB_FLR_4,RunPeriod: RUNPERIOD 1,5.2725762831E-003,1.2964497085E-002,Pass,Pass,8.4331965605E-003,4.3315478080E-002,Pass,Pass
,          24,LOBBY_RECORDS_FLR_1,RunPeriod: RUNPERIOD 1,1.4579798489E-003,1.0171026375E-003,Pass,Pass,1.1624707085E-002,1.6181958851E-002,Pass,Pass
,          25,NURSESTN_LOBBY_FLR_3,RunPeriod: RUNPERIOD 1,9.4859453807E-004,6.0780923058E-004,Pass,Pass,9.1372075205E-003,4.1223994514E-002,Pass,Pass
,          26,NURSESTN_LOBBY_FLR_4,RunPeriod: RUNPERIOD 1,8.6063604437E-004,5.7607780305E-004,Pass,Pass,8.7412259192E-003,3.8768822640E-002,Pass,Pass
,          27,NURSESTN_LOBBY_FLR_5,RunPeriod: RUNPERIOD 1,1.2204134778E-003,8.7006599678E-004,Pass,Pass,3.1421481917E-002,6.5839638950E-002,Pass,Pass
,          28,OR1_FLR_2,RunPeriod: RUNPERIOD 1,3.1208730613E-002,5.8792428943E-002,Pass,Pass,1.0707217627E-002,1.9839590333E-002,Pass,Pass
,          29,OR2_MULT5_FLR_2,RunPeriod: RUNPERIOD 1,3.1485649343E-002,6.0133837735E-002,Pass,Pass,8.8288657211E-003,1.6620972698E-002,Pass,Pass
,          30,OR3_FLR_2,RunPeriod: RUNPERIOD 1,3.1468982429E-002,6.0148832830E-002,Pass,Pass,9.4029878532E-003,1.7691083417E-002,Pass,Pass
,          31,OR4_FLR_2,RunPeriod: RUNPERIOD 1,2.9252105537E-002,6.0201775097E-002,Pass,Pass,7.9535051035E-003,1.6703217983E-002,Pass,Pass
,          32,OR_NURSESTN_LOBBY_FLR_2,RunPeriod: RUNPERIOD 1,1.4314646704E-003,8.8132084067E-004,Pass,Pass,0.1477481283,0.5382277374,Pass,Pass
,          33,OFFICE1_FLR_5,RunPeriod: RUNPERIOD 1,2.8434294430E-003,2.6263855645E-003,Pass,Pass,2.8823263957E-002,3.6020071034E-002,Pass,Pass
,          34,OFFICE1_MULT4_FLR_1,RunPeriod: RUNPERIOD 1,2.4278769658E-003,1.9825219523E-003,Pass,Pass,0.3089584270,1.0853451281,Pass,Pass
