Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:36
,          35,OFFICE2_MULT5_FLR_5,RunPeriod: RUNPERIOD 1,2.4169450010E-003,1.5894222317E-003,Pass,Pass,1.5214630167E-002,2.1331357800E-002,Pass,Pass
,          36,OFFICE3_FLR_5,RunPeriod: RUNPERIOD 1,3.3617569527E-003,2.3972645061E-003,Pass,Pass,1.1492834707E-002,1.4659232268E-002,Pass,Pass
,          37,OFFICE4_MULT6_FLR_5,RunPeriod: RUNPERIOD 1,2.3522710015E-003,1.6303209008E-003,Pass,Pass,1.0365960254E-002,1.4678457214E-002,Pass,Pass
,          38,PATROOM1_MULT10_FLR_3,RunPeriod: RUNPERIOD 1,4.4496779382E-003,3.2955659432E-003,Pass,Pass,0.2320350062,1.4724012295,Pass,Pass
,          39,PATROOM1_MULT10_FLR_4,RunPeriod: RUNPERIOD 1,4.3721050725E-003,3.1607210840E-003,Pass,Pass,0.1124178950,0.3449792592,Pass,Pass
,          40,PATROOM2_FLR_3,RunPeriod: RUNPERIOD 1,5.0205542185E-003,3.9205459729E-003,Pass,Pass,1.2623589159,10.5626266702,Pass,Pass
,          41,PATROOM2_FLR_4,RunPeriod: RUNPERIOD 1,5.4308542989E-003,4.3111506939E-003,Pass,Pass,1.6315007949,13.9910012016,Pass,Pass
,          42,PATROOM3_MULT10_FLR_3,RunPeriod: RUNPERIOD 1,5.1162240431E-003,3.6499982627E-003,Pass,Pass,0.2879688030,1.1227962836,Pass,Pass
,          43,PATROOM3_MULT10_FLR_4,RunPeriod: RUNPERIOD 1,4.7288006389E-003,3.2320255341E-003,Pass,Pass,0.2101986016,0.7022854656,Pass,Pass
,          44,PATROOM4_FLR_3,RunPeriod: RUNPERIOD 1,5.2638991036E-003,4.0609060793E-003,Pass,Pass,5.1947579934E-002,7.5575108177E-002,Pass,Pass
,          45,PATROOM4_FLR_4,RunPeriod: RUNPERIOD 1,5.1427255270E-003,4.2800219265E-003,Pass,Pass,5.0610889645E-002,7.4273057533E-002,Pass,Pass
,          46,PATROOM5_MULT10_FLR_3,RunPeriod: RUNPERIOD 1,4.3299364368E-003,3.5225475184E-003,Pass,Pass,0.3350855026,1.5676911662,Pass,Pass
,          47,PATROOM5_MULT10_FLR_4,RunPeriod: RUNPERIOD 1,5.3687526855E-003,3.9367784061E-003,Pass,Pass,0.3146968111,1.4265796346,Pass,Pass
,          48,PATROOM6_FLR_3,RunPeriod: RUNPERIOD 1,6.2423994606E-003,4.3689752996E-003,Pass,Pass,0.1771207924,0.4000280059,Pass,Pass
,          49,PATROOM6_FLR_4,RunPeriod: RUNPERIOD 1,6.2297439664E-003,4.0118018692E-003,Pass,Pass,0.1954103319,0.4671333350,Pass,Pass
,          50,PATROOM7_MULT10_FLR_3,RunPeriod: RUNPERIOD 1,5.5711038235E-003,4.1022903737E-003,Pass,Pass,0.7933824341,5.1848328299,Pass,Pass
,          51,PATROOM7_MULT10_FLR_4,RunPeriod: RUNPERIOD 1,5.7994251369E-003,4.0766196687E-003,Pass,Pass,0.5059380161,3.0456538267,Pass,Pass
,          52,PATROOM8_FLR_3,RunPeriod: RUNPERIOD 1,6.3381760770E-003,3.6994259742E-003,Pass,Pass,3.6260277483E-002,5.0361806872E-002,Pass,Pass
,          53,PATROOM8_FLR_4,RunPeriod: RUNPERIOD 1,6.2921952146E-003,3.7538547362E-003,Pass,Pass,3.5153678937E-002,4.9275307126E-002,Pass,Pass
,          54,PHYSTHERAPY_FLR_3,RunPeriod: RUNPERIOD 1,2.0159911532E-003,1.2670506597E-003,Pass,Pass,9.6344754235E-003,4.4698807463E-002,Pass,Pass
,          55,RADIOLOGY_FLR_4,RunPeriod: RUNPERIOD 1,3.2545598789E-003,2.3617062240E-003,Pass,Pass,9.2922832456E-003,4.6366997911E-002,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],8963.53,536.34,749.56,9062.55,34820.59,54132.55


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BASEMENT_WALL_EAST,UNDERGROUND WALL NON-RES,0.30,0.491,0.522,130.10,130.10,90.00,90.00,E
,BASEMENT_WALL_NORTH,UNDERGROUND WALL NON-RES,0.30,0.491,0.522,170.98,170.98,0.00,90.00,N
,BASEMENT_WALL_SOUTH,UNDERGROUND WALL NON-RES,0.30,0.491,0.522,170.98,170.98,180.00,90.00,S
,BASEMENT_WALL_WEST,UNDERGROUND WALL NON-RES,0.30,0.491,0.522,130.10,130.10,270.00,90.00,W
,BASEMENT_FLOOR,EXT-SLAB,0.30,4.175,12.904,3739.35,3739.35,0.00,180.00,
,CORRIDOR_FLR_1_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,45.53,45.53,0.00,90.00,N
,CORRIDOR_FLR_1_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,45.53,45.53,180.00,90.00,S
,CORRIDOR_FLR_2_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,45.53,45.53,0.00,90.00,N
,CORRIDOR_FLR_2_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,45.53,45.53,180.00,90.00,S
,CORRIDOR_FLR_5_WALL_1_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,52.04,52.04,0.00,90.00,N
,CORRIDOR_FLR_5_WALL_2_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,26.02,26.02,180.00,90.00,S
,CORRIDOR_FLR_5_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,501.68,501.68,90.00,0.00,
,CORRIDOR_NW_FLR_3_WALL_1_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,45.53,45.53,0.00,90.00,N
,CORRIDOR_NW_FLR_4_WALL_1_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,45.53,45.53,0.00,90.00,N
,CORRIDOR_SE_FLR_3_WALL_1_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,45.53,45.53,180.00,90.00,S
,CORRIDOR_SE_FLR_4_WALL_1_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,45.53,45.53,180.00,90.00,S
,DINING_FLR_5_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,97.57,97.57,90.00,90.00,E
,DINING_FLR_5_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,130.10,94.33,180.00,90.00,S
,DINING_FLR_5_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,696.77,696.77,90.00,0.00,
,ER_EXAM1_MULT4_FLR_1_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,104.08,104.08,180.00,90.00,S
,ER_EXAM3_MULT4_FLR_1_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,78.06,78.06,90.00,90.00,E
,ER_NURSESTAT_FLR_1_WALL_1_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,110.58,80.16,90.00,90.00,E
,ER_EXAM2_FLR_1_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,19.51,19.51,90.00,90.00,E
,ER_EXAM2_FLR_1_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,26.02,26.02,180.00,90.00,S
,ER_EXAM4_FLR_1_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,19.51,19.51,90.00,90.00,E
,ER_EXAM4_FLR_1_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,26.02,26.02,0.00,90.00,N
,ER_EXAM5_MULT4_FLR_1_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,104.08,104.08,0.00,90.00,N
,ICU_FLR_2_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,123.59,123.59,180.00,90.00,S
,ICU_FLR_2_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,91.09,66.06,270.00,90.00,W
,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,97.57,73.05,0.00,90.00,N
,IC_PATROOM2_FLR_2_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,26.02,19.48,0.00,90.00,N
,IC_PATROOM2_FLR_2_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,19.51,14.61,270.00,90.00,W
,IC_PATROOM3_MULT6_FLR_2_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,117.09,87.66,270.00,90.00,W
,KITCHEN_FLR_5_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,130.10,130.10,90.00,90.00,E
,KITCHEN_FLR_5_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,130.10,130.10,0.00,90.00,N
,KITCHEN_FLR_5_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,929.03,929.03,180.00,0.00,
,LOBBY_FLR_1_WALL_1_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,26.02,26.02,180.00,90.00,S
,LOBBY_FLR_1_WALL_1_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,227.67,165.04,270.00,90.00,W
,LOBBY_FLR_1_WALL_2_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,32.50,32.50,180.00,90.00,S
,LOBBY_FLR_1_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,123.59,123.59,0.00,90.00,N
,NURSESAT_FLR_5_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,104.08,104.08,180.00,90.00,S
,NURSESAT_FLR_5_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,1040.51,1040.51,90.00,0.00,
,OR1_FLR_2_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,26.02,26.02,90.00,90.00,E
,OR1_FLR_2_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,39.03,39.03,0.00,90.00,N
,OR2_MULT5_FLR_2_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,130.10,130.10,90.00,90.00,E
,OR3_FLR_2_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,39.03,39.03,0.00,90.00,N
,OR_NURSESAT_FLR_2_WALL_1_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,52.04,52.04,0.00,90.00,N
,OR_NURSESAT_FLR_2_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,130.10,94.33,180.00,90.00,S
,OFFICE1_FLR_5_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,39.03,29.22,180.00,90.00,S
,OFFICE1_FLR_5_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,32.53,24.36,270.00,90.00,W
,OFFICE1_FLR_5_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,69.70,69.70,180.00,0.00,
,OFFICE1_MULT4_FLR_1_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,52.04,40.18,180.00,90.00,S
,OFFICE2_MULT5_FLR_5_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,162.58,121.71,270.00,90.00,W
,OFFICE2_MULT5_FLR_5_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,348.39,348.39,180.00,0.00,
,OFFICE3_FLR_5_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,39.03,29.22,0.00,90.00,N
,OFFICE3_FLR_5_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,32.52,24.35,270.00,90.00,W
,OFFICE3_FLR_5_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,69.68,69.68,180.00,0.00,
,OFFICE4_MULT6_FLR_5_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,78.06,60.29,0.00,90.00,N
,OFFICE4_MULT6_FLR_5_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,83.61,83.61,180.00,0.00,
,PATROOM1_MULT10_FLR_3_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,195.15,146.09,180.00,90.00,S
,PATROOM1_MULT10_FLR_4_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,195.15,146.09,180.00,90.00,S
,PATROOM2_FLR_3_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,19.51,14.61,90.00,90.00,E
,PATROOM2_FLR_3_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,32.52,24.35,180.00,90.00,S
,PATROOM2_FLR_4_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,19.51,14.61,90.00,90.00,E
,PATROOM2_FLR_4_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,32.52,24.35,180.00,90.00,S
,PATROOM3_MULT10_FLR_3_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,188.66,141.25,90.00,90.00,E
,PATROOM3_MULT10_FLR_4_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,188.66,141.25,90.00,90.00,E
,PATROOM4_FLR_3_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,19.51,14.61,90.00,90.00,E
,PATROOM4_FLR_3_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,32.52,24.35,0.00,90.00,N
,PATROOM4_FLR_4_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,19.51,14.61,90.00,90.00,E
,PATROOM4_FLR_4_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,32.52,24.35,0.00,90.00,N
,PATROOM5_MULT10_FLR_3_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,195.15,146.09,0.00,90.00,N
,PATROOM5_MULT10_FLR_4_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,195.15,146.09,0.00,90.00,N
,PATROOM6_FLR_3_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,26.02,19.48,180.00,90.00,S
,PATROOM6_FLR_3_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,19.51,14.61,270.00,90.00,W
,PATROOM6_FLR_4_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,26.02,19.48,180.00,90.00,S
,PATROOM6_FLR_4_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,19.51,14.61,270.00,90.00,W
,PATROOM7_MULT10_FLR_3_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,188.66,141.25,270.00,90.00,W
,PATROOM7_MULT10_FLR_4_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,188.66,141.25,270.00,90.00,W
,PATROOM8_FLR_3_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,26.02,19.48,0.00,90.00,N
,PATROOM8_FLR_3_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,19.51,14.61,270.00,90.00,W
,PATROOM8_FLR_4_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,26.02,19.48,0.00,90.00,N
,PATROOM8_FLR_4_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,19.51,14.61,270.00,90.00,W


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,DINING_FLR_5_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,35.76,0.00,0.00,35.76,35.76,3.354,0.385,0.305,,,No,DINING_FLR_5_WALL_SOUTH,180.00,90.00,S
,ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW,WINDOW NON-RES FIXED,30.42,0.00,0.00,30.42,30.42,3.354,0.385,0.305,,,No,ER_NURSESTAT_FLR_1_WALL_1_EAST,90.00,90.00,E
,ICU_FLR_2_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,25.03,0.00,0.00,25.03,25.03,3.354,0.385,0.305,,,No,ICU_FLR_2_WALL_WEST,270.00,90.00,W
,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,4.91,0.00,0.00,4.91,24.53,3.354,0.385,0.305,,,No,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH,0.00,90.00,N
,IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,6.54,0.00,0.00,6.54,6.54,3.354,0.385,0.305,,,No,IC_PATROOM2_FLR_2_WALL_NORTH,0.00,90.00,N
,IC_PATROOM2_FLR_2_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,4.91,0.00,0.00,4.91,4.91,3.354,0.385,0.305,,,No,IC_PATROOM2_FLR_2_WALL_WEST,270.00,90.00,W
,IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,4.91,0.00,0.00,4.91,29.43,3.354,0.385,0.305,,,No,IC_PATROOM3_MULT6_FLR_2_WALL_WEST,270.00,90.00,W
,LOBBY_FLR_1_WALL_2_WEST,WINDOW NON-RES FIXED,62.63,0.00,0.00,62.63,62.63,3.354,0.385,0.305,,,No,LOBBY_FLR_1_WALL_1_WEST,270.00,90.00,W
,OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,35.76,0.00,0.00,35.76,35.76,3.354,0.385,0.305,,,No,OR_NURSESAT_FLR_2_WALL_SOUTH,180.00,90.00,S
,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,9.81,0.00,0.00,9.81,9.81,3.354,0.385,0.305,,,No,OFFICE1_FLR_5_WALL_SOUTH,180.00,90.00,S
,OFFICE1_FLR_5_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,8.17,0.00,0.00,8.17,8.17,3.354,0.385,0.305,,,No,OFFICE1_FLR_5_WALL_WEST,270.00,90.00,W
,OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,2.96,0.00,0.00,2.96,11.86,3.354,0.385,0.305,,,No,OFFICE1_MULT4_FLR_1_WALL_SOUTH,180.00,90.00,S
,OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,8.17,0.00,0.00,8.17,40.87,3.354,0.385,0.305,,,No,OFFICE2_MULT5_FLR_5_WALL_WEST,270.00,90.00,W
,OFFICE3_FLR_5_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,9.81,0.00,0.00,9.81,9.81,3.354,0.385,0.305,,,No,OFFICE3_FLR_5_WALL_NORTH,0.00,90.00,N
,OFFICE3_FLR_5_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,8.17,0.00,0.00,8.17,8.17,3.354,0.385,0.305,,,No,OFFICE3_FLR_5_WALL_WEST,270.00,90.00,W
,OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,2.96,0.00,0.00,2.96,17.77,3.354,0.385,0.305,,,No,OFFICE4_MULT6_FLR_5_WALL_NORTH,0.00,90.00,N
,PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,49.05,3.354,0.385,0.305,,,No,PATROOM1_MULT10_FLR_3_WALL_SOUTH,180.00,90.00,S
,PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,49.05,3.354,0.385,0.305,,,No,PATROOM1_MULT10_FLR_4_WALL_SOUTH,180.00,90.00,S
,PATROOM2_FLR_3_WALL_EAST_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,4.91,3.354,0.385,0.305,,,No,PATROOM2_FLR_3_WALL_EAST,90.00,90.00,E
,PATROOM2_FLR_3_WALL_SOUTH_WINDOW,WINDOW RES FIXED,8.17,0.00,0.00,8.17,8.17,3.354,0.385,0.305,,,No,PATROOM2_FLR_3_WALL_SOUTH,180.00,90.00,S
,PATROOM2_FLR_4_WALL_EAST_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,4.91,3.354,0.385,0.305,,,No,PATROOM2_FLR_4_WALL_EAST,90.00,90.00,E
,PATROOM2_FLR_4_WALL_SOUTH_WINDOW,WINDOW RES FIXED,8.17,0.00,0.00,8.17,8.17,3.354,0.385,0.305,,,No,PATROOM2_FLR_4_WALL_SOUTH,180.00,90.00,S
,PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW,WINDOW RES FIXED,4.74,0.00,0.00,4.74,47.41,3.354,0.385,0.305,,,No,PATROOM3_MULT10_FLR_3_WALL_EAST,90.00,90.00,E
,PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW,WINDOW RES FIXED,4.74,0.00,0.00,4.74,47.41,3.354,0.385,0.305,,,No,PATROOM3_MULT10_FLR_4_WALL_EAST,90.00,90.00,E
,PATROOM4_FLR_3_WALL_EAST_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,4.91,3.354,0.385,0.305,,,No,PATROOM4_FLR_3_WALL_EAST,90.00,90.00,E
,PATROOM4_FLR_3_WALL_NORTH_WINDOW,WINDOW RES FIXED,8.17,0.00,0.00,8.17,8.17,3.354,0.385,0.305,,,No,PATROOM4_FLR_3_WALL_NORTH,0.00,90.00,N
,PATROOM4_FLR_4_WALL_EAST_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,4.91,3.354,0.385,0.305,,,No,PATROOM4_FLR_4_WALL_EAST,90.00,90.00,E
,PATROOM4_FLR_4_WALL_NORTH_WINDOW,WINDOW RES FIXED,8.17,0.00,0.00,8.17,8.17,3.354,0.385,0.305,,,No,PATROOM4_FLR_4_WALL_NORTH,0.00,90.00,N
,PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,49.05,3.354,0.385,0.305,,,No,PATROOM5_MULT10_FLR_3_WALL_NORTH,0.00,90.00,N
,PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,49.05,3.354,0.385,0.305,,,No,PATROOM5_MULT10_FLR_4_WALL_NORTH,0.00,90.00,N
,PATROOM6_FLR_3_WALL_SOUTH_WINDOW,WINDOW RES FIXED,6.54,0.00,0.00,6.54,6.54,3.354,0.385,0.305,,,No,PATROOM6_FLR_3_WALL_SOUTH,180.00,90.00,S
,PATROOM6_FLR_3_WALL_WEST_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,4.91,3.354,0.385,0.305,,,No,PATROOM6_FLR_3_WALL_WEST,270.00,90.00,W
,PATROOM6_FLR_4_WALL_SOUTH_WINDOW,WINDOW RES FIXED,6.54,0.00,0.00,6.54,6.54,3.354,0.385,0.305,,,No,PATROOM6_FLR_4_WALL_SOUTH,180.00,90.00,S
,PATROOM6_FLR_4_WALL_WEST_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,4.91,3.354,0.385,0.305,,,No,PATROOM6_FLR_4_WALL_WEST,270.00,90.00,W
,PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW,WINDOW RES FIXED,4.74,0.00,0.00,4.74,47.41,3.354,0.385,0.305,,,No,PATROOM7_MULT10_FLR_3_WALL_WEST,270.00,90.00,W
,PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW,WINDOW RES FIXED,4.74,0.00,0.00,4.74,47.41,3.354,0.385,0.305,,,No,PATROOM7_MULT10_FLR_4_WALL_WEST,270.00,90.00,W
,PATROOM8_FLR_3_WALL_NORTH_WINDOW,WINDOW RES FIXED,6.54,0.00,0.00,6.54,6.54,3.354,0.385,0.305,,,No,PATROOM8_FLR_3_WALL_NORTH,0.00,90.00,N
,PATROOM8_FLR_3_WALL_WEST_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,4.91,3.354,0.385,0.305,,,No,PATROOM8_FLR_3_WALL_WEST,270.00,90.00,W
,PATROOM8_FLR_4_WALL_NORTH_WINDOW,WINDOW RES FIXED,6.54,0.00,0.00,6.54,6.54,3.354,0.385,0.305,,,No,PATROOM8_FLR_4_WALL_NORTH,0.00,90.00,N
,PATROOM8_FLR_4_WALL_WEST_WINDOW,WINDOW RES FIXED,4.91,0.00,0.00,4.91,4.91,3.354,0.385,0.305,,,No,PATROOM8_FLR_4_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,845.42,3.354,0.385,0.305,,,,,,,
,North Total or Average,,,,,,186.18,3.354,0.385,0.305,,,,,,,
,Non-North Total or Average,,,,,,659.24,3.354,0.385,0.305,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,DINING_FLR_5_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW,0.63,0.00,0.00,0.63,0.00,0.00,0.67,0.00,0.00
,ICU_FLR_2_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IC_PATROOM2_FLR_2_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,LOBBY_FLR_1_WALL_2_WEST,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICE1_FLR_5_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICE1_FLR_5_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,OFFICE3_FLR_5_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OFFICE3_FLR_5_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PATROOM2_FLR_3_WALL_EAST_WINDOW,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,PATROOM2_FLR_3_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PATROOM2_FLR_4_WALL_EAST_WINDOW,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,PATROOM2_FLR_4_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,PATROOM4_FLR_3_WALL_EAST_WINDOW,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,PATROOM4_FLR_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PATROOM4_FLR_4_WALL_EAST_WINDOW,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,PATROOM4_FLR_4_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PATROOM6_FLR_3_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PATROOM6_FLR_3_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,PATROOM6_FLR_4_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PATROOM6_FLR_4_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,PATROOM8_FLR_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PATROOM8_FLR_3_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00
,PATROOM8_FLR_4_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PATROOM8_FLR_4_WALL_WEST_WINDOW,0.00,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,BASEMENT_LIGHTS,BASEMENT,19.3700,3739.35,72431.16,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,988.22
,CORRIDOR_FLR_1_LIGHTS,CORRIDOR_FLR_1,14.5900,569.03,8302.16,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,113.27
,CORRIDOR_FLR_2_LIGHTS,CORRIDOR_FLR_2,14.5900,569.03,8302.16,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,113.27
,CORRIDOR_FLR_5_LIGHTS,CORRIDOR_FLR_5,14.5900,501.68,7319.46,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,99.86
,CORRIDOR_NW_FLR_3_LIGHTS,CORRIDOR_NW_FLR_3,14.5900,566.71,8268.28,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,112.81
,CORRIDOR_NW_FLR_4_LIGHTS,CORRIDOR_NW_FLR_4,14.5900,566.71,8268.28,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,112.81
,CORRIDOR_SE_FLR_3_LIGHTS,CORRIDOR_SE_FLR_3,14.5900,566.71,8268.28,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,112.81
,CORRIDOR_SE_FLR_4_LIGHTS,CORRIDOR_SE_FLR_4,14.5900,566.71,8268.28,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,112.81
,DINING_FLR_5_LIGHTS,DINING_FLR_5,27.7200,696.77,19314.54,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,263.52
,ER_EXAM1_MULT4_FLR_1_LIGHTS,ER_EXAM1_MULT4_FLR_1,41.3500,111.48,4609.85,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,109.03
,ER_EXAM3_MULT4_FLR_1_LIGHTS,ER_EXAM3_MULT4_FLR_1,41.3500,111.48,4609.85,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,109.03
,ER_NURSESTN_LOBBY_FLR_1_LIGHTS,ER_NURSESTN_LOBBY_FLR_1,17.8900,1235.61,22105.07,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,301.59
,ER_TRAUMA1_FLR_1_LIGHTS,ER_TRAUMA1_FLR_1,41.3500,27.87,1152.46,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,27.26
,ER_TRAUMA2_FLR_1_LIGHTS,ER_TRAUMA2_FLR_1,41.3500,27.87,1152.46,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,27.26
,ER_TRIAGE_MULT4_FLR_1_LIGHTS,ER_TRIAGE_MULT4_FLR_1,41.3500,111.48,4609.85,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,109.03
,ICU_FLR_2_LIGHTS,ICU_FLR_2,41.3500,617.96,25552.83,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,604.36
,ICU_NURSESTN_LOBBY_FLR_2_LIGHTS,ICU_NURSESTN_LOBBY_FLR_2,18.4500,668.77,12338.77,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,168.35
,IC_PATROOM1_MULT5_FLR_2_LIGHTS,IC_PATROOM1_MULT5_FLR_2,41.3500,104.52,4321.73,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,102.22
,IC_PATROOM2_FLR_2_LIGHTS,IC_PATROOM2_FLR_2,41.3500,27.87,1152.46,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,27.26
,IC_PATROOM3_MULT6_FLR_2_LIGHTS,IC_PATROOM3_MULT6_FLR_2,41.3500,125.42,5186.08,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,122.66
,KITCHEN_FLR_5_LIGHTS,KITCHEN_FLR_5,15.2900,929.03,14204.87,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,193.81
,LAB_FLR_3_LIGHTS,LAB_FLR_3,22.6500,264.77,5997.12,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,81.82
,LAB_FLR_4_LIGHTS,LAB_FLR_4,22.6500,264.77,5997.12,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,81.82
,LOBBY_RECORDS_FLR_1_LIGHTS,LOBBY_RECORDS_FLR_1,15.7300,1474.81,23198.77,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,316.51
,NURSESTN_LOBBY_FLR_3_LIGHTS,NURSESTN_LOBBY_FLR_3,15.7000,905.80,14221.13,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,194.03
,NURSESTN_LOBBY_FLR_4_LIGHTS,NURSESTN_LOBBY_FLR_4,15.7000,905.80,14221.13,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,194.03
,NURSESTN_LOBBY_FLR_5_LIGHTS,NURSESTN_LOBBY_FLR_5,15.7000,1040.51,16336.07,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,222.88
,OR1_FLR_2_LIGHTS,OR1_FLR_2,104.9000,55.74,5847.32,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,138.30
,OR2_MULT5_FLR_2_LIGHTS,OR2_MULT5_FLR_2,104.9000,278.71,29236.59,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,691.49
,OR3_FLR_2_LIGHTS,OR3_FLR_2,104.9000,55.74,5847.32,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,138.30
,OR4_FLR_2_LIGHTS,OR4_FLR_2,104.9000,222.97,23389.27,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,553.19
,OR_NURSESTN_LOBBY_FLR_2_LIGHTS,OR_NURSESTN_LOBBY_FLR_2,15.7000,1012.64,15898.50,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,216.91
,OFFICE1_FLR_5_LIGHTS,OFFICE1_FLR_5,25.7800,69.70,1796.75,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,24.51
,OFFICE1_MULT4_FLR_1_LIGHTS,OFFICE1_MULT4_FLR_1,25.7800,55.74,1437.02,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,19.61
,OFFICE2_MULT5_FLR_5_LIGHTS,OFFICE2_MULT5_FLR_5,25.7800,348.39,8981.40,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,122.54
,OFFICE3_FLR_5_LIGHTS,OFFICE3_FLR_5,25.7800,69.68,1796.28,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,24.51
,OFFICE4_MULT6_FLR_5_LIGHTS,OFFICE4_MULT6_FLR_5,25.7800,83.61,2155.54,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,29.41
,PATROOM1_MULT10_FLR_3_LIGHTS,PATROOM1_MULT10_FLR_3,23.5600,209.03,4924.79,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,116.48
,PATROOM1_MULT10_FLR_4_LIGHTS,PATROOM1_MULT10_FLR_4,23.5600,209.03,4924.79,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,116.48
,PATROOM2_FLR_3_LIGHTS,PATROOM2_FLR_3,23.5600,34.84,820.80,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,19.41
,PATROOM2_FLR_4_LIGHTS,PATROOM2_FLR_4,23.5600,34.84,820.80,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,19.41
,PATROOM3_MULT10_FLR_3_LIGHTS,PATROOM3_MULT10_FLR_3,23.5600,202.08,4761.06,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,112.61
,PATROOM3_MULT10_FLR_4_LIGHTS,PATROOM3_MULT10_FLR_4,23.5600,202.08,4761.06,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,112.61
,PATROOM4_FLR_3_LIGHTS,PATROOM4_FLR_3,23.5600,34.84,820.80,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,19.41
,PATROOM4_FLR_4_LIGHTS,PATROOM4_FLR_4,23.5600,34.84,820.80,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,19.41
,PATROOM5_MULT10_FLR_3_LIGHTS,PATROOM5_MULT10_FLR_3,23.5600,209.03,4924.79,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,116.48
,PATROOM5_MULT10_FLR_4_LIGHTS,PATROOM5_MULT10_FLR_4,23.5600,209.03,4924.79,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,116.48
,PATROOM6_FLR_3_LIGHTS,PATROOM6_FLR_3,23.5600,27.87,656.64,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,15.53
,PATROOM6_FLR_4_LIGHTS,PATROOM6_FLR_4,23.5600,27.87,656.64,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,15.53
,PATROOM7_MULT10_FLR_3_LIGHTS,PATROOM7_MULT10_FLR_3,23.5600,202.08,4761.06,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,112.61
,PATROOM7_MULT10_FLR_4_LIGHTS,PATROOM7_MULT10_FLR_4,23.5600,202.08,4761.06,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,112.61
,PATROOM8_FLR_3_LIGHTS,PATROOM8_FLR_3,23.5600,27.87,656.64,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,15.53
,PATROOM8_FLR_4_LIGHTS,PATROOM8_FLR_4,23.5600,27.87,656.64,General,CRITICAL_LIGHT_SCH,126.00,168.00,126.00,0.0000,Y,15.53
,PHYSTHERAPY_FLR_3_LIGHTS,PHYSTHERAPY_FLR_3,26.9300,487.74,13134.86,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,179.21
,RADIOLOGY_FLR_4_LIGHTS,RADIOLOGY_FLR_4,23.8200,487.74,11617.99,General,ADMIN_LIGHT_SCH,74.58,168.00,72.68,0.0000,Y,158.51
,Interior Lighting Total,,22.0987,22422.24,495502.23,,,,,,,,6430.48


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,20829.00,AstronomicalClock,-,,83.62,83.62,326.95
,Exterior Lighting Total,20829.00,,,,,,326.95


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,COOLSYS1 CHILLER,Chiller:Electric:ReformulatedEIR,3001246.90,5.20,4.98,16.98
,HEATSYS1 BOILER,Boiler:HotWater,1881209.35,0.79,,
,TOWERWATERSYS COOLTOWER,CoolingTower:SingleSpeed,2837528.74,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,CAV_1_COOLC,Coil:Cooling:Water:DetailedGeometry,552758.30,534330.55,343271.53,191059.02,0.64,-,,
,CAV_2_COOLC,Coil:Cooling:Water:DetailedGeometry,320063.02,390810.45,274350.12,116460.32,0.70,-,,
,VAV_1_COOLC,Coil:Cooling:Water:DetailedGeometry,799053.12,837304.69,549646.68,287658.01,0.66,-,,
,VAV_2_COOLC,Coil:Cooling:Water:DetailedGeometry,1307884.35,1339405.28,873237.38,466167.90,0.65,-,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,None,,,,,,


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,None,,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,BASEMENT VAV BOX REHEAT COIL,Coil:Heating:Water,10375.89,10294.08,-
,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,22452.31,17330.59,-
,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,22480.18,20080.08,-
,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,Coil:Heating:Water,33854.23,23236.88,-
,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,2465.33,2445.89,-
,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,2465.33,2445.89,-
,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,2465.33,2445.89,-
,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,2465.33,2445.89,-
,DINING_FLR_5 VAV BOX REHEAT COIL,Coil:Heating:Water,57714.08,52127.62,-
,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,15806.95,15680.01,-
,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,13057.93,12953.82,-
,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,17344.60,17222.65,-
,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,5728.04,5687.66,-
,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,5728.68,5688.29,-
,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,15303.56,15180.80,-
,ICU_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,28064.05,27842.78,-
,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,4526.72,4491.02,-
,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,13725.15,13627.70,-
,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,6915.12,6864.48,-
,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,19331.33,19171.88,-
,KITCHEN_FLR_5 VAV BOX REHEAT COIL,Coil:Heating:Water,76779.21,76205.63,-
,LAB_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,11508.85,11418.11,-
,LAB_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,11508.85,11418.11,-
,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,82902.14,66259.35,-
,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,4486.05,4450.68,-
,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,4569.18,4533.15,-
,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,Coil:Heating:Water,52663.93,47440.67,-
,OR1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,5203.14,5162.67,-
,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,18401.67,18260.99,-
,OR3_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,3670.30,3642.24,-
,OR4_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,13803.09,13697.57,-
,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,40717.96,39148.93,-
,OFFICE1_FLR_5 VAV BOX REHEAT COIL,Coil:Heating:Water,14441.88,10467.88,-
,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,10153.52,6776.27,-
,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,Coil:Heating:Water,41238.16,36443.63,-
,OFFICE3_FLR_5 VAV BOX REHEAT COIL,Coil:Heating:Water,14422.32,10314.93,-
,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,Coil:Heating:Water,17267.20,10331.21,-
,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,29757.70,29540.12,-
,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,29870.83,29652.35,-
,PATROOM2_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,7718.98,7660.72,-
,PATROOM2_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,7741.30,7682.86,-
,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,30017.27,29799.69,-
,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,30063.66,29845.65,-
,PATROOM4_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,7614.30,7556.05,-
,PATROOM4_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,7636.74,7578.30,-
,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,29765.64,29547.99,-
,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,29878.59,29660.05,-
,PATROOM6_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,7048.25,6995.36,-
,PATROOM6_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,7067.14,7014.08,-
,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,31842.47,31616.02,-
,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,31909.64,31682.64,-
,PATROOM8_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,6986.92,6934.39,-
,PATROOM8_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,7006.53,6953.83,-
,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,Coil:Heating:Water,6365.40,6315.21,-
,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,Coil:Heating:Water,15913.49,15788.02,-
,CAV_1_HEATC,Coil:Heating:Water,104941.57,96385.80,-
,CAV_2_HEATC,Coil:Heating:Water,62438.94,58974.57,-
,VAV_1_HEATC,Coil:Heating:Water,237297.79,173198.87,-
,VAV_2_HEATC,Coil:Heating:Water,426318.61,299522.14,-
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,DINING_FLR_5 EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,0.75,0.00,0.00,1.00,0.30E+09,Zone Exhaust Fans,,
,KITCHEN_FLR_5 EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,1.75,0.00,0.00,1.00,0.24E+09,Zone Exhaust Fans,,
,CAV_1_FAN,Fan:VariableVolume,0.61,1515.19,16.69,41574.88,2490.45,1.00,1.09,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00
,CAV_2_FAN,Fan:VariableVolume,0.61,1515.19,15.81,39369.31,2490.45,1.00,1.09,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00
,VAV_1_FAN,Fan:VariableVolume,0.61,1515.19,28.01,69100.01,2466.74,1.00,1.09,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00
,VAV_2_FAN,Fan:VariableVolume,0.62,1515.19,43.87,107649.55,2453.75,1.00,1.09,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,COOLSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.106430,27191.52,255487.18,0.90,General
,HEATSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.041189,10523.15,255487.18,0.90,General
,SWHSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.000289,73.73,255487.18,0.90,General
,TOWERWATERSYS PUMP,Pump:ConstantSpeed,Intermittent,179352.00,0.151545,40053.01,264297.08,0.87,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,3.00,845000.00,0.78,0.23,0.66


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BASEMENT,62611.41,75133.69,20.09,4.713,5.656,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,22.20,22.20,0.00727,28.63,0.01878,1.006,0.00
,CORRIDOR_FLR_1,11311.68,13574.01,23.85,0.819,0.983,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,22.20,22.19,0.01050,20.71,0.01573,0.142,0.00
,CORRIDOR_FLR_2,10545.43,12654.52,22.24,0.766,1.349,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,22.20,22.19,0.01072,20.71,0.01573,0.142,0.00
,CORRIDOR_FLR_5,13807.96,16569.56,33.03,1.006,1.207,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,22.20,22.19,0.00857,20.71,0.01573,0.125,0.00
,CORRIDOR_NW_FLR_3,12168.59,14602.31,25.77,0.882,1.344,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,22.20,22.19,0.00944,20.71,0.01573,0.142,0.00
,CORRIDOR_NW_FLR_4,12697.67,15237.20,26.89,0.921,1.344,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,22.20,22.19,0.00932,20.71,0.01573,0.142,0.00
,CORRIDOR_SE_FLR_3,12350.52,14820.62,26.15,0.895,1.344,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,22.20,22.19,0.00941,20.71,0.01573,0.142,0.00
,CORRIDOR_SE_FLR_4,12917.38,15500.86,27.35,0.937,1.344,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,22.20,22.19,0.00927,20.71,0.01573,0.142,0.00
,DINING_FLR_5,39525.06,47430.08,68.07,2.978,3.573,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:15:00,22.20,22.19,0.00818,30.34,0.01878,0.750,0.00
,ER_EXAM1_MULT4_FLR_1,8919.30,10703.16,384.03,0.672,1.586,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,22.20,22.18,0.00905,30.72,0.01878,0.264,0.00
,ER_EXAM3_MULT4_FLR_1,8816.45,10579.74,379.60,0.665,1.586,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,22.20,22.18,0.00871,30.72,0.01878,0.264,0.00
,ER_NURSESTN_LOBBY_FLR_1,45821.61,54985.93,44.50,3.450,4.140,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:00:00,22.20,22.20,0.00746,25.31,0.01878,0.177,0.00
,ER_TRAUMA1_FLR_1,3318.43,3982.12,142.88,0.250,0.397,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,22.20,22.17,0.00916,30.72,0.01878,0.066,0.00
,ER_TRAUMA2_FLR_1,3264.05,3916.86,140.54,0.246,0.397,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,22.20,22.17,0.00919,30.88,0.01878,0.066,0.00
,ER_TRIAGE_MULT4_FLR_1,10084.44,12101.33,434.19,0.760,1.586,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,22.20,22.18,0.00884,30.88,0.01878,0.264,0.00
,ICU_FLR_2,50771.75,60926.09,98.59,3.824,4.589,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,22.20,22.20,0.00777,29.43,0.01878,1.465,0.00
,ICU_NURSESTN_LOBBY_FLR_2,27316.64,32779.97,49.02,2.056,2.467,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:30:00,22.20,22.20,0.00706,24.30,0.01878,0.096,0.00
,IC_PATROOM1_MULT5_FLR_2,9519.67,11423.60,546.50,0.718,0.861,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:15:00,22.20,22.18,0.00857,31.04,0.01878,0.248,0.00
,IC_PATROOM2_FLR_2,3731.18,4477.41,160.65,0.281,0.338,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,22.20,22.18,0.00879,29.70,0.01878,0.066,0.00
,IC_PATROOM3_MULT6_FLR_2,16665.49,19998.59,956.72,1.256,1.507,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,22.20,22.19,0.00813,29.43,0.01878,0.297,0.00
,KITCHEN_FLR_5,49601.39,59521.67,64.07,2.708,3.250,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:00:00,26.00,25.98,0.00945,20.71,0.01573,1.751,0.00
,LAB_FLR_3,16499.76,19799.71,74.78,1.242,1.882,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:30:00,22.20,22.20,0.00715,26.22,0.01878,1.882,0.00
,LAB_FLR_4,16530.79,19836.95,74.92,1.244,1.882,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:30:00,22.20,22.20,0.00715,26.22,0.01878,1.882,0.00
,LOBBY_RECORDS_FLR_1,43046.39,51655.66,35.03,3.242,3.891,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,22.20,22.19,0.00847,29.70,0.01878,0.211,0.00
,NURSESTN_LOBBY_FLR_3,27071.33,32485.59,35.86,2.038,2.445,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:15:00,22.20,22.20,0.00708,23.79,0.01878,0.130,0.00
,NURSESTN_LOBBY_FLR_4,27572.98,33087.58,36.53,2.076,2.491,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:15:00,22.20,22.20,0.00707,23.79,0.01878,0.130,0.00
,NURSESTN_LOBBY_FLR_5,35779.68,42935.62,41.26,2.694,3.232,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,22.20,22.20,0.00754,28.63,0.01878,0.149,0.00
,OR1_FLR_2,10031.34,12037.61,215.95,1.134,1.360,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,18.30,18.29,0.00758,21.46,0.01650,0.198,0.00
,OR2_MULT5_FLR_2,49237.55,59085.07,1059.98,5.560,6.672,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,18.30,18.30,0.00726,21.46,0.01650,0.991,0.00
,OR3_FLR_2,9818.28,11781.94,211.37,1.109,1.331,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,18.30,18.29,0.00737,21.46,0.01650,0.198,0.00
,OR4_FLR_2,36980.90,44377.07,199.03,4.171,5.005,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,18.30,18.30,0.00702,21.46,0.01650,0.793,0.00
,OR_NURSESTN_LOBBY_FLR_2,33034.91,39641.89,39.15,2.488,2.985,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:15:00,22.20,22.19,0.00792,30.80,0.01878,0.145,0.00
,OFFICE1_FLR_5,6249.20,7499.04,107.60,0.471,0.565,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,22.20,22.18,0.00876,29.70,0.01878,0.052,0.00
,OFFICE1_MULT4_FLR_1,3831.06,4597.27,329.90,0.289,0.346,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:45:00,22.20,22.19,0.00905,31.07,0.01878,0.042,0.00
,OFFICE2_MULT5_FLR_5,26779.01,32134.81,461.19,2.017,2.420,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:30:00,22.20,22.20,0.00808,29.17,0.01878,0.262,0.00
,OFFICE3_FLR_5,6099.17,7319.00,105.04,0.460,0.552,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,22.20,22.19,0.00880,29.43,0.01878,0.052,0.00
,OFFICE4_MULT6_FLR_5,5530.06,6636.07,476.20,0.417,0.500,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,22.20,22.19,0.00911,30.88,0.01878,0.063,0.00
,PATROOM1_MULT10_FLR_3,14892.51,17871.01,854.94,1.123,1.487,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:30:00,22.20,22.18,0.00894,31.20,0.01878,0.496,0.00
,PATROOM1_MULT10_FLR_4,14876.89,17852.27,854.05,1.121,1.487,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:30:00,22.20,22.18,0.00894,31.20,0.01878,0.496,0.00
,PATROOM2_FLR_3,3105.60,3726.72,106.97,0.234,0.281,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,22.20,22.18,0.00933,31.20,0.01878,0.083,0.00
,PATROOM2_FLR_4,3099.57,3719.48,106.76,0.234,0.281,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,22.20,22.18,0.00933,31.20,0.01878,0.083,0.00
,PATROOM3_MULT10_FLR_3,18371.79,22046.15,1090.95,1.385,1.662,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:15:00,22.20,22.19,0.00860,25.77,0.01878,0.479,0.00
,PATROOM3_MULT10_FLR_4,18315.30,21978.36,1087.59,1.380,1.657,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:15:00,22.20,22.19,0.00860,25.77,0.01878,0.479,0.00
,PATROOM4_FLR_3,2924.25,3509.10,100.72,0.221,0.265,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:45:00,22.20,22.18,0.00945,31.20,0.01878,0.083,0.00
,PATROOM4_FLR_4,2918.62,3502.34,100.53,0.220,0.264,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:45:00,22.20,22.18,0.00945,31.20,0.01878,0.083,0.00
,PATROOM5_MULT10_FLR_3,13807.27,16568.73,792.64,1.041,1.487,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,22.20,22.18,0.00907,31.20,0.01878,0.496,0.00
,PATROOM5_MULT10_FLR_4,13794.22,16553.07,791.89,1.040,1.487,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,22.20,22.18,0.00907,31.20,0.01878,0.496,0.00
,PATROOM6_FLR_3,3124.20,3749.04,134.51,0.236,0.283,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00,22.20,22.18,0.00907,29.92,0.01878,0.066,0.00
,PATROOM6_FLR_4,3113.03,3735.64,134.03,0.235,0.282,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00,22.20,22.18,0.00908,29.92,0.01878,0.066,0.00
,PATROOM7_MULT10_FLR_3,21505.06,25806.08,1277.01,1.621,1.945,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,22.20,22.19,0.00838,29.43,0.01878,0.479,0.00
,PATROOM7_MULT10_FLR_4,21427.91,25713.49,1272.43,1.615,1.938,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,22.20,22.19,0.00838,29.43,0.01878,0.479,0.00
,PATROOM8_FLR_3,3021.44,3625.72,130.09,0.228,0.273,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,22.20,22.18,0.00913,29.70,0.01878,0.066,0.00
,PATROOM8_FLR_4,3011.77,3614.13,129.67,0.227,0.273,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,22.20,22.18,0.00914,29.70,0.01878,0.066,0.00
,PHYSTHERAPY_FLR_3,20661.79,24794.15,50.83,1.555,3.470,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:15:00,22.20,22.20,0.00721,25.77,0.01878,0.210,0.00
,RADIOLOGY_FLR_4,35611.95,42734.34,87.62,2.681,8.674,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,22.20,22.20,0.00712,28.63,0.01878,1.735,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BASEMENT,0.00,0.00,0.00,0.000,1.006,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,1.006,0.00
