Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:36
,CORRIDOR_FLR_1,15955.66,19146.79,33.65,0.454,0.544,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.09,0.00537,-20.60,0.00061,0.142,0.00
,CORRIDOR_FLR_2,15975.72,19170.87,33.69,0.454,0.545,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.09,0.00532,-20.60,0.00061,0.142,0.00
,CORRIDOR_FLR_5,24030.45,28836.54,57.48,0.687,0.824,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.09,0.00671,-20.60,0.00061,0.125,0.00
,CORRIDOR_NW_FLR_3,0.00,0.00,0.00,0.000,0.142,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,0.142,0.00
,CORRIDOR_NW_FLR_4,0.00,0.00,0.00,0.000,0.142,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,0.142,0.00
,CORRIDOR_SE_FLR_3,0.00,0.00,0.00,0.000,0.142,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,0.142,0.00
,CORRIDOR_SE_FLR_4,0.00,0.00,0.00,0.000,0.142,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,0.142,0.00
,DINING_FLR_5,40970.69,49164.83,70.56,1.172,1.406,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.09,0.00639,-20.60,0.00061,0.750,0.00
,ER_EXAM1_MULT4_FLR_1,5167.64,6201.17,222.50,0.149,0.264,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.08,0.00488,-20.60,0.00061,0.264,0.00
,ER_EXAM3_MULT4_FLR_1,2868.95,3442.74,123.52,0.083,0.264,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.09,0.00455,-20.60,0.00061,0.264,0.00
,ER_NURSESTN_LOBBY_FLR_1,8202.39,9842.86,7.97,0.234,0.281,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.09,0.00204,-20.60,0.00061,0.177,0.00
,ER_TRAUMA1_FLR_1,2780.53,3336.64,119.72,0.080,0.096,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00505,-20.60,0.00061,0.066,0.00
,ER_TRAUMA2_FLR_1,2780.84,3337.01,119.73,0.080,0.096,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00506,-20.60,0.00061,0.066,0.00
,ER_TRIAGE_MULT4_FLR_1,4748.30,5697.96,204.44,0.137,0.264,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.08,0.00474,-20.60,0.00061,0.264,0.00
,ICU_FLR_2,0.00,0.00,0.00,0.000,1.465,CHICAGO ANN HTG 99.6% CONDNS DB,,21.10,21.10,0.00800,-20.60,0.00061,1.465,0.00
,ICU_NURSESTN_LOBBY_FLR_2,0.00,0.00,0.00,0.000,0.096,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,0.096,0.00
,IC_PATROOM1_MULT5_FLR_2,7101.39,8521.66,407.67,0.205,0.248,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00524,-20.60,0.00061,0.248,0.00
,IC_PATROOM2_FLR_2,4062.96,4875.55,174.93,0.117,0.140,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00554,-20.60,0.00061,0.066,0.00
,IC_PATROOM3_MULT6_FLR_2,8517.64,10221.17,488.98,0.246,0.297,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00524,-20.60,0.00061,0.297,0.00
,KITCHEN_FLR_5,54319.99,65183.99,70.16,1.445,1.751,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,19.00,18.99,0.00626,-20.60,0.00061,1.751,0.00
,LAB_FLR_3,0.00,0.00,0.00,0.000,1.882,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,1.882,0.00
,LAB_FLR_4,0.00,0.00,0.00,0.000,1.882,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,1.882,0.00
,LOBBY_RECORDS_FLR_1,58884.59,70661.51,47.91,1.680,2.016,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.08,0.00575,-20.60,0.00061,0.211,0.00
,NURSESTN_LOBBY_FLR_3,0.00,0.00,0.00,0.000,0.130,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,0.130,0.00
,NURSESTN_LOBBY_FLR_4,0.00,0.00,0.00,0.000,0.130,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,0.130,0.00
,NURSESTN_LOBBY_FLR_5,37393.49,44872.18,43.13,1.066,1.279,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.09,0.00665,-20.60,0.00061,0.149,0.00
,OR1_FLR_2,1259.98,1511.98,27.12,0.033,0.198,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,18.30,18.28,0.00275,-20.60,0.00061,0.198,0.00
,OR2_MULT5_FLR_2,0.00,0.00,0.00,0.000,0.991,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,18.30,0.00800,-20.60,0.00061,0.991,0.00
,OR3_FLR_2,0.00,0.00,0.00,0.000,0.198,CHICAGO ANN HTG 99.6% CONDNS DB,,18.30,18.30,0.00800,-20.60,0.00061,0.198,0.00
,OR4_FLR_2,0.00,0.00,0.00,0.000,0.793,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,18.30,0.00800,-20.60,0.00061,0.793,0.00
,OR_NURSESTN_LOBBY_FLR_2,28936.11,34723.34,34.29,0.823,0.988,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.09,0.00534,-20.60,0.00061,0.145,0.00
,OFFICE1_FLR_5,10252.59,12303.10,176.53,0.294,0.353,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.07,0.00620,-20.60,0.00061,0.052,0.00
,OFFICE1_MULT4_FLR_1,7206.97,8648.36,620.60,0.207,0.248,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.08,0.00616,-20.60,0.00061,0.042,0.00
,OFFICE2_MULT5_FLR_5,29268.89,35122.67,504.08,0.838,1.006,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.08,0.00644,-20.60,0.00061,0.262,0.00
,OFFICE3_FLR_5,10238.71,12286.46,176.33,0.294,0.352,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.07,0.00620,-20.60,0.00061,0.052,0.00
,OFFICE4_MULT6_FLR_5,12254.97,14705.96,1055.29,0.352,0.422,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,21.10,21.08,0.00633,-20.60,0.00061,0.063,0.00
,PATROOM1_MULT10_FLR_3,17293.48,20752.18,992.78,0.499,0.598,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00556,-20.60,0.00061,0.496,0.00
,PATROOM1_MULT10_FLR_4,17387.61,20865.13,998.18,0.501,0.602,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00557,-20.60,0.00061,0.496,0.00
,PATROOM2_FLR_3,5016.80,6020.16,172.80,0.145,0.173,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00567,-20.60,0.00061,0.083,0.00
,PATROOM2_FLR_4,5038.13,6045.75,173.54,0.145,0.174,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00568,-20.60,0.00061,0.083,0.00
,PATROOM3_MULT10_FLR_3,16627.55,19953.06,987.37,0.479,0.575,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00555,-20.60,0.00061,0.479,0.00
,PATROOM3_MULT10_FLR_4,16691.88,20030.26,991.19,0.481,0.578,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00556,-20.60,0.00061,0.479,0.00
,PATROOM4_FLR_3,5012.23,6014.67,172.64,0.144,0.173,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00567,-20.60,0.00061,0.083,0.00
,PATROOM4_FLR_4,5033.48,6040.18,173.38,0.145,0.174,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00568,-20.60,0.00061,0.083,0.00
,PATROOM5_MULT10_FLR_3,17300.09,20760.10,993.16,0.499,0.599,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00556,-20.60,0.00061,0.496,0.00
,PATROOM5_MULT10_FLR_4,17394.07,20872.88,998.55,0.501,0.602,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00557,-20.60,0.00061,0.496,0.00
,PATROOM6_FLR_3,4449.67,5339.61,191.58,0.128,0.154,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00569,-20.60,0.00061,0.066,0.00
,PATROOM6_FLR_4,4470.48,5364.58,192.48,0.129,0.155,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00569,-20.60,0.00061,0.066,0.00
,PATROOM7_MULT10_FLR_3,16719.56,20063.47,992.84,0.482,0.578,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00556,-20.60,0.00061,0.479,0.00
,PATROOM7_MULT10_FLR_4,16810.56,20172.67,998.24,0.485,0.582,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.07,0.00557,-20.60,0.00061,0.479,0.00
,PATROOM8_FLR_3,4445.41,5334.49,191.40,0.128,0.154,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00569,-20.60,0.00061,0.066,0.00
,PATROOM8_FLR_4,4466.13,5359.36,192.29,0.129,0.154,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,21.10,21.06,0.00569,-20.60,0.00061,0.066,0.00
,PHYSTHERAPY_FLR_3,0.00,0.00,0.00,0.000,0.210,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,0.210,0.00
,RADIOLOGY_FLR_4,0.00,0.00,0.00,0.000,1.735,CHICAGO ANN HTG 99.6% CONDNS DB,,0.00,21.10,0.00800,-20.60,0.00061,1.735,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,CAV_1,16.69,16.69,4.92,4.92,16.6937,16.6937,16.6937,1.0000,1.0000
,CAV_2,15.81,15.81,2.98,2.98,15.8081,15.8081,15.8081,1.0000,1.0000
,VAV_1,28.01,28.01,9.14,9.14,28.0127,13.3555,28.0127,0.4768,0.3000
,VAV_2,43.87,43.87,13.84,13.84,43.8714,20.6179,43.8714,0.4700,0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,BASEMENT VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,BASEMENT VAV BOX,10375.889,10375.889,1.696731,0.00022718,182.798,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,10375.89,10375.89,1.696731,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,10295.17,10295.17
,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_FLR_1 VAV BOX,22452.309,22452.309,0.294938,0.00049159,549.394,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,22452.31,22452.31,0.294938,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.09,0.00536649,33.8371,19146.79,0.00,17347.31,17347.31
,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_FLR_2 VAV BOX,22480.181,22480.181,0.404798,0.00049220,550.069,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,22480.18,22480.18,0.404798,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.09,0.00532378,33.5705,19170.87,0.00,20094.92,20094.92
,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_FLR_5 VAV BOX,33854.232,33854.232,0.362225,0.00074123,826.893,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,33854.23,33854.23,0.362225,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.09,0.00670535,42.1806,28836.54,0.00,23262.99,23262.99
,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_NW_FLR_3 VAV BOX,2465.331,2465.331,0.403147,0.00005398,43.433,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,2465.33,2465.33,0.403147,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,2446.15,2446.15
,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_NW_FLR_4 VAV BOX,2465.331,2465.331,0.403147,0.00005398,43.433,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,2465.33,2465.33,0.403147,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,2446.15,2446.15
,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_SE_FLR_3 VAV BOX,2465.331,2465.331,0.403147,0.00005398,43.433,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,2465.33,2465.33,0.403147,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,2446.15,2446.15
,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_SE_FLR_4 VAV BOX,2465.331,2465.331,0.403147,0.00005398,43.433,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,2465.33,2465.33,0.403147,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,2446.15,2446.15
,DINING_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,57714.083,57714.083,1.072036,0.00126363,1408.931,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,57714.08,57714.08,1.072036,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.09,0.00638662,40.2090,49164.83,0.00,52165.02,52165.02
,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_EXAM1_MULT4_FLR_1 VAV BOX,15806.951,15806.951,1.586132,0.00034609,290.715,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,15806.95,15806.95,1.586132,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.08,0.00488213,30.8223,6201.17,0.00,15682.77,15682.77
,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_EXAM3_MULT4_FLR_1 VAV BOX,13057.926,13057.926,1.586132,0.00028590,235.484,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,13057.93,13057.93,1.586132,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.09,0.00454912,28.7209,3442.74,0.00,12955.70,12955.70
,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_NURSESTN_LOBBY_FLR_1 VAV BOX,17344.597,17344.597,1.241959,0.00037976,332.826,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,17344.60,17344.60,1.241959,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.09,0.00203840,12.9171,9842.86,0.00,17224.75,17224.75
,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_TRAUMA1_FLR_1 VAV BOX,5728.039,5728.039,0.396533,0.00012541,110.229,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,5728.04,5728.04,0.396533,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00505484,31.9487,3336.64,0.00,5688.39,5688.39
,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_TRAUMA2_FLR_1 VAV BOX,5728.680,5728.680,0.396533,0.00012543,110.242,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,5728.68,5728.68,0.396533,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00505507,31.9490,3337.01,0.00,5689.03,5689.03
,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_TRIAGE_MULT4_FLR_1 VAV BOX,15303.557,15303.557,1.586132,0.00033507,280.435,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,15303.56,15303.56,1.586132,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.08,0.00474408,29.9552,5697.96,0.00,15183.39,15183.39
,ICU_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ICU_FLR_2 VAV BOX,28064.054,28064.054,4.589212,0.00061446,494.421,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,28064.05,28064.05,4.589212,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,27845.73,27845.73
,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX,4526.715,4526.715,0.740237,0.00009911,79.750,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,4526.72,4526.72,0.740237,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,4491.50,4491.50
,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,IC_PATROOM1_MULT5_FLR_2 VAV BOX,13725.151,13725.151,0.861038,0.00030051,266.588,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,13725.15,13725.15,0.861038,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00523666,33.0704,8521.66,0.00,13629.75,13629.75
,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,IC_PATROOM2_FLR_2 VAV BOX,6915.125,6915.125,0.337723,0.00015140,138.596,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,6915.12,6915.12,0.337723,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00554218,34.9962,4875.55,0.00,6865.96,6865.96
,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,IC_PATROOM3_MULT6_FLR_2 VAV BOX,19331.325,19331.325,1.507023,0.00042325,367.600,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,19331.33,19331.33,1.507023,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00523566,33.0610,10221.17,0.00,19176.29,19176.29
,KITCHEN_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,76779.208,76779.208,3.249668,0.00168106,1576.821,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,76779.21,76779.21,3.249668,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,18.99,0.00626267,44.9147,65183.99,0.00,76225.67,76225.67
,LAB_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LAB_FLR_3 VAV BOX,11508.849,11508.849,1.882000,0.00025198,202.758,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,11508.85,11508.85,1.882000,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,11419.32,11419.32
,LAB_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LAB_FLR_4 VAV BOX,11508.849,11508.849,1.882000,0.00025198,202.758,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,11508.85,11508.85,1.882000,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,11419.32,11419.32
,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_RECORDS_FLR_1 VAV BOX,82902.137,82902.137,1.167232,0.00181512,2025.623,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,82902.14,82902.14,1.167232,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.08,0.00574730,36.2241,70661.51,0.00,66319.75,66319.75
,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,NURSESTN_LOBBY_FLR_3 VAV BOX,4486.046,4486.046,0.733587,0.00009822,79.033,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,4486.05,4486.05,0.733587,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,4451.15,4451.15
,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,NURSESTN_LOBBY_FLR_4 VAV BOX,4569.176,4569.176,0.747181,0.00010004,80.498,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,4569.18,4569.18,0.747181,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,4533.63,4533.63
,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,NURSESTN_LOBBY_FLR_5 VAV BOX,52663.929,52663.929,0.969709,0.00115306,1287.558,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,52663.93,52663.93,0.969709,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.09,0.00665136,41.8412,44872.18,0.00,47475.02,47475.02
,OR1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR1_FLR_2 VAV BOX,5203.142,5203.142,1.360481,0.00011392,89.447,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,5203.14,5203.14,1.360481,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,18.28,0.00274614,20.6937,1511.98,0.00,5163.01,5163.01
,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR2_MULT5_FLR_2 VAV BOX,18401.668,18401.668,6.672480,0.00040290,312.861,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,18401.67,18401.67,6.672480,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,18.30,0.00800000,59.7240,0.00,0.00,18261.85,18261.85
,OR3_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR3_FLR_2 VAV BOX,3670.296,3670.296,1.330856,0.00008036,62.402,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,3670.30,3670.30,1.330856,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,18.30,0.00800000,59.7240,0.00,0.00,3642.41,3642.41
,OR4_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR4_FLR_2 VAV BOX,13803.088,13803.088,5.005026,0.00030221,234.677,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,13803.09,13803.09,5.005026,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,18.30,0.00800000,59.7240,0.00,0.00,13698.21,13698.21
,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR_NURSESTN_LOBBY_FLR_2 VAV BOX,40717.963,40717.963,0.895575,0.00089151,996.258,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,40717.96,40717.96,0.895575,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.09,0.00533664,33.6517,34723.34,0.00,39172.96,39172.96
,OFFICE1_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE1_FLR_5 VAV BOX,14441.884,14441.884,0.169624,0.00031620,352.066,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,14441.88,14441.88,0.169624,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00620323,39.0991,12303.10,0.00,10478.85,10478.85
,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE1_MULT4_FLR_1 VAV BOX,10153.518,10153.518,0.103947,0.00022231,247.536,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,10153.52,10153.52,0.103947,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.08,0.00615904,38.8093,8648.36,0.00,6784.11,6784.11
,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE2_MULT5_FLR_5 VAV BOX,41238.161,41238.161,0.726119,0.00090290,1006.007,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,41238.16,41238.16,0.726119,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.08,0.00643873,40.5388,35122.67,0.00,36471.05,36471.05
,OFFICE3_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE3_FLR_5 VAV BOX,14422.320,14422.320,0.165514,0.00031577,351.589,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,14422.32,14422.32,0.165514,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00620159,39.0890,12286.46,0.00,10325.94,10325.94
,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE4_MULT6_FLR_5 VAV BOX,17267.202,17267.202,0.150048,0.00037806,420.946,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,17267.20,17267.20,0.150048,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.08,0.00633059,39.8768,14705.96,0.00,10344.51,10344.51
,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM1_MULT10_FLR_3 VAV BOX,29757.700,29757.700,1.486830,0.00065154,594.386,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,29757.70,29757.70,1.486830,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00556331,35.0970,20752.18,0.00,29546.30,29546.30
,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM1_MULT10_FLR_4 VAV BOX,29870.828,29870.828,1.486830,0.00065401,596.979,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,29870.83,29870.83,1.486830,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00557186,35.1504,20865.13,0.00,29658.59,29658.59
,PATROOM2_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM2_FLR_3 VAV BOX,7718.980,7718.980,0.281084,0.00016901,163.757,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7718.98,7718.98,0.281084,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00567003,35.7903,6020.16,0.00,7663.19,7663.19
,PATROOM2_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM2_FLR_4 VAV BOX,7741.295,7741.295,0.280537,0.00016949,164.425,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7741.30,7741.30,0.280537,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00567656,35.8311,6045.75,0.00,7685.35,7685.35
,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM3_MULT10_FLR_3 VAV BOX,30017.275,30017.275,1.661624,0.00065722,591.295,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,30017.27,30017.27,1.661624,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00555452,35.0419,19953.06,0.00,29805.07,29805.07
,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM3_MULT10_FLR_4 VAV BOX,30063.662,30063.662,1.656516,0.00065824,592.552,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,30063.66,30063.66,1.656516,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00556056,35.0796,20030.26,0.00,29851.08,29851.08
,PATROOM4_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM4_FLR_3 VAV BOX,7614.300,7614.300,0.264674,0.00016671,163.427,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7614.30,7614.30,0.264674,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00566859,35.7814,6014.67,0.00,7558.64,7558.64
,PATROOM4_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM4_FLR_4 VAV BOX,7636.745,7636.745,0.264165,0.00016720,164.119,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7636.74,7636.74,0.264165,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00567510,35.8221,6040.18,0.00,7580.92,7580.92
,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM5_MULT10_FLR_3 VAV BOX,29765.635,29765.635,1.486830,0.00065171,594.568,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,29765.64,29765.64,1.486830,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00556392,35.1008,20760.10,0.00,29554.17,29554.17
,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM5_MULT10_FLR_4 VAV BOX,29878.587,29878.587,1.486830,0.00065418,597.157,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,29878.59,29878.59,1.486830,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00557245,35.1541,20872.88,0.00,29666.29,29666.29
,PATROOM6_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM6_FLR_3 VAV BOX,7048.251,7048.251,0.282787,0.00015432,146.300,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7048.25,7048.25,0.282787,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00568761,35.9037,5339.61,0.00,6997.33,6997.33
,PATROOM6_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM6_FLR_4 VAV BOX,7067.140,7067.140,0.281776,0.00015473,146.884,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7067.14,7067.14,0.281776,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00569478,35.9485,5364.58,0.00,7016.08,7016.08
,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM7_MULT10_FLR_3 VAV BOX,31842.474,31842.474,1.944696,0.00069718,620.225,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,31842.47,31842.47,1.944696,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00556341,35.0974,20063.47,0.00,31620.97,31620.97
,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM7_MULT10_FLR_4 VAV BOX,31909.642,31909.642,1.937720,0.00069865,621.914,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,31909.64,31909.64,1.937720,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.07,0.00557196,35.1508,20172.67,0.00,31687.64,31687.64
,PATROOM8_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM8_FLR_3 VAV BOX,6986.923,6986.923,0.273488,0.00015298,145.789,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,6986.92,6986.92,0.273488,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00568609,35.8943,5334.49,0.00,6936.42,6936.42
,PATROOM8_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM8_FLR_4 VAV BOX,7006.533,7006.533,0.272613,0.00015341,146.389,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7006.53,7006.53,0.272613,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.06,0.00569324,35.9390,5359.36,0.00,6955.88,6955.88
,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,PHYSTHERAPY_FLR_3 VAV BOX,6365.396,6365.396,1.040910,0.00013937,112.143,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,6365.40,6365.40,1.040910,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,6315.88,6315.88
,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,RADIOLOGY_FLR_4 VAV BOX,15913.491,15913.491,2.602275,0.00034842,280.357,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,15913.49,15913.49,2.602275,16.00,11.69,0.00700000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.10,0.00800000,50.1933,0.00,0.00,15789.69,15789.69
,CAV_1_COOLC,Coil:Cooling:Water:DetailedGeometry,AirLoopHVAC,CAV_1,552758.300,-999.000,16.693698,0.01974325,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,552758.30,329554.08,16.693698,24.15,18.45,0.01127073,7.17,7.17,0.00700000,30.08,0.01878287,25.21,24.9413,22.18,0.00876489,51.4001,1151643.12,0.00,491328.74,297737.95
,CAV_1_HEATC,Coil:Heating:Water,AirLoopHVAC,CAV_1,104941.566,104941.566,16.693698,0.00229767,1695.344,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,104941.57,104941.57,16.693698,10.68,6.20,0.00420449,16.00,11.69,0.00700000,-20.60,0.00061258,-20.60,24.9413,21.07,0.00546453,34.4780,989852.96,0.00,96368.01,96368.01
,CAV_2_COOLC,Coil:Cooling:Water:DetailedGeometry,AirLoopHVAC,CAV_2,320063.023,-999.000,15.808089,0.01143191,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,320063.02,224044.45,15.808089,19.37,14.81,0.00889025,7.17,7.17,0.00700000,22.27,0.01670366,21.82,16.0955,18.43,0.00737993,54.7045,286846.54,0.00,239269.12,177840.75
,CAV_2_HEATC,Coil:Heating:Water,AirLoopHVAC,CAV_2,62438.943,62438.943,15.808089,0.00136708,1016.721,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,62438.94,62438.94,15.808089,12.66,9.20,0.00599140,16.00,11.69,0.00700000,-20.60,0.00061258,-20.60,16.0955,1.12,0.00029563,7.0908,24268.30,0.00,58974.55,58974.55
,VAV_1_COOLC,Coil:Cooling:Water:DetailedGeometry,AirLoopHVAC,VAV_1,799053.122,-999.000,28.012741,0.02854033,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00,799053.12,543827.01,28.012741,23.78,17.22,0.00988955,7.17,7.17,0.00700000,30.72,0.01878287,25.36,18.4941,22.19,0.00834826,48.9751,297276.98,0.00,681089.43,477536.89
,VAV_1_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_1,237297.791,237297.791,8.403822,0.00519557,3374.349,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:30:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,237297.79,237297.79,8.403822,-7.90,-8.55,0.00160345,16.00,11.69,0.00700000,-20.60,0.00061258,-20.60,61.6468,17.27,0.00442990,35.4968,145271.17,0.00,173020.71,173020.71
,VAV_2_COOLC,Coil:Cooling:Water:DetailedGeometry,AirLoopHVAC,VAV_2,1307884.354,-999.000,43.871403,0.04671460,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,1307884.35,875361.03,43.871403,24.24,17.57,0.01013289,7.17,7.17,0.00700000,30.72,0.01878287,25.36,21.6276,22.42,0.00797706,46.1666,394091.66,0.00,1130066.16,776363.69
,VAV_2_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_2,426318.613,426318.613,13.161421,0.00933413,5913.750,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:30:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,426318.61,426318.61,13.161421,-11.41,-11.63,0.00132989,16.00,11.69,0.00700000,-20.60,0.00061258,-20.60,72.0920,9.95,0.00293940,38.0179,189794.22,0.00,299148.14,299148.14


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,BASEMENT VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,BASEMENT VAV BOX,BASEMENT,N/A,N/A,N/A,Yes,Yes,Yes,No,10375.889,10375.889,1.696731,0.00022718,182.798,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.5407,0.551554,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,10375.89,10375.89,1.0000,1.99516021,1.696731,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.22715416,60.00,48.90,11.10,0.000,10375.89,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,10295.17,10295.17,1.99516021,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,CORRIDOR_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_FLR_1 VAV BOX,CORRIDOR_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,22452.309,22452.309,0.294938,0.00049159,549.394,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,1.1700,1.193504,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,22452.31,22452.31,1.0000,0.34681330,0.294938,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.49153722,60.00,48.90,11.10,0.000,22452.31,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00536649,21.09,0.00536649,33.8371,19146.79,0.00,17347.31,17347.31,0.34681330,16.60,12.15,0.00700000,34402.9,65.74,27.23,0.00700000,84422.1
,CORRIDOR_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_FLR_2 VAV BOX,CORRIDOR_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,22480.181,22480.181,0.404798,0.00049220,550.069,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,1.1714,1.194986,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,22480.18,22480.18,1.0000,0.47599624,0.404798,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.49214739,60.00,48.90,11.10,0.000,22480.18,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00532378,21.09,0.00532378,33.5705,19170.87,0.00,20094.92,20094.92,0.47599624,16.60,12.15,0.00700000,34402.9,58.08,25.39,0.00700000,76619.5
,CORRIDOR_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_FLR_5 VAV BOX,CORRIDOR_FLR_5,N/A,N/A,N/A,Yes,Yes,Yes,No,33854.232,33854.232,0.362225,0.00074123,826.893,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,1.7641,1.799599,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,33854.23,33854.23,1.0000,0.42593532,0.362225,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.74115383,60.00,48.90,11.10,0.000,33854.23,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00670535,21.09,0.00670535,42.1806,28836.54,0.00,23262.99,23262.99,0.42593532,16.60,12.15,0.00700000,34402.9,70.26,28.25,0.00700000,89019.2
,CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_NW_FLR_3 VAV BOX,CORRIDOR_NW_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,2465.331,2465.331,0.403147,0.00005398,43.433,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.1285,0.131050,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,2465.33,2465.33,1.0000,0.47405391,0.403147,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.05397227,60.00,48.90,11.10,0.000,2465.33,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,2446.15,2446.15,0.47405391,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_NW_FLR_4 VAV BOX,CORRIDOR_NW_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,2465.331,2465.331,0.403147,0.00005398,43.433,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.1285,0.131050,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,2465.33,2465.33,1.0000,0.47405391,0.403147,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.05397227,60.00,48.90,11.10,0.000,2465.33,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,2446.15,2446.15,0.47405391,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_SE_FLR_3 VAV BOX,CORRIDOR_SE_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,2465.331,2465.331,0.403147,0.00005398,43.433,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.1285,0.131050,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,2465.33,2465.33,1.0000,0.47405391,0.403147,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.05397227,60.00,48.90,11.10,0.000,2465.33,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,2446.15,2446.15,0.47405391,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_SE_FLR_4 VAV BOX,CORRIDOR_SE_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,2465.331,2465.331,0.403147,0.00005398,43.433,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.1285,0.131050,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,2465.33,2465.33,1.0000,0.47405391,0.403147,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.05397227,60.00,48.90,11.10,0.000,2465.33,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,2446.15,2446.15,0.47405391,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,DINING_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,Unknown,DINING_FLR_5,N/A,N/A,N/A,Yes,Yes,Yes,No,57714.083,57714.083,1.072036,0.00126363,1408.931,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,3.0074,3.067925,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,57714.08,57714.08,1.0000,1.26059098,1.072036,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,1.26350565,60.00,48.90,11.10,0.000,57714.08,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00638662,21.09,0.00638662,40.2090,49164.83,0.00,52165.02,52165.02,1.26059098,16.60,12.15,0.00700000,34402.9,57.26,25.18,0.00700000,75784.3
,ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_EXAM1_MULT4_FLR_1 VAV BOX,ER_EXAM1_MULT4_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,15806.951,15806.951,1.586132,0.00034609,290.715,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.8237,0.840255,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,15806.95,15806.95,1.0000,1.86510832,1.586132,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.34605370,60.00,48.90,11.10,0.000,15806.95,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.08,0.00488213,21.08,0.00488213,30.8223,6201.17,0.00,15682.77,15682.77,1.86510832,16.60,12.15,0.00700000,34402.9,24.86,15.36,0.00700000,42811.4
