Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:36
,ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_EXAM3_MULT4_FLR_1 VAV BOX,ER_EXAM3_MULT4_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,13057.926,13057.926,1.586132,0.00028590,235.484,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.6804,0.694124,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,13057.93,13057.93,1.0000,1.86510832,1.586132,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.28587067,60.00,48.90,11.10,0.000,13057.93,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.09,0.00454912,21.09,0.00454912,28.7209,3442.74,0.00,12955.70,12955.70,1.86510832,16.60,12.15,0.00700000,34402.9,23.42,14.83,0.00700000,41349.3
,ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_NURSESTN_LOBBY_FLR_1 VAV BOX,ER_NURSESTN_LOBBY_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,17344.597,17344.597,1.241959,0.00037976,332.826,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.9038,0.921992,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,17344.60,17344.60,1.0000,1.46040099,1.241959,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.37971662,60.00,48.90,11.10,0.000,17344.60,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.05,0.00203840,21.09,0.00203840,12.9171,9842.86,0.00,17224.75,17224.75,1.46040099,16.60,12.15,0.00700000,34402.9,28.19,16.56,0.00700000,46197.5
,ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_TRAUMA1_FLR_1 VAV BOX,ER_TRAUMA1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,5728.039,5728.039,0.396533,0.00012541,110.229,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.2985,0.304487,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,5728.04,5728.04,1.0000,0.46627708,0.396533,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.12540110,60.00,48.90,11.10,0.000,5728.04,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00505484,21.06,0.00505484,31.9487,3336.64,0.00,5688.39,5688.39,0.46627708,16.60,12.15,0.00700000,34402.9,28.59,16.70,0.00700000,46602.5
,ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_TRAUMA2_FLR_1 VAV BOX,ER_TRAUMA2_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,5728.680,5728.680,0.396533,0.00012543,110.242,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.2985,0.304521,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,5728.68,5728.68,1.0000,0.46627708,0.396533,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.12541514,60.00,48.90,11.10,0.000,5728.68,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00505507,21.06,0.00505507,31.9490,3337.01,0.00,5689.03,5689.03,0.46627708,16.60,12.15,0.00700000,34402.9,28.59,16.70,0.00700000,46603.9
,ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ER_TRIAGE_MULT4_FLR_1 VAV BOX,ER_TRIAGE_MULT4_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,15303.557,15303.557,1.586132,0.00033507,280.435,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.7974,0.813496,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,15303.56,15303.56,1.0000,1.86510832,1.586132,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.33503315,60.00,48.90,11.10,0.000,15303.56,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.08,0.00474408,21.08,0.00474408,29.9552,5697.96,0.00,15183.39,15183.39,1.86510832,16.60,12.15,0.00700000,34402.9,24.60,15.27,0.00700000,42543.7
,ICU_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ICU_FLR_2 VAV BOX,ICU_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,28064.054,28064.054,4.589212,0.00061446,494.421,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,1.4624,1.491809,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,28064.05,28064.05,1.0000,5.39638437,4.589212,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.61439235,60.00,48.90,11.10,0.000,28064.05,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,27845.73,27845.73,5.39638437,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,ICU_NURSESTN_LOBBY_FLR_2 VAV BOX,ICU_NURSESTN_LOBBY_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,4526.715,4526.715,0.740237,0.00009911,79.750,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.2359,0.240628,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,4526.72,4526.72,1.0000,0.87043361,0.740237,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.09910112,60.00,48.90,11.10,0.000,4526.72,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,4491.50,4491.50,0.87043361,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,IC_PATROOM1_MULT5_FLR_2 VAV BOX,IC_PATROOM1_MULT5_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,13725.151,13725.151,0.861038,0.00030051,266.588,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.7152,0.729592,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,13725.15,13725.15,1.0000,1.01248166,0.861038,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.30047790,60.00,48.90,11.10,0.000,13725.15,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00523666,21.07,0.00523666,33.0704,8521.66,0.00,13629.75,13629.75,1.01248166,16.60,12.15,0.00700000,34402.9,29.83,17.13,0.00700000,47864.7
,IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,IC_PATROOM2_FLR_2 VAV BOX,IC_PATROOM2_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,6915.125,6915.125,0.337723,0.00015140,138.596,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.3603,0.367589,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,6915.12,6915.12,1.0000,0.39712304,0.337723,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.15138937,60.00,48.90,11.10,0.000,6915.12,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00554218,21.06,0.00554218,34.9962,4875.55,0.00,6865.96,6865.96,0.39712304,16.60,12.15,0.00700000,34402.9,33.59,18.39,0.00700000,51692.2
,IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,IC_PATROOM3_MULT6_FLR_2 VAV BOX,IC_PATROOM3_MULT6_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,19331.325,19331.325,1.507023,0.00042325,367.600,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,1.0073,1.027601,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,19331.33,19331.33,1.0000,1.77208497,1.507023,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.42321107,60.00,48.90,11.10,0.000,19331.33,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00523566,21.07,0.00523566,33.0610,10221.17,0.00,19176.29,19176.29,1.77208497,16.60,12.15,0.00700000,34402.9,27.23,16.22,0.00700000,45224.2
,KITCHEN_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,Unknown,KITCHEN_FLR_5,N/A,N/A,N/A,Yes,Yes,Yes,No,76779.208,76779.208,3.249668,0.00168106,1576.821,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,4.0009,4.081375,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,76779.21,76779.21,1.0000,3.82123445,3.249668,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,1.68088893,60.00,48.90,11.10,0.000,76779.21,-20.60,0.00061258,-20.60,0.00000000,0.0000,18.86,0.00626267,18.99,0.00626267,44.9147,65183.99,0.00,76225.67,76225.67,3.82123445,16.60,12.15,0.00700000,34402.9,36.20,19.23,0.00700000,54350.9
,LAB_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LAB_FLR_3 VAV BOX,LAB_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,11508.849,11508.849,1.882000,0.00025198,202.758,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.5997,0.611779,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,11508.85,11508.85,1.0000,2.21301496,1.882000,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.25195749,60.00,48.90,11.10,0.000,11508.85,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,11419.32,11419.32,2.21301496,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,LAB_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LAB_FLR_4 VAV BOX,LAB_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,11508.849,11508.849,1.882000,0.00025198,202.758,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.5997,0.611779,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,11508.85,11508.85,1.0000,2.21301496,1.882000,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.25195749,60.00,48.90,11.10,0.000,11508.85,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,11419.32,11419.32,2.21301496,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_RECORDS_FLR_1 VAV BOX,LOBBY_RECORDS_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,82902.137,82902.137,1.167232,0.00181512,2025.623,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,4.3199,4.406853,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,82902.14,82902.14,1.0000,1.37253038,1.167232,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,1.81493516,60.00,48.90,11.10,0.000,82902.14,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00574730,21.08,0.00574730,36.2241,70661.51,0.00,66319.75,66319.75,1.37253038,16.60,12.15,0.00700000,34402.9,64.07,26.84,0.00700000,82722.3
,NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,NURSESTN_LOBBY_FLR_3 VAV BOX,NURSESTN_LOBBY_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,4486.046,4486.046,0.733587,0.00009822,79.033,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.2338,0.238466,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,4486.05,4486.05,1.0000,0.86261342,0.733587,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.09821077,60.00,48.90,11.10,0.000,4486.05,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,4451.15,4451.15,0.86261342,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,NURSESTN_LOBBY_FLR_4 VAV BOX,NURSESTN_LOBBY_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,4569.176,4569.176,0.747181,0.00010004,80.498,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.2381,0.242885,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,4569.18,4569.18,1.0000,0.87859826,0.747181,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.10003069,60.00,48.90,11.10,0.000,4569.18,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,4533.63,4533.63,0.87859826,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,NURSESTN_LOBBY_FLR_5 VAV BOX,NURSESTN_LOBBY_FLR_5,N/A,N/A,N/A,Yes,Yes,Yes,No,52663.929,52663.929,0.969709,0.00115306,1287.558,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,2.7442,2.799472,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,52663.93,52663.93,1.0000,1.14026567,0.969709,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,1.15294514,60.00,48.90,11.10,0.000,52663.93,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00665136,21.09,0.00665136,41.8412,44872.18,0.00,47475.02,47475.02,1.14026567,16.60,12.15,0.00700000,34402.9,57.50,25.24,0.00700000,76038.0
,OR1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR1_FLR_2 VAV BOX,OR1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,5203.142,5203.142,1.360481,0.00011392,89.447,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.2711,0.276585,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,5203.14,5203.14,1.0000,1.59976873,1.360481,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.11390980,60.00,48.90,11.10,0.000,5203.14,-20.60,0.00061258,-20.60,0.00000000,0.0000,18.28,0.00274614,18.28,0.00274614,20.6937,1511.98,0.00,5163.01,5163.01,1.59976873,16.60,12.15,0.00700000,34402.9,19.77,13.43,0.00700000,37630.3
,OR2_MULT5_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR2_MULT5_FLR_2 VAV BOX,OR2_MULT5_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,18401.668,18401.668,6.672480,0.00040290,312.861,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.9589,0.978183,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,18401.67,18401.67,1.0000,7.84606683,6.672480,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.40285855,60.00,48.90,11.10,0.000,18401.67,-20.60,0.00061258,-20.60,0.00000000,0.0000,18.30,0.00800000,18.30,0.00800000,59.7240,0.00,0.00,18261.85,18261.85,7.84606683,16.60,12.15,0.00700000,34402.9,18.89,13.08,0.00700000,36730.5
,OR3_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR3_FLR_2 VAV BOX,OR3_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,3670.296,3670.296,1.330856,0.00008036,62.402,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.1913,0.195103,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,3670.30,3670.30,1.0000,1.56493353,1.330856,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.08035196,60.00,48.90,11.10,0.000,3670.30,-20.60,0.00061258,-20.60,0.00000000,0.0000,18.30,0.00800000,18.30,0.00800000,59.7240,0.00,0.00,3642.41,3642.41,1.56493353,16.60,12.15,0.00700000,34402.9,18.89,13.08,0.00700000,36730.5
,OR4_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR4_FLR_2 VAV BOX,OR4_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,13803.088,13803.088,5.005026,0.00030221,234.677,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.7193,0.733735,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,13803.09,13803.09,1.0000,5.88533333,5.005026,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.30218413,60.00,48.90,11.10,0.000,13803.09,-20.60,0.00061258,-20.60,0.00000000,0.0000,18.30,0.00800000,18.30,0.00800000,59.7240,0.00,0.00,13698.21,13698.21,5.88533333,16.60,12.15,0.00700000,34402.9,18.89,13.08,0.00700000,36730.5
,OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OR_NURSESTN_LOBBY_FLR_2 VAV BOX,OR_NURSESTN_LOBBY_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,40717.963,40717.963,0.895575,0.00089151,996.258,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,2.1218,2.164457,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,40717.96,40717.96,1.0000,1.05309324,0.895575,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.89141807,60.00,48.90,11.10,0.000,40717.96,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00533664,21.09,0.00533664,33.6517,34723.34,0.00,39172.96,39172.96,1.05309324,16.60,12.15,0.00700000,34402.9,53.15,24.12,0.00700000,71600.9
,OFFICE1_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE1_FLR_5 VAV BOX,OFFICE1_FLR_5,N/A,N/A,N/A,Yes,Yes,Yes,No,14441.884,14441.884,0.169624,0.00031620,352.066,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.7525,0.767692,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,14441.88,14441.88,1.0000,0.19945864,0.169624,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.31616898,60.00,48.90,11.10,0.000,14441.88,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.97,0.00620323,21.07,0.00620323,39.0991,12303.10,0.00,10478.85,10478.85,0.19945864,16.60,12.15,0.00700000,34402.9,68.22,27.79,0.00700000,86939.4
,OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE1_MULT4_FLR_1 VAV BOX,OFFICE1_MULT4_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,10153.518,10153.518,0.103947,0.00022231,247.536,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.5291,0.539734,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,10153.52,10153.52,1.0000,0.12223013,0.103947,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.22228591,60.00,48.90,11.10,0.000,10153.52,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.97,0.00615904,21.08,0.00615904,38.8093,8648.36,0.00,6784.11,6784.11,0.12223013,16.60,12.15,0.00700000,34402.9,71.13,28.44,0.00700000,89905.7
,OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE2_MULT5_FLR_5 VAV BOX,OFFICE2_MULT5_FLR_5,N/A,N/A,N/A,Yes,Yes,Yes,No,41238.161,41238.161,0.726119,0.00090290,1006.007,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,2.1489,2.192109,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,41238.16,41238.16,1.0000,0.85383183,0.726119,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.90280650,60.00,48.90,11.10,0.000,41238.16,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00643873,21.08,0.00643873,40.5388,35122.67,0.00,36471.05,36471.05,0.85383183,16.60,12.15,0.00700000,34402.9,58.57,25.51,0.00700000,77117.5
,OFFICE3_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE3_FLR_5 VAV BOX,OFFICE3_FLR_5,N/A,N/A,N/A,Yes,Yes,Yes,No,14422.320,14422.320,0.165514,0.00031577,351.589,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.7515,0.766652,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,14422.32,14422.32,1.0000,0.19462493,0.165514,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.31574067,60.00,48.90,11.10,0.000,14422.32,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.97,0.00620159,21.07,0.00620159,39.0890,12286.46,0.00,10325.94,10325.94,0.19462493,16.60,12.15,0.00700000,34402.9,68.73,27.90,0.00700000,87458.5
,OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICE4_MULT6_FLR_5 VAV BOX,OFFICE4_MULT6_FLR_5,N/A,N/A,N/A,Yes,Yes,Yes,No,17267.202,17267.202,0.150048,0.00037806,420.946,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.8998,0.917878,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,17267.20,17267.20,1.0000,0.17643885,0.150048,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.37802225,60.00,48.90,11.10,0.000,17267.20,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.97,0.00633059,21.08,0.00633059,39.8768,14705.96,0.00,10344.51,10344.51,0.17643885,16.60,12.15,0.00700000,34402.9,74.20,29.10,0.00700000,93032.4
,PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM1_MULT10_FLR_3 VAV BOX,PATROOM1_MULT10_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,29757.700,29757.700,1.486830,0.00065154,594.386,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,1.5506,1.581839,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,29757.70,29757.70,1.0000,1.74834062,1.486830,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.65147050,60.00,48.90,11.10,0.000,29757.70,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00556331,21.07,0.00556331,35.0970,20752.18,0.00,29546.30,29546.30,1.74834062,16.60,12.15,0.00700000,34402.9,33.20,18.26,0.00700000,51302.6
,PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM1_MULT10_FLR_4 VAV BOX,PATROOM1_MULT10_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,29870.828,29870.828,1.486830,0.00065401,596.979,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,1.5565,1.587852,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,29870.83,29870.83,1.0000,1.74834062,1.486830,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.65394715,60.00,48.90,11.10,0.000,29870.83,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00557186,21.07,0.00557186,35.1504,20865.13,0.00,29658.59,29658.59,1.74834062,16.60,12.15,0.00700000,34402.9,33.27,18.28,0.00700000,51366.8
,PATROOM2_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM2_FLR_3 VAV BOX,PATROOM2_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,7718.980,7718.980,0.281084,0.00016901,163.757,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.4022,0.410320,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7718.98,7718.98,1.0000,0.33052213,0.281084,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.16898778,60.00,48.90,11.10,0.000,7718.98,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00567003,21.06,0.00567003,35.7903,6020.16,0.00,7663.19,7663.19,0.33052213,16.60,12.15,0.00700000,34402.9,39.38,20.23,0.00700000,57588.0
,PATROOM2_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM2_FLR_4 VAV BOX,PATROOM2_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,7741.295,7741.295,0.280537,0.00016949,164.425,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.4034,0.411506,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7741.30,7741.30,1.0000,0.32987972,0.280537,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.16947632,60.00,48.90,11.10,0.000,7741.30,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00567656,21.06,0.00567656,35.8311,6045.75,0.00,7685.35,7685.35,0.32987972,16.60,12.15,0.00700000,34402.9,39.49,20.26,0.00700000,57700.4
,PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM3_MULT10_FLR_3 VAV BOX,PATROOM3_MULT10_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,30017.275,30017.275,1.661624,0.00065722,591.295,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,1.5642,1.595637,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,30017.27,30017.27,1.0000,1.95387794,1.661624,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.65715323,60.00,48.90,11.10,0.000,30017.27,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00555452,21.07,0.00555452,35.0419,19953.06,0.00,29805.07,29805.07,1.95387794,16.60,12.15,0.00700000,34402.9,31.59,17.73,0.00700000,49657.3
,PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM3_MULT10_FLR_4 VAV BOX,PATROOM3_MULT10_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,30063.662,30063.662,1.656516,0.00065824,592.552,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,1.5666,1.598103,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,30063.66,30063.66,1.0000,1.94787122,1.656516,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.65816877,60.00,48.90,11.10,0.000,30063.66,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00556056,21.07,0.00556056,35.0796,20030.26,0.00,29851.08,29851.08,1.94787122,16.60,12.15,0.00700000,34402.9,31.66,17.75,0.00700000,49727.9
,PATROOM4_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM4_FLR_3 VAV BOX,PATROOM4_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,7614.300,7614.300,0.264674,0.00016671,163.427,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.3968,0.404756,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7614.30,7614.30,1.0000,0.31122666,0.264674,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.16669608,60.00,48.90,11.10,0.000,7614.30,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00566859,21.06,0.00566859,35.7814,6014.67,0.00,7558.64,7558.64,0.31122666,16.60,12.15,0.00700000,34402.9,40.46,20.55,0.00700000,58689.6
,PATROOM4_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM4_FLR_4 VAV BOX,PATROOM4_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,7636.745,7636.745,0.264165,0.00016720,164.119,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.3979,0.405949,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7636.74,7636.74,1.0000,0.31062748,0.264165,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.16718745,60.00,48.90,11.10,0.000,7636.74,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00567510,21.06,0.00567510,35.8221,6040.18,0.00,7580.92,7580.92,0.31062748,16.60,12.15,0.00700000,34402.9,40.58,20.59,0.00700000,58808.1
,PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM5_MULT10_FLR_3 VAV BOX,PATROOM5_MULT10_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,29765.635,29765.635,1.486830,0.00065171,594.568,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,1.5510,1.582261,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,29765.64,29765.64,1.0000,1.74834062,1.486830,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.65164422,60.00,48.90,11.10,0.000,29765.64,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00556392,21.07,0.00556392,35.1008,20760.10,0.00,29554.17,29554.17,1.74834062,16.60,12.15,0.00700000,34402.9,33.21,18.27,0.00700000,51307.1
,PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM5_MULT10_FLR_4 VAV BOX,PATROOM5_MULT10_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,29878.587,29878.587,1.486830,0.00065418,597.157,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,1.5569,1.588265,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,29878.59,29878.59,1.0000,1.74834062,1.486830,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.65411702,60.00,48.90,11.10,0.000,29878.59,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00557245,21.07,0.00557245,35.1541,20872.88,0.00,29666.29,29666.29,1.74834062,16.60,12.15,0.00700000,34402.9,33.27,18.29,0.00700000,51371.2
,PATROOM6_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM6_FLR_3 VAV BOX,PATROOM6_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,7048.251,7048.251,0.282787,0.00015432,146.300,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.3673,0.374666,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7048.25,7048.25,1.0000,0.33252462,0.282787,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.15430385,60.00,48.90,11.10,0.000,7048.25,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00568761,21.06,0.00568761,35.9037,5339.61,0.00,6997.33,6997.33,0.33252462,16.60,12.15,0.00700000,34402.9,37.27,19.57,0.00700000,55446.0
,PATROOM6_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM6_FLR_4 VAV BOX,PATROOM6_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,7067.140,7067.140,0.281776,0.00015473,146.884,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.3683,0.375670,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7067.14,7067.14,1.0000,0.33133602,0.281776,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.15471736,60.00,48.90,11.10,0.000,7067.14,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00569478,21.06,0.00569478,35.9485,5364.58,0.00,7016.08,7016.08,0.33133602,16.60,12.15,0.00700000,34402.9,37.40,19.61,0.00700000,55578.0
,PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM7_MULT10_FLR_3 VAV BOX,PATROOM7_MULT10_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,31842.474,31842.474,1.944696,0.00069718,620.225,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,1.6593,1.692660,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,31842.47,31842.47,1.0000,2.28673859,1.944696,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.69711142,60.00,48.90,11.10,0.000,31842.47,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00556341,21.07,0.00556341,35.0974,20063.47,0.00,31620.97,31620.97,2.28673859,16.60,12.15,0.00700000,34402.9,30.19,17.25,0.00700000,48230.9
,PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM7_MULT10_FLR_4 VAV BOX,PATROOM7_MULT10_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,31909.642,31909.642,1.937720,0.00069865,621.914,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,1.6628,1.696230,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,31909.64,31909.64,1.0000,2.27853519,1.937720,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.69858188,60.00,48.90,11.10,0.000,31909.64,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.07,0.00557196,21.07,0.00557196,35.1508,20172.67,0.00,31687.64,31687.64,2.27853519,16.60,12.15,0.00700000,34402.9,30.26,17.28,0.00700000,48310.0
,PATROOM8_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM8_FLR_3 VAV BOX,PATROOM8_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,6986.923,6986.923,0.273488,0.00015298,145.789,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.3641,0.371406,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,6986.92,6986.92,1.0000,0.32159013,0.273488,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.15296121,60.00,48.90,11.10,0.000,6986.92,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00568609,21.06,0.00568609,35.8943,5334.49,0.00,6936.42,6936.42,0.32159013,16.60,12.15,0.00700000,34402.9,37.79,19.73,0.00700000,55972.1
,PATROOM8_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PATROOM8_FLR_4 VAV BOX,PATROOM8_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,7006.533,7006.533,0.272613,0.00015341,146.389,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.3651,0.372448,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,7006.53,7006.53,1.0000,0.32056137,0.272613,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.15339054,60.00,48.90,11.10,0.000,7006.53,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.06,0.00569324,21.06,0.00569324,35.9390,5359.36,0.00,6955.88,6955.88,0.32056137,16.60,12.15,0.00700000,34402.9,37.92,19.77,0.00700000,56102.0
,PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PHYSTHERAPY_FLR_3 VAV BOX,PHYSTHERAPY_FLR_3,N/A,N/A,N/A,Yes,Yes,Yes,No,6365.396,6365.396,1.040910,0.00013937,112.143,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.3317,0.338367,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,6365.40,6365.40,1.0000,1.22399012,1.040910,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.13935445,60.00,48.90,11.10,0.000,6365.40,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,6315.88,6315.88,1.22399012,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,RADIOLOGY_FLR_4 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,RADIOLOGY_FLR_4 VAV BOX,RADIOLOGY_FLR_4,N/A,N/A,N/A,Yes,Yes,Yes,No,15913.491,15913.491,2.602275,0.00034842,280.357,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,0.8292,0.845918,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,15913.49,15913.49,1.0000,3.05997530,2.602275,16.00,11.69,0.00700000,33792.2,50.00,23.65,0.00800000,70993.1,0.34838612,60.00,48.90,11.10,0.000,15913.49,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.10,0.00800000,21.10,0.00800000,50.1933,0.00,0.00,15789.69,15789.69,3.05997530,16.60,12.15,0.00700000,34402.9,21.67,14.17,0.00700000,39563.0
,CAV_1_COOLC,Coil:Cooling:Water:DetailedGeometry,AirLoop,AirLoopHVAC,CAV_1,ER_EXAM1_MULT4_FLR_1; ER_TRAUMA1_FLR_1; ER_EXAM3_MULT4_FLR_1; ER_TRAUMA2_FLR_1; ER_TRIAGE_MULT4_FLR_1; IC_PATROOM1_MULT5_FLR_2; PATROOM1_MULT10_FLR_3; PATROOM5_MULT10_FLR_3; PATROOM7_MULT10_FLR_3; PATROOM3_MULT10_FLR_4; PATROOM5_MULT10_FLR_4; PATROOM6_FLR_4; PATROOM7_MULT10_FLR_4;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,552758.300,-999.000,16.693698,0.01974325,-999.000,-999.0000,1.00000,1.00000,1025.7917,1004.8586,1.1759,CAV_1_FAN,Fan:VariableVolume,16.693698,19.62986361,,4197.9300,999.8980,106.41922318,13.34,6.67,6.67,2979758.81,18.5504,18.550438,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:15:00,552758.30,329554.08,1.0000,19.62986361,16.693698,24.15,18.45,0.01127073,52963.6,7.17,7.17,0.00700000,24804.6,19.74123172,6.67,13.34,6.67,41574.881,511183.42,30.08,0.01878287,25.21,4.16363000,24.9413,22.18,0.00877452,22.18,0.00876489,51.4001,1151643.12,0.00,491328.74,297737.95,19.62986361,24.15,18.71,0.01127073,52963.6,9.43,9.42,0.00732740,27934.0
,CAV_1_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,CAV_1,ER_EXAM1_MULT4_FLR_1; ER_TRAUMA1_FLR_1; ER_EXAM3_MULT4_FLR_1; ER_TRAUMA2_FLR_1; ER_TRIAGE_MULT4_FLR_1; IC_PATROOM1_MULT5_FLR_2; PATROOM1_MULT10_FLR_3; PATROOM5_MULT10_FLR_3; PATROOM7_MULT10_FLR_3; PATROOM3_MULT10_FLR_4; PATROOM5_MULT10_FLR_4; PATROOM6_FLR_4; PATROOM7_MULT10_FLR_4;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,104941.566,104941.566,16.693698,0.00229767,1695.344,-999.0000,1.00000,1.00000,1017.8526,1004.8586,1.1759,CAV_1_FAN,Fan:VariableVolume,16.693698,19.62986361,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,5.4684,5.578410,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,104941.57,104941.57,1.0000,19.62986361,16.693698,10.68,6.20,0.00420449,21330.2,16.00,11.69,0.00700000,33792.2,2.29743339,60.00,48.90,11.10,0.000,104941.57,-20.60,0.00061258,-20.60,4.16363000,24.9413,21.07,0.00539805,21.07,0.00546453,34.4780,989852.96,0.00,96368.01,96368.01,19.62986361,16.60,9.18,0.00420449,27325.3,21.45,11.31,0.00420449,32234.5
,CAV_2_COOLC,Coil:Cooling:Water:DetailedGeometry,AirLoop,AirLoopHVAC,CAV_2,OR1_FLR_2; OR2_MULT5_FLR_2; OR3_FLR_2; OR4_FLR_2; IC_PATROOM2_FLR_2; PATROOM2_FLR_3; PATROOM6_FLR_3; PATROOM8_FLR_3; PATROOM4_FLR_4;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,320063.023,-999.000,15.808089,0.01143191,-999.000,-999.0000,1.00000,1.00000,1021.3665,1004.8586,1.1759,CAV_2_FAN,Fan:VariableVolume,15.808089,18.58848982,,4197.9300,999.8980,106.41922318,13.34,6.67,6.67,2979758.81,10.7412,10.741239,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,320063.02,224044.45,1.0000,18.58848982,15.808089,19.37,14.81,0.00889025,42022.9,7.17,7.17,0.00700000,24804.6,11.43074343,6.67,13.34,6.67,39369.313,280693.71,22.27,0.01670366,21.82,2.54439000,16.0955,18.82,0.00739139,18.43,0.00737993,54.7045,286846.54,0.00,239269.12,177840.75,18.58848982,19.37,15.04,0.00889025,42022.9,10.03,9.95,0.00756888,29151.0
,CAV_2_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,CAV_2,OR1_FLR_2; OR2_MULT5_FLR_2; OR3_FLR_2; OR4_FLR_2; IC_PATROOM2_FLR_2; PATROOM2_FLR_3; PATROOM6_FLR_3; PATROOM8_FLR_3; PATROOM4_FLR_4;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,62438.943,62438.943,15.808089,0.00136708,1016.721,-999.0000,1.00000,1.00000,1017.8527,1004.8586,1.1759,CAV_2_FAN,Fan:VariableVolume,15.808089,18.58848982,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,3.2536,3.319085,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 04:00:00,62438.94,62438.94,1.0000,18.58848982,15.808089,12.66,9.20,0.00599140,27843.6,16.00,11.69,0.00700000,33792.2,1.36694465,60.00,48.90,11.10,0.000,62438.94,-20.60,0.00061258,-20.60,2.54439000,16.0955,19.04,0.00702323,1.12,0.00029563,7.0908,24268.30,0.00,58974.55,58974.55,18.58848982,16.60,11.12,0.00599140,31849.4,19.72,12.42,0.00599140,35022.0
,VAV_1_COOLC,Coil:Cooling:Water:DetailedGeometry,AirLoop,AirLoopHVAC,VAV_1,BASEMENT; OFFICE1_MULT4_FLR_1; LOBBY_RECORDS_FLR_1; CORRIDOR_FLR_1; ER_NURSESTN_LOBBY_FLR_1; IC_PATROOM3_MULT6_FLR_2; ICU_NURSESTN_LOBBY_FLR_2; CORRIDOR_FLR_2; OR_NURSESTN_LOBBY_FLR_2; PATROOM3_MULT10_FLR_3; LAB_FLR_3; PATROOM1_MULT10_FLR_4; PATROOM8_FLR_4;,Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,799053.122,-999.000,28.012741,0.02854033,-999.000,-999.0000,1.00000,1.00000,1023.2242,1004.8586,1.1759,VAV_1_FAN,Fan:VariableVolume,28.012741,32.93975345,,4197.9300,999.8980,106.41922318,13.34,6.67,6.67,2979758.81,26.8160,26.816034,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:45:00,799053.12,543827.01,1.0000,32.93975345,28.012741,23.78,17.22,0.00988955,49062.6,7.17,7.17,0.00700000,24804.6,28.53741468,6.67,13.34,6.67,69100.011,729953.11,30.72,0.01878287,25.36,5.18069091,18.4941,22.19,0.00786179,22.19,0.00834826,48.9751,297276.98,0.00,681089.43,477536.89,32.93975345,23.78,17.47,0.00988955,49062.6,9.65,9.62,0.00741866,28385.8
,VAV_1_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_1,BASEMENT; OFFICE1_MULT4_FLR_1; LOBBY_RECORDS_FLR_1; CORRIDOR_FLR_1; ER_NURSESTN_LOBBY_FLR_1; IC_PATROOM3_MULT6_FLR_2; ICU_NURSESTN_LOBBY_FLR_2; CORRIDOR_FLR_2; OR_NURSESTN_LOBBY_FLR_2; PATROOM3_MULT10_FLR_3; LAB_FLR_3; PATROOM1_MULT10_FLR_4; PATROOM8_FLR_4;,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,237297.791,237297.791,8.403822,0.00519557,3374.349,-999.0000,1.00000,1.00000,1017.8526,1004.8586,1.1759,VAV_1_FAN,Fan:VariableVolume,28.012741,32.93975345,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,12.3653,12.614109,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:30:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,237297.79,237297.79,1.0000,9.88192603,8.403822,-7.90,-8.55,0.00160345,-3948.8,16.00,11.69,0.00700000,33792.2,5.19504226,60.00,48.90,11.10,0.000,237297.79,-20.60,0.00061258,-20.60,5.18069091,61.6468,12.52,0.00319614,17.27,0.00442990,35.4968,145271.17,0.00,173020.71,173020.71,9.88192603,16.60,6.10,0.00160345,20740.0,33.97,13.76,0.00160345,38248.8
,VAV_2_COOLC,Coil:Cooling:Water:DetailedGeometry,AirLoop,AirLoopHVAC,VAV_2,ICU_FLR_2; PATROOM4_FLR_3; PHYSTHERAPY_FLR_3; NURSESTN_LOBBY_FLR_3; CORRIDOR_SE_FLR_3; CORRIDOR_NW_FLR_3; PATROOM2_FLR_4; RADIOLOGY_FLR_4; NURSESTN_LOBBY_FLR_4; LAB_FLR_4; CORRIDOR_SE_FLR_4; CORRIDOR_NW_FLR_4; DINING_FLR_5; NURSESTN_LOBBY_FLR_5; KITCHEN_FLR_5; OFFICE1_FLR_5; OFFICE2_MULT5_FLR_5; OFFICE3_FLR_5; OFFICE4_MULT6_FLR_5; CORRIDOR_FLR_5;,Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,1307884.354,-999.000,43.871403,0.04671460,-999.000,-999.0000,1.00000,1.00000,1023.6765,1004.8586,1.1759,VAV_2_FAN,Fan:VariableVolume,43.871403,51.58771017,,4197.9300,999.8980,106.41922318,13.34,6.67,6.67,2979758.81,43.8923,43.892289,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,1307884.35,875361.03,1.0000,51.58771017,43.871403,24.24,17.57,0.01013289,50157.2,7.17,7.17,0.00700000,24804.6,46.70983336,6.67,13.34,6.67,107649.552,1200234.80,30.72,0.01878287,25.36,9.48833741,21.6276,22.44,0.00772414,22.42,0.00797706,46.1666,394091.66,0.00,1130066.16,776363.69,51.58771017,24.24,17.83,0.01013289,50157.2,9.59,9.56,0.00739139,28251.5
,VAV_2_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_2,ICU_FLR_2; PATROOM4_FLR_3; PHYSTHERAPY_FLR_3; NURSESTN_LOBBY_FLR_3; CORRIDOR_SE_FLR_3; CORRIDOR_NW_FLR_3; PATROOM2_FLR_4; RADIOLOGY_FLR_4; NURSESTN_LOBBY_FLR_4; LAB_FLR_4; CORRIDOR_SE_FLR_4; CORRIDOR_NW_FLR_4; DINING_FLR_5; NURSESTN_LOBBY_FLR_5; KITCHEN_FLR_5; OFFICE1_FLR_5; OFFICE2_MULT5_FLR_5; OFFICE3_FLR_5; OFFICE4_MULT6_FLR_5; CORRIDOR_FLR_5;,Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,426318.613,426318.613,13.161421,0.00933413,5913.750,-999.0000,1.00000,1.00000,1017.8526,1004.8586,1.1759,VAV_2_FAN,Fan:VariableVolume,43.871403,51.58771017,,4197.9300,999.8980,41.18437856,71.10,82.20,11.10,1919069.44,22.2149,22.661944,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:30:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 08:00:00,426318.61,426318.61,1.0000,15.47631305,13.161421,-11.41,-11.63,0.00132989,-8170.8,16.00,11.69,0.00700000,33792.2,9.33318089,60.00,48.90,11.10,0.000,426318.61,-20.60,0.00061258,-20.60,9.48833741,72.0920,12.32,0.00318287,9.95,0.00293940,38.0179,189794.22,0.00,299148.14,299148.14,15.47631305,16.60,5.76,0.00132989,20047.4,35.79,14.20,0.00132989,39376.8


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,VAV_1_OA_CONTROLLER,DifferentialDryBulb,5.18,28.01,-,,,
,VAV_2_OA_CONTROLLER,DifferentialDryBulb,9.49,43.87,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,BASEMENT,1862.50,7830.00,1862.50
,CORRIDOR_FLR_1,2200.25,7830.00,2200.25
,CORRIDOR_FLR_2,2985.50,7830.00,2985.50
,CORRIDOR_FLR_5,3431.75,7818.00,3431.75
,CORRIDOR_NW_FLR_3,2290.50,7830.00,2290.50
,CORRIDOR_NW_FLR_4,2323.50,7830.00,2323.50
,CORRIDOR_SE_FLR_3,2108.75,7830.00,2108.75
,CORRIDOR_SE_FLR_4,2149.00,7830.00,2149.00
,DINING_FLR_5,2657.75,7393.50,2482.75
,ER_EXAM1_MULT4_FLR_1,0.00,8760.00,0.00
,ER_EXAM3_MULT4_FLR_1,0.00,8760.00,0.00
,ER_NURSESTN_LOBBY_FLR_1,449.75,7762.75,449.75
,ER_TRAUMA1_FLR_1,0.00,8760.00,0.00
,ER_TRAUMA2_FLR_1,0.00,8760.00,0.00
,ER_TRIAGE_MULT4_FLR_1,0.00,8760.00,0.00
,ICU_FLR_2,0.00,8760.00,0.00
,ICU_NURSESTN_LOBBY_FLR_2,30.25,7572.50,30.25
,IC_PATROOM1_MULT5_FLR_2,0.00,8760.00,0.00
,IC_PATROOM2_FLR_2,432.50,8720.00,419.25
,IC_PATROOM3_MULT6_FLR_2,165.25,8760.00,165.25
,KITCHEN_FLR_5,4641.75,7811.50,4641.75
,LAB_FLR_3,4210.50,7830.00,4210.50
,LAB_FLR_4,4211.25,7830.00,4211.25
,LOBBY_RECORDS_FLR_1,3033.75,7830.00,3033.75
,NURSESTN_LOBBY_FLR_3,537.50,7830.00,537.50
,NURSESTN_LOBBY_FLR_4,554.75,7830.00,554.75
,NURSESTN_LOBBY_FLR_5,2601.25,7664.50,2587.25
,OR1_FLR_2,3095.75,8760.00,3095.75
,OR2_MULT5_FLR_2,3952.25,8760.00,3952.25
,OR3_FLR_2,4655.25,8760.00,4655.25
,OR4_FLR_2,1795.25,8760.00,1795.25
,OR_NURSESTN_LOBBY_FLR_2,1006.00,7823.75,1006.00
