Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:36
,OFFICE1_FLR_5,3864.75,7350.00,3727.50
,OFFICE1_MULT4_FLR_1,2806.00,7798.00,2803.50
,OFFICE2_MULT5_FLR_5,3512.75,7543.25,3416.75
,OFFICE3_FLR_5,4244.50,7468.50,4135.50
,OFFICE4_MULT6_FLR_5,3905.50,7733.00,3881.00
,PATROOM1_MULT10_FLR_3,2.00,8760.00,2.00
,PATROOM1_MULT10_FLR_4,603.25,8760.00,603.25
,PATROOM2_FLR_3,781.25,8718.75,771.00
,PATROOM2_FLR_4,1607.50,8760.00,1607.50
,PATROOM3_MULT10_FLR_3,956.25,8760.00,956.25
,PATROOM3_MULT10_FLR_4,21.50,8760.00,21.50
,PATROOM4_FLR_3,2334.00,8760.00,2334.00
,PATROOM4_FLR_4,1526.00,8723.75,1524.50
,PATROOM5_MULT10_FLR_3,57.25,8760.00,57.25
,PATROOM5_MULT10_FLR_4,63.75,8760.00,63.75
,PATROOM6_FLR_3,1055.50,8741.50,1053.50
,PATROOM6_FLR_4,724.50,8760.00,724.50
,PATROOM7_MULT10_FLR_3,18.50,8760.00,18.50
,PATROOM7_MULT10_FLR_4,20.50,8760.00,20.50
,PATROOM8_FLR_3,1801.50,8747.50,1801.50
,PATROOM8_FLR_4,2597.50,8760.00,2597.50
,PHYSTHERAPY_FLR_3,1610.75,7830.00,1610.75
,RADIOLOGY_FLR_4,3296.75,7830.00,3296.75
,Facility,6484.50,8760.00,6320.50
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,BASEMENT,26.75,0.00,26.75,0.00
,CORRIDOR_FLR_1,5.50,0.00,5.50,0.00
,CORRIDOR_FLR_2,7.25,0.00,7.25,0.00
,CORRIDOR_FLR_5,3.50,0.00,3.50,0.00
,CORRIDOR_NW_FLR_3,465.25,0.00,450.25,0.00
,CORRIDOR_NW_FLR_4,427.75,0.00,420.25,0.00
,CORRIDOR_SE_FLR_3,402.50,0.00,395.25,0.00
,CORRIDOR_SE_FLR_4,375.00,0.00,375.00,0.00
,DINING_FLR_5,0.00,0.00,0.00,0.00
,ER_EXAM1_MULT4_FLR_1,0.00,0.00,0.00,0.00
,ER_EXAM3_MULT4_FLR_1,7.00,0.00,7.00,0.00
,ER_NURSESTN_LOBBY_FLR_1,5.25,0.00,5.25,0.00
,ER_TRAUMA1_FLR_1,0.00,0.00,0.00,0.00
,ER_TRAUMA2_FLR_1,0.00,0.00,0.00,0.00
,ER_TRIAGE_MULT4_FLR_1,0.00,0.00,0.00,0.00
,ICU_FLR_2,0.00,0.00,0.00,0.00
,ICU_NURSESTN_LOBBY_FLR_2,1.00,0.00,1.00,0.00
,IC_PATROOM1_MULT5_FLR_2,0.00,0.00,0.00,0.00
,IC_PATROOM2_FLR_2,0.00,0.00,0.00,0.00
,IC_PATROOM3_MULT6_FLR_2,0.00,0.00,0.00,0.00
,KITCHEN_FLR_5,0.00,0.00,0.00,0.00
,LAB_FLR_3,113.50,0.00,113.50,0.00
,LAB_FLR_4,115.00,0.00,115.00,0.00
,LOBBY_RECORDS_FLR_1,0.00,0.00,0.00,0.00
,NURSESTN_LOBBY_FLR_3,23.75,0.00,23.75,0.00
,NURSESTN_LOBBY_FLR_4,23.50,0.00,23.50,0.00
,NURSESTN_LOBBY_FLR_5,0.50,0.00,0.50,0.00
,OR1_FLR_2,3.75,37.00,3.75,37.00
,OR2_MULT5_FLR_2,1.00,30.50,1.00,30.50
,OR3_FLR_2,9.75,31.25,9.75,31.25
,OR4_FLR_2,0.00,42.75,0.00,42.75
,OR_NURSESTN_LOBBY_FLR_2,0.00,0.00,0.00,0.00
,OFFICE1_FLR_5,0.00,0.00,0.00,0.00
,OFFICE1_MULT4_FLR_1,0.00,0.00,0.00,0.00
,OFFICE2_MULT5_FLR_5,0.00,0.00,0.00,0.00
,OFFICE3_FLR_5,0.00,0.00,0.00,0.00
,OFFICE4_MULT6_FLR_5,0.00,0.00,0.00,0.00
,PATROOM1_MULT10_FLR_3,0.00,0.00,0.00,0.00
,PATROOM1_MULT10_FLR_4,0.00,0.00,0.00,0.00
,PATROOM2_FLR_3,0.00,0.00,0.00,0.00
,PATROOM2_FLR_4,0.00,0.00,0.00,0.00
,PATROOM3_MULT10_FLR_3,0.00,0.00,0.00,0.00
,PATROOM3_MULT10_FLR_4,0.00,0.00,0.00,0.00
,PATROOM4_FLR_3,0.00,0.00,0.00,0.00
,PATROOM4_FLR_4,0.00,0.00,0.00,0.00
,PATROOM5_MULT10_FLR_3,0.00,0.00,0.00,0.00
,PATROOM5_MULT10_FLR_4,0.00,0.00,0.00,0.00
,PATROOM6_FLR_3,0.00,0.00,0.00,0.00
,PATROOM6_FLR_4,0.00,0.00,0.00,0.00
,PATROOM7_MULT10_FLR_3,0.00,0.00,0.00,0.00
,PATROOM7_MULT10_FLR_4,0.00,0.00,0.00,0.00
,PATROOM8_FLR_3,0.00,0.00,0.00,0.00
,PATROOM8_FLR_4,0.00,0.00,0.00,0.00
,PHYSTHERAPY_FLR_3,81.00,0.00,81.00,0.00
,RADIOLOGY_FLR_4,78.25,0.00,78.25,0.00
,Facility,507.00,42.75,492.00,42.75
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BASEMENT,42.28,100.59,9120.27,0.503,0.000,0.000,0.000
,CORRIDOR_FLR_1,2.58,6.15,2428.80,0.298,0.040,0.000,0.000
,CORRIDOR_FLR_2,2.58,6.15,2428.80,0.397,0.040,0.000,0.000
,CORRIDOR_FLR_5,2.28,5.42,2141.31,0.419,0.039,0.000,0.000
,CORRIDOR_NW_FLR_3,2.57,6.12,2418.88,0.405,0.020,0.000,0.000
,CORRIDOR_NW_FLR_4,2.57,6.12,2418.88,0.405,0.020,0.000,0.000
,CORRIDOR_SE_FLR_3,2.57,6.12,2418.88,0.405,0.020,0.000,0.000
,CORRIDOR_SE_FLR_4,2.57,6.12,2418.88,0.405,0.020,0.000,0.000
,DINING_FLR_5,31.52,74.97,2974.04,0.986,0.081,0.000,0.000
,ER_EXAM1_MULT4_FLR_1,4.27,5.99,118.96,4.007,0.232,0.000,0.000
,ER_EXAM3_MULT4_FLR_1,4.27,5.99,118.96,4.005,0.174,0.000,0.000
,ER_NURSESTN_LOBBY_FLR_1,7.43,17.67,5273.96,0.711,0.022,0.000,0.000
,ER_TRAUMA1_FLR_1,4.27,5.99,118.96,4.007,0.406,0.000,0.000
,ER_TRAUMA2_FLR_1,4.27,5.99,118.96,4.007,0.406,0.000,0.000
,ER_TRIAGE_MULT4_FLR_1,4.27,5.99,118.96,4.007,0.232,0.000,0.000
,ICU_FLR_2,23.68,33.25,2637.66,4.224,0.086,0.000,0.000
,ICU_NURSESTN_LOBBY_FLR_2,4.02,9.56,2854.50,0.920,0.000,0.000,0.000
,IC_PATROOM1_MULT5_FLR_2,0.80,1.12,89.22,2.320,0.232,0.000,0.000
,IC_PATROOM2_FLR_2,1.07,1.50,118.96,3.410,0.406,0.000,0.000
,IC_PATROOM3_MULT6_FLR_2,0.80,1.12,89.22,6.721,0.232,0.000,0.000
,KITCHEN_FLR_5,21.01,49.98,3965.38,1.980,0.069,0.000,0.000
,LAB_FLR_3,5.99,14.24,1130.13,3.956,0.000,0.000,0.000
,LAB_FLR_4,5.99,14.24,1130.13,4.027,0.000,0.000,0.000
,LOBBY_RECORDS_FLR_1,8.87,21.09,6294.93,0.448,0.069,0.000,0.000
,NURSESTN_LOBBY_FLR_3,5.45,12.95,3866.25,0.561,0.000,0.000,0.000
,NURSESTN_LOBBY_FLR_4,5.45,12.95,3866.25,0.565,0.000,0.000,0.000
,NURSESTN_LOBBY_FLR_5,6.25,14.88,4441.23,0.583,0.025,0.000,0.000
,OR1_FLR_2,2.14,3.00,237.92,6.795,0.287,0.000,0.000
,OR2_MULT5_FLR_2,2.14,3.00,237.92,6.658,0.115,0.000,0.000
,OR3_FLR_2,2.14,3.00,237.92,6.638,0.172,0.000,0.000
,OR4_FLR_2,8.55,12.00,951.69,6.249,0.000,0.000,0.000
,OR_NURSESTN_LOBBY_FLR_2,6.09,14.48,4322.26,0.582,0.045,0.000,0.000
,OFFICE1_FLR_5,2.21,5.25,297.48,1.438,0.254,0.000,0.000
,OFFICE1_MULT4_FLR_1,0.44,1.05,59.48,1.119,0.231,0.000,0.000
,OFFICE2_MULT5_FLR_5,2.21,5.25,297.35,1.227,0.116,0.000,0.000
,OFFICE3_FLR_5,2.21,5.25,297.40,1.388,0.254,0.000,0.000
,OFFICE4_MULT6_FLR_5,0.44,1.05,59.48,1.073,0.231,0.000,0.000
,PATROOM1_MULT10_FLR_3,0.80,1.12,89.22,2.003,0.232,0.000,0.000
,PATROOM1_MULT10_FLR_4,0.80,1.12,89.22,3.979,0.232,0.000,0.000
,PATROOM2_FLR_3,1.34,1.87,148.70,2.271,0.371,0.000,0.000
,PATROOM2_FLR_4,1.34,1.87,148.70,4.581,0.371,0.000,0.000
,PATROOM3_MULT10_FLR_3,0.77,1.09,86.25,4.600,0.232,0.000,0.000
,PATROOM3_MULT10_FLR_4,0.77,1.09,86.25,2.308,0.232,0.000,0.000
,PATROOM4_FLR_3,1.34,1.87,148.70,4.322,0.371,0.000,0.000
,PATROOM4_FLR_4,1.34,1.87,148.70,2.134,0.371,0.000,0.000
,PATROOM5_MULT10_FLR_3,0.80,1.12,89.22,2.003,0.232,0.000,0.000
,PATROOM5_MULT10_FLR_4,0.80,1.12,89.22,2.003,0.232,0.000,0.000
,PATROOM6_FLR_3,1.07,1.50,118.96,2.856,0.406,0.000,0.000
,PATROOM6_FLR_4,1.07,1.50,118.96,2.847,0.406,0.000,0.000
,PATROOM7_MULT10_FLR_3,0.77,1.09,86.25,2.710,0.232,0.000,0.000
,PATROOM7_MULT10_FLR_4,0.77,1.09,86.25,2.700,0.232,0.000,0.000
,PATROOM8_FLR_3,1.07,1.50,118.96,2.762,0.406,0.000,0.000
,PATROOM8_FLR_4,1.07,1.50,118.96,5.472,0.406,0.000,0.000
,PHYSTHERAPY_FLR_3,11.03,26.24,2081.82,1.229,0.000,0.000,0.000
,RADIOLOGY_FLR_4,11.03,26.24,2081.82,3.025,0.000,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BASEMENT,42.28,100.59,9120.27,0.202,0.000,0.000,0.000
,CORRIDOR_FLR_1,2.58,6.15,2428.80,0.121,0.001,0.000,0.000
,CORRIDOR_FLR_2,2.58,6.15,2428.80,0.151,0.001,0.000,0.000
,CORRIDOR_FLR_5,2.28,5.42,2141.31,0.236,0.001,0.000,0.000
,CORRIDOR_NW_FLR_3,2.57,6.12,2418.88,0.211,0.001,0.000,0.000
,CORRIDOR_NW_FLR_4,2.57,6.12,2418.88,0.211,0.001,0.000,0.000
,CORRIDOR_SE_FLR_3,2.57,6.12,2418.88,0.211,0.001,0.000,0.000
,CORRIDOR_SE_FLR_4,2.57,6.12,2418.88,0.211,0.001,0.000,0.000
,DINING_FLR_5,31.52,74.97,2974.04,0.546,0.003,0.000,0.000
,ER_EXAM1_MULT4_FLR_1,4.27,5.99,118.96,3.881,0.007,0.000,0.000
,ER_EXAM3_MULT4_FLR_1,4.27,5.99,118.96,3.870,0.006,0.000,0.000
,ER_NURSESTN_LOBBY_FLR_1,7.43,17.67,5273.96,0.290,0.001,0.000,0.000
,ER_TRAUMA1_FLR_1,4.27,5.99,118.96,3.881,0.013,0.000,0.000
,ER_TRAUMA2_FLR_1,4.27,5.99,118.96,3.881,0.013,0.000,0.000
,ER_TRIAGE_MULT4_FLR_1,4.27,5.99,118.96,3.880,0.007,0.000,0.000
,ICU_FLR_2,23.68,33.25,2637.66,2.173,0.003,0.000,0.000
,ICU_NURSESTN_LOBBY_FLR_2,4.02,9.56,2854.50,0.351,0.000,0.000,0.000
,IC_PATROOM1_MULT5_FLR_2,0.80,1.12,89.22,2.247,0.007,0.000,0.000
,IC_PATROOM2_FLR_2,1.07,1.50,118.96,3.301,0.013,0.000,0.000
,IC_PATROOM3_MULT6_FLR_2,0.80,1.12,89.22,2.548,0.007,0.000,0.000
,KITCHEN_FLR_5,21.01,49.98,3965.38,1.029,0.002,0.000,0.000
,LAB_FLR_3,5.99,14.24,1130.13,1.507,0.000,0.000,0.000
,LAB_FLR_4,5.99,14.24,1130.13,2.079,0.000,0.000,0.000
,LOBBY_RECORDS_FLR_1,8.87,21.09,6294.93,0.170,0.002,0.000,0.000
,NURSESTN_LOBBY_FLR_3,5.45,12.95,3866.25,0.275,0.000,0.000,0.000
,NURSESTN_LOBBY_FLR_4,5.45,12.95,3866.25,0.281,0.000,0.000,0.000
,NURSESTN_LOBBY_FLR_5,6.25,14.88,4441.23,0.331,0.001,0.000,0.000
,OR1_FLR_2,2.14,3.00,237.92,6.528,0.009,0.000,0.000
,OR2_MULT5_FLR_2,2.14,3.00,237.92,6.402,0.004,0.000,0.000
,OR3_FLR_2,2.14,3.00,237.92,6.378,0.006,0.000,0.000
,OR4_FLR_2,8.55,12.00,951.69,6.020,0.000,0.000,0.000
,OR_NURSESTN_LOBBY_FLR_2,6.09,14.48,4322.26,0.253,0.001,0.000,0.000
,OFFICE1_FLR_5,2.21,5.25,297.48,0.840,0.008,0.000,0.000
,OFFICE1_MULT4_FLR_1,0.44,1.05,59.48,0.400,0.007,0.000,0.000
,OFFICE2_MULT5_FLR_5,2.21,5.25,297.35,0.711,0.004,0.000,0.000
,OFFICE3_FLR_5,2.21,5.25,297.40,0.794,0.008,0.000,0.000
,OFFICE4_MULT6_FLR_5,0.44,1.05,59.48,0.600,0.007,0.000,0.000
,PATROOM1_MULT10_FLR_3,0.80,1.12,89.22,1.940,0.007,0.000,0.000
,PATROOM1_MULT10_FLR_4,0.80,1.12,89.22,1.509,0.007,0.000,0.000
,PATROOM2_FLR_3,1.34,1.87,148.70,2.198,0.012,0.000,0.000
,PATROOM2_FLR_4,1.34,1.87,148.70,2.356,0.012,0.000,0.000
,PATROOM3_MULT10_FLR_3,0.77,1.09,86.25,1.744,0.007,0.000,0.000
,PATROOM3_MULT10_FLR_4,0.77,1.09,86.25,2.236,0.007,0.000,0.000
,PATROOM4_FLR_3,1.34,1.87,148.70,2.223,0.012,0.000,0.000
,PATROOM4_FLR_4,1.34,1.87,148.70,2.066,0.012,0.000,0.000
,PATROOM5_MULT10_FLR_3,0.80,1.12,89.22,1.940,0.007,0.000,0.000
,PATROOM5_MULT10_FLR_4,0.80,1.12,89.22,1.940,0.007,0.000,0.000
,PATROOM6_FLR_3,1.07,1.50,118.96,2.764,0.013,0.000,0.000
,PATROOM6_FLR_4,1.07,1.50,118.96,2.757,0.013,0.000,0.000
,PATROOM7_MULT10_FLR_3,0.77,1.09,86.25,2.625,0.007,0.000,0.000
,PATROOM7_MULT10_FLR_4,0.77,1.09,86.25,2.615,0.007,0.000,0.000
,PATROOM8_FLR_3,1.07,1.50,118.96,2.673,0.013,0.000,0.000
,PATROOM8_FLR_4,1.07,1.50,118.96,2.075,0.013,0.000,0.000
,PHYSTHERAPY_FLR_3,11.03,26.24,2081.82,0.647,0.000,0.000,0.000
,RADIOLOGY_FLR_4,11.03,26.24,2081.82,1.562,0.000,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,292,74
,Floor,55,1
,Roof,55,8
,Internal Mass,55,0
,Building Detached Shading,2,2
,Fixed Detached Shading,0,0
,Window,40,40
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,4
,Conditioned Zones,55
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,30851.92,543696.56,08-JAN-04:00,1674198.44,19-JUL-17:00
,Electricity:Building,14969.99,212074.35,01-JAN-00:15,761304.34,02-JAN-11:15
,Electricity:Zone:BASEMENT,1562.08,12674.52,01-JAN-00:15,95364.58,02-JAN-07:15
,InteriorLights:Electricity,8375.01,97369.66,01-JAN-00:15,445952.01,02-JAN-07:15
,InteriorLights:Electricity:Zone:BASEMENT,988.22,3621.56,01-JAN-00:15,65188.04,02-JAN-07:15
,General:InteriorLights:Electricity,8375.01,97369.66,01-JAN-00:15,445952.01,02-JAN-07:15
,Electricity:Zone:CORRIDOR_FLR_1,113.27,415.11,01-JAN-00:15,7471.95,02-JAN-07:15
,InteriorLights:Electricity:Zone:CORRIDOR_FLR_1,113.27,415.11,01-JAN-00:15,7471.95,02-JAN-07:15
,Electricity:Zone:CORRIDOR_FLR_2,113.27,415.11,01-JAN-00:15,7471.95,02-JAN-07:15
,InteriorLights:Electricity:Zone:CORRIDOR_FLR_2,113.27,415.11,01-JAN-00:15,7471.95,02-JAN-07:15
,Electricity:Zone:CORRIDOR_FLR_5,99.86,365.97,01-JAN-00:15,6587.51,02-JAN-07:15
,InteriorLights:Electricity:Zone:CORRIDOR_FLR_5,99.86,365.97,01-JAN-00:15,6587.51,02-JAN-07:15
,Electricity:Zone:CORRIDOR_NW_FLR_3,112.81,413.41,01-JAN-00:15,7441.45,02-JAN-07:15
,InteriorLights:Electricity:Zone:CORRIDOR_NW_FLR_3,112.81,413.41,01-JAN-00:15,7441.45,02-JAN-07:15
,Electricity:Zone:CORRIDOR_NW_FLR_4,112.81,413.41,01-JAN-00:15,7441.45,02-JAN-07:15
,InteriorLights:Electricity:Zone:CORRIDOR_NW_FLR_4,112.81,413.41,01-JAN-00:15,7441.45,02-JAN-07:15
,Electricity:Zone:CORRIDOR_SE_FLR_3,112.81,413.41,01-JAN-00:15,7441.45,02-JAN-07:15
,InteriorLights:Electricity:Zone:CORRIDOR_SE_FLR_3,112.81,413.41,01-JAN-00:15,7441.45,02-JAN-07:15
,Electricity:Zone:CORRIDOR_SE_FLR_4,112.81,413.41,01-JAN-00:15,7441.45,02-JAN-07:15
,InteriorLights:Electricity:Zone:CORRIDOR_SE_FLR_4,112.81,413.41,01-JAN-00:15,7441.45,02-JAN-07:15
,Electricity:Zone:DINING_FLR_5,406.09,3214.91,01-JAN-00:15,24880.36,02-JAN-07:15
,InteriorLights:Electricity:Zone:DINING_FLR_5,263.52,965.73,01-JAN-00:15,17383.09,02-JAN-07:15
,Electricity:Zone:ER_EXAM1_MULT4_FLR_1,152.74,3199.02,01-JAN-00:15,5937.06,01-JAN-06:15
,InteriorLights:Electricity:Zone:ER_EXAM1_MULT4_FLR_1,109.03,2304.92,01-JAN-00:15,4148.86,01-JAN-06:15
,Electricity:Zone:ER_EXAM3_MULT4_FLR_1,152.74,3199.02,01-JAN-00:15,5937.06,01-JAN-06:15
,InteriorLights:Electricity:Zone:ER_EXAM3_MULT4_FLR_1,109.03,2304.92,01-JAN-00:15,4148.86,01-JAN-06:15
,Electricity:Zone:ER_NURSESTN_LOBBY_FLR_1,645.36,6528.35,01-JAN-00:15,37971.54,02-JAN-07:15
,InteriorLights:Electricity:Zone:ER_NURSESTN_LOBBY_FLR_1,301.59,1105.25,01-JAN-00:15,19894.56,02-JAN-07:15
,Electricity:Zone:ER_TRAUMA1_FLR_1,56.58,1176.01,01-JAN-00:15,2236.78,01-JAN-06:15
,InteriorLights:Electricity:Zone:ER_TRAUMA1_FLR_1,27.26,576.23,01-JAN-00:15,1037.22,01-JAN-06:15
,Electricity:Zone:ER_TRAUMA2_FLR_1,56.58,1176.01,01-JAN-00:15,2236.78,01-JAN-06:15
,InteriorLights:Electricity:Zone:ER_TRAUMA2_FLR_1,27.26,576.23,01-JAN-00:15,1037.22,01-JAN-06:15
,Electricity:Zone:ER_TRIAGE_MULT4_FLR_1,188.18,3924.22,01-JAN-00:15,7387.46,01-JAN-06:15
,InteriorLights:Electricity:Zone:ER_TRIAGE_MULT4_FLR_1,109.03,2304.92,01-JAN-00:15,4148.86,01-JAN-06:15
,Electricity:Zone:ICU_FLR_2,1091.91,22750.36,01-JAN-00:15,42945.44,01-JAN-06:15
,InteriorLights:Electricity:Zone:ICU_FLR_2,604.38,12776.42,01-JAN-00:15,22997.55,01-JAN-06:15
,Electricity:Zone:ICU_NURSESTN_LOBBY_FLR_2,442.03,4934.50,01-JAN-00:15,25496.77,02-JAN-07:15
,InteriorLights:Electricity:Zone:ICU_NURSESTN_LOBBY_FLR_2,168.35,616.94,01-JAN-00:15,11104.89,02-JAN-07:15
,Electricity:Zone:IC_PATROOM1_MULT5_FLR_2,184.67,3847.75,01-JAN-00:15,7263.33,01-JAN-06:15
,InteriorLights:Electricity:Zone:IC_PATROOM1_MULT5_FLR_2,102.22,2160.87,01-JAN-00:15,3889.56,01-JAN-06:15
,Electricity:Zone:IC_PATROOM2_FLR_2,49.25,1026.07,01-JAN-00:15,1936.89,01-JAN-06:15
,InteriorLights:Electricity:Zone:IC_PATROOM2_FLR_2,27.26,576.23,01-JAN-00:15,1037.22,01-JAN-06:15
,Electricity:Zone:IC_PATROOM3_MULT6_FLR_2,221.61,4617.30,01-JAN-00:15,8716.00,01-JAN-06:15
,InteriorLights:Electricity:Zone:IC_PATROOM3_MULT6_FLR_2,122.66,2593.04,01-JAN-00:15,4667.47,01-JAN-06:15
,Electricity:Zone:KITCHEN_FLR_5,840.48,9599.43,01-JAN-00:15,45192.47,02-JAN-11:15
,InteriorLights:Electricity:Zone:KITCHEN_FLR_5,193.81,710.24,01-JAN-00:15,12784.39,02-JAN-07:15
,Electricity:Zone:LAB_FLR_3,298.53,3718.61,01-JAN-00:15,16793.27,02-JAN-07:15
,InteriorLights:Electricity:Zone:LAB_FLR_3,81.82,299.86,01-JAN-00:15,5397.41,02-JAN-07:15
,Electricity:Zone:LAB_FLR_4,298.53,3718.61,01-JAN-00:15,16793.27,02-JAN-07:15
,InteriorLights:Electricity:Zone:LAB_FLR_4,81.82,299.86,01-JAN-00:15,5397.41,02-JAN-07:15
,Electricity:Zone:LOBBY_RECORDS_FLR_1,346.81,1637.78,01-JAN-00:15,22471.69,02-JAN-07:15
,InteriorLights:Electricity:Zone:LOBBY_RECORDS_FLR_1,316.52,1159.94,01-JAN-00:15,20878.89,02-JAN-07:15
,Electricity:Zone:NURSESTN_LOBBY_FLR_3,386.78,3751.84,01-JAN-00:15,22934.97,02-JAN-07:15
,InteriorLights:Electricity:Zone:NURSESTN_LOBBY_FLR_3,194.03,711.06,01-JAN-00:15,12799.02,02-JAN-07:15
,Electricity:Zone:NURSESTN_LOBBY_FLR_4,386.78,3751.84,01-JAN-00:15,22934.97,02-JAN-07:15
,InteriorLights:Electricity:Zone:NURSESTN_LOBBY_FLR_4,194.03,711.06,01-JAN-00:15,12799.02,02-JAN-07:15
,Electricity:Zone:NURSESTN_LOBBY_FLR_5,444.30,4309.81,01-JAN-00:15,26345.82,02-JAN-07:15
,InteriorLights:Electricity:Zone:NURSESTN_LOBBY_FLR_5,222.88,816.80,01-JAN-00:15,14702.46,02-JAN-07:15
,Electricity:Zone:OR1_FLR_2,196.94,4123.22,01-JAN-00:15,7661.71,01-JAN-06:15
,InteriorLights:Electricity:Zone:OR1_FLR_2,138.30,2923.66,01-JAN-00:15,5262.59,01-JAN-06:15
,Electricity:Zone:OR2_MULT5_FLR_2,984.68,20616.11,01-JAN-00:15,38308.57,01-JAN-06:15
,InteriorLights:Electricity:Zone:OR2_MULT5_FLR_2,691.50,14618.29,01-JAN-00:15,26312.93,01-JAN-06:15
,Electricity:Zone:OR3_FLR_2,196.94,4123.22,01-JAN-00:15,7661.71,01-JAN-06:15
,InteriorLights:Electricity:Zone:OR3_FLR_2,138.30,2923.66,01-JAN-00:15,5262.59,01-JAN-06:15
,Electricity:Zone:OR4_FLR_2,787.75,16492.89,01-JAN-00:15,30646.85,01-JAN-06:15
,InteriorLights:Electricity:Zone:OR4_FLR_2,553.20,11694.63,01-JAN-00:15,21050.34,01-JAN-06:15
,Electricity:Zone:OR_NURSESTN_LOBBY_FLR_2,432.40,4194.37,01-JAN-00:15,25640.12,02-JAN-07:15
,InteriorLights:Electricity:Zone:OR_NURSESTN_LOBBY_FLR_2,216.91,794.92,01-JAN-00:15,14308.65,02-JAN-07:15
,Electricity:Zone:OFFICE1_FLR_5,38.78,314.81,01-JAN-00:15,2367.00,02-JAN-07:15
,InteriorLights:Electricity:Zone:OFFICE1_FLR_5,24.51,89.84,01-JAN-00:15,1617.08,02-JAN-07:15
,Electricity:Zone:OFFICE1_MULT4_FLR_1,31.01,251.79,01-JAN-00:15,1893.10,02-JAN-07:15
,InteriorLights:Electricity:Zone:OFFICE1_MULT4_FLR_1,19.61,71.85,01-JAN-00:15,1293.32,02-JAN-07:15
,Electricity:Zone:OFFICE2_MULT5_FLR_5,193.83,1573.66,01-JAN-00:15,11831.90,02-JAN-07:15
,InteriorLights:Electricity:Zone:OFFICE2_MULT5_FLR_5,122.54,449.07,01-JAN-00:15,8083.26,02-JAN-07:15
,Electricity:Zone:OFFICE3_FLR_5,38.77,314.73,01-JAN-00:15,2366.38,02-JAN-07:15
,InteriorLights:Electricity:Zone:OFFICE3_FLR_5,24.51,89.81,01-JAN-00:15,1616.65,02-JAN-07:15
,Electricity:Zone:OFFICE4_MULT6_FLR_5,46.52,377.68,01-JAN-00:15,2839.66,02-JAN-07:15
,InteriorLights:Electricity:Zone:OFFICE4_MULT6_FLR_5,29.41,107.78,01-JAN-00:15,1939.98,02-JAN-07:15
,Electricity:Zone:PATROOM1_MULT10_FLR_3,226.42,4711.58,01-JAN-00:15,8930.68,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM1_MULT10_FLR_3,116.48,2462.40,01-JAN-00:15,4432.31,01-JAN-06:15
,Electricity:Zone:PATROOM1_MULT10_FLR_4,226.42,4711.58,01-JAN-00:15,8930.68,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM1_MULT10_FLR_4,116.48,2462.40,01-JAN-00:15,4432.31,01-JAN-06:15
,Electricity:Zone:PATROOM2_FLR_3,37.74,785.26,01-JAN-00:15,1488.45,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM2_FLR_3,19.41,410.40,01-JAN-00:15,738.72,01-JAN-06:15
,Electricity:Zone:PATROOM2_FLR_4,37.74,785.26,01-JAN-00:15,1488.45,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM2_FLR_4,19.41,410.40,01-JAN-00:15,738.72,01-JAN-06:15
,Electricity:Zone:PATROOM3_MULT10_FLR_3,218.90,4554.94,01-JAN-00:15,8633.77,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM3_MULT10_FLR_3,112.61,2380.53,01-JAN-00:15,4284.96,01-JAN-06:15
,Electricity:Zone:PATROOM3_MULT10_FLR_4,218.90,4554.94,01-JAN-00:15,8633.77,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM3_MULT10_FLR_4,112.61,2380.53,01-JAN-00:15,4284.96,01-JAN-06:15
,Electricity:Zone:PATROOM4_FLR_3,37.74,785.26,01-JAN-00:15,1488.45,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM4_FLR_3,19.41,410.40,01-JAN-00:15,738.72,01-JAN-06:15
,Electricity:Zone:PATROOM4_FLR_4,37.74,785.26,01-JAN-00:15,1488.45,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM4_FLR_4,19.41,410.40,01-JAN-00:15,738.72,01-JAN-06:15
,Electricity:Zone:PATROOM5_MULT10_FLR_3,226.42,4711.58,01-JAN-00:15,8930.68,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM5_MULT10_FLR_3,116.48,2462.40,01-JAN-00:15,4432.31,01-JAN-06:15
,Electricity:Zone:PATROOM5_MULT10_FLR_4,226.42,4711.58,01-JAN-00:15,8930.68,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM5_MULT10_FLR_4,116.48,2462.40,01-JAN-00:15,4432.31,01-JAN-06:15
,Electricity:Zone:PATROOM6_FLR_3,30.19,628.21,01-JAN-00:15,1190.76,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM6_FLR_3,15.53,328.32,01-JAN-00:15,590.97,01-JAN-06:15
,Electricity:Zone:PATROOM6_FLR_4,30.19,628.21,01-JAN-00:15,1190.76,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM6_FLR_4,15.53,328.32,01-JAN-00:15,590.97,01-JAN-06:15
,Electricity:Zone:PATROOM7_MULT10_FLR_3,218.90,4554.94,01-JAN-00:15,8633.77,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM7_MULT10_FLR_3,112.61,2380.53,01-JAN-00:15,4284.96,01-JAN-06:15
,Electricity:Zone:PATROOM7_MULT10_FLR_4,218.90,4554.94,01-JAN-00:15,8633.77,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM7_MULT10_FLR_4,112.61,2380.53,01-JAN-00:15,4284.96,01-JAN-06:15
,Electricity:Zone:PATROOM8_FLR_3,30.19,628.21,01-JAN-00:15,1190.76,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM8_FLR_3,15.53,328.32,01-JAN-00:15,590.97,01-JAN-06:15
,Electricity:Zone:PATROOM8_FLR_4,30.19,628.21,01-JAN-00:15,1190.76,01-JAN-06:15
,InteriorLights:Electricity:Zone:PATROOM8_FLR_4,15.53,328.32,01-JAN-00:15,590.97,01-JAN-06:15
,Electricity:Zone:PHYSTHERAPY_FLR_3,328.91,3018.38,01-JAN-00:15,19693.52,02-JAN-07:15
,InteriorLights:Electricity:Zone:PHYSTHERAPY_FLR_3,179.21,656.74,01-JAN-00:15,11821.38,02-JAN-07:15
,Electricity:Zone:RADIOLOGY_FLR_4,650.84,8347.69,01-JAN-00:15,36345.48,02-JAN-07:15
,InteriorLights:Electricity:Zone:RADIOLOGY_FLR_4,158.51,580.90,01-JAN-00:15,10456.19,02-JAN-07:15
,InteriorEquipment:Electricity,6541.81,113312.78,01-JAN-00:15,310109.71,02-JAN-07:15
,InteriorEquipment:Electricity:Zone:BASEMENT,573.86,9052.96,01-JAN-00:15,30176.53,02-JAN-06:15
,MiscPlug:InteriorEquipment:Electricity,5948.31,105815.51,01-JAN-00:15,282944.25,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:DINING_FLR_5,142.57,2249.18,01-JAN-00:15,7497.28,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:ER_EXAM1_MULT4_FLR_1,43.70,894.10,01-JAN-00:15,1788.20,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:ER_EXAM3_MULT4_FLR_1,43.70,894.10,01-JAN-00:15,1788.20,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:ER_NURSESTN_LOBBY_FLR_1,343.76,5423.09,01-JAN-00:15,18076.98,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:ER_TRAUMA1_FLR_1,29.32,599.78,01-JAN-00:15,1199.56,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:ER_TRAUMA2_FLR_1,29.32,599.78,01-JAN-00:15,1199.56,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:ER_TRIAGE_MULT4_FLR_1,79.15,1619.30,01-JAN-00:15,3238.60,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:ICU_FLR_2,487.53,9973.95,01-JAN-00:15,19947.89,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:ICU_NURSESTN_LOBBY_FLR_2,273.69,4317.56,01-JAN-00:15,14391.88,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:IC_PATROOM1_MULT5_FLR_2,82.46,1686.89,01-JAN-00:15,3373.77,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:IC_PATROOM2_FLR_2,21.99,449.84,01-JAN-00:15,899.67,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:IC_PATROOM3_MULT6_FLR_2,98.95,2024.26,01-JAN-00:15,4048.53,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:KITCHEN_FLR_5,593.50,7497.28,01-JAN-00:15,27165.46,02-JAN-07:15
,KitchenExhFan:InteriorEquipment:Electricity,12.27,0.00,01-JAN-00:15,925.00,02-JAN-05:15
,MiscElec:InteriorEquipment:Electricity,581.23,7497.28,01-JAN-00:15,26240.46,01-JAN-07:15
,InteriorEquipment:Electricity:Zone:LAB_FLR_3,216.71,3418.76,01-JAN-00:15,11395.86,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:LAB_FLR_4,216.71,3418.76,01-JAN-00:15,11395.86,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:LOBBY_RECORDS_FLR_1,30.29,477.84,01-JAN-00:15,1592.80,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:NURSESTN_LOBBY_FLR_3,192.75,3040.79,01-JAN-00:15,10135.95,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:NURSESTN_LOBBY_FLR_4,192.75,3040.79,01-JAN-00:15,10135.95,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:NURSESTN_LOBBY_FLR_5,221.42,3493.01,01-JAN-00:15,11643.35,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:OR1_FLR_2,58.64,1199.56,01-JAN-00:15,2399.13,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:OR2_MULT5_FLR_2,293.18,5997.82,01-JAN-00:15,11995.64,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:OR3_FLR_2,58.64,1199.56,01-JAN-00:15,2399.13,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:OR4_FLR_2,234.54,4798.26,01-JAN-00:15,9596.51,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:OR_NURSESTN_LOBBY_FLR_2,215.49,3399.44,01-JAN-00:15,11331.48,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:OFFICE1_FLR_5,14.26,224.98,01-JAN-00:15,749.92,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:OFFICE1_MULT4_FLR_1,11.41,179.93,01-JAN-00:15,599.78,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:OFFICE2_MULT5_FLR_5,71.29,1124.59,01-JAN-00:15,3748.64,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:OFFICE3_FLR_5,14.26,224.92,01-JAN-00:15,749.73,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:OFFICE4_MULT6_FLR_5,17.11,269.90,01-JAN-00:15,899.67,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM1_MULT10_FLR_3,109.94,2249.18,01-JAN-00:15,4498.37,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM1_MULT10_FLR_4,109.94,2249.18,01-JAN-00:15,4498.37,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM2_FLR_3,18.32,374.86,01-JAN-00:15,749.73,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM2_FLR_4,18.32,374.86,01-JAN-00:15,749.73,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM3_MULT10_FLR_3,106.29,2174.41,01-JAN-00:15,4348.81,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM3_MULT10_FLR_4,106.29,2174.41,01-JAN-00:15,4348.81,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM4_FLR_3,18.32,374.86,01-JAN-00:15,749.73,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM4_FLR_4,18.32,374.86,01-JAN-00:15,749.73,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM5_MULT10_FLR_3,109.94,2249.18,01-JAN-00:15,4498.37,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM5_MULT10_FLR_4,109.94,2249.18,01-JAN-00:15,4498.37,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM6_FLR_3,14.66,299.89,01-JAN-00:15,599.78,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM6_FLR_4,14.66,299.89,01-JAN-00:15,599.78,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM7_MULT10_FLR_3,106.29,2174.41,01-JAN-00:15,4348.81,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM7_MULT10_FLR_4,106.29,2174.41,01-JAN-00:15,4348.81,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM8_FLR_3,14.66,299.89,01-JAN-00:15,599.78,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PATROOM8_FLR_4,14.66,299.89,01-JAN-00:15,599.78,01-JAN-06:15
,InteriorEquipment:Electricity:Zone:PHYSTHERAPY_FLR_3,149.70,2361.64,01-JAN-00:15,7872.14,02-JAN-06:15
,InteriorEquipment:Electricity:Zone:RADIOLOGY_FLR_4,492.33,7766.79,01-JAN-00:15,25889.29,02-JAN-06:15
,Refrigeration:Electricity,182.31,4187.69,08-JAN-03:45,11719.99,19-JUL-10:45
,Refrigeration:Electricity:Zone:KITCHEN_FLR_5,53.17,1391.91,01-JAN-00:15,5242.62,02-JAN-11:15
,General:Refrigeration:Electricity,53.17,1391.91,01-JAN-00:15,5242.62,02-JAN-11:15
,Electricity:Plant,8065.67,4592.32,19-DEC-23:30,605172.18,19-JUL-17:00
,Low Temp Refrigeration:Refrigeration:Electricity,41.55,0.00,01-JAN-11:15,6543.00,19-JUL-10:45
,Med Temp Refrigeration:Refrigeration:Electricity,87.59,2289.92,17-DEC-05:00,3297.99,19-JUL-13:15
,ElectricityPurchased:Facility,30851.92,543696.56,08-JAN-04:00,1674198.44,19-JUL-17:00
,ElectricityPurchased:Plant,30851.92,543696.56,08-JAN-04:00,1674198.44,19-JUL-17:00
,Cogeneration:ElectricityPurchased,30851.92,543696.56,08-JAN-04:00,1674198.44,19-JUL-17:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricityNet:Facility,30851.92,543696.56,08-JAN-04:00,1674198.44,19-JUL-17:00
,ElectricityNet:Plant,30851.92,543696.56,08-JAN-04:00,1674198.44,19-JUL-17:00
,Cogeneration:ElectricityNet,30851.92,543696.56,08-JAN-04:00,1674198.44,19-JUL-17:00
,Electricity:HVAC,4989.85,110205.52,23-FEB-18:15,296552.43,27-JAN-18:00
,Fans:Electricity,3585.46,110205.52,07-JAN-15:30,149797.67,04-AUG-17:00
,Fan Energy:Fans:Electricity,3585.46,110205.52,07-JAN-15:30,149797.67,04-AUG-17:00
,Zone Exhaust Fans:Fans:Electricity,0.00,0.00,23-FEB-18:15,0.00,01-JAN-00:15
,ExteriorLights:Electricity,326.95,0.00,01-JAN-07:30,20829.00,01-JAN-00:15
,Exterior Facade Lighting:ExteriorLights:Electricity,326.95,0.00,01-JAN-07:30,20829.00,01-JAN-00:15
,ExteriorEquipment:Electricity,2499.45,32592.53,01-JAN-00:15,162962.64,02-JAN-09:15
,Elevators:ExteriorEquipment:Electricity,2499.45,32592.53,01-JAN-00:15,162962.64,02-JAN-09:15
,Humidifier:Electricity,1404.39,0.00,21-JAN-16:45,178584.11,27-JAN-17:45
,Cooling:Electricity,5496.95,0.00,06-JAN-18:45,495349.02,19-JUL-17:00
,General:Cooling:Electricity,5496.95,0.00,06-JAN-18:45,495349.02,19-JUL-17:00
,Heating:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Boiler Parasitic:Heating:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,HeatRejection:Electricity,866.25,0.00,01-JAN-00:30,37242.56,16-JAN-12:30
,General:HeatRejection:Electricity,866.25,0.00,01-JAN-00:30,37242.56,16-JAN-12:30
,Pumps:Electricity,1573.33,1603.89,27-JAN-16:45,67775.40,07-JUL-04:45
,General:Pumps:Electricity,1573.33,1603.89,27-JAN-16:45,67775.40,07-JUL-04:45


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,14915.59,158721.03,15-JUL-15:00,1700971.08,06-FEB-05:15
,Gas:Building,1358.42,5664.67,01-JAN-00:15,84970.05,01-JAN-16:15
,Gas:Zone:KITCHEN_FLR_5,1358.42,5664.67,01-JAN-00:15,84970.05,01-JAN-16:15
,InteriorEquipment:Gas,1358.42,5664.67,01-JAN-00:15,84970.05,01-JAN-16:15
,InteriorEquipment:Gas:Zone:KITCHEN_FLR_5,1358.42,5664.67,01-JAN-00:15,84970.05,01-JAN-16:15
,MiscGas:InteriorEquipment:Gas,1358.42,5664.67,01-JAN-00:15,84970.05,01-JAN-16:15
,Gas:Plant,13557.17,100688.49,19-JUL-16:15,1686809.40,06-FEB-05:15
,WaterSystems:Gas,781.18,20.00,03-JAN-05:15,74097.17,13-FEB-13:15
,Water Heater:WaterSystems:Gas,781.18,20.00,03-JAN-05:15,74097.17,13-FEB-13:15
,Heating:Gas,12775.99,89257.59,15-JUL-14:15,1650977.80,06-FEB-05:15
,Boiler:Heating:Gas,12775.99,89257.59,15-JUL-14:15,1650977.80,06-FEB-05:15


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopCoolingDemand:Facility,19583.42,0.00,06-JAN-18:45,2449970.02,19-JUL-17:00
,PlantLoopCoolingDemand:HVAC,19583.42,0.00,06-JAN-18:45,2449970.02,19-JUL-17:00
,CoolingCoils:PlantLoopCoolingDemand,19583.42,0.00,06-JAN-18:45,2449970.02,19-JUL-17:00


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,22037.11,0.00,18-MAR-04:00,0.00,19-JUL-15:00
,Water:Plant,21514.68,0.00,01-JAN-01:00,0.00,19-JUL-15:00
,WaterSystems:Water,4005.67,0.00,09-JAN-05:15,0.00,02-JAN-11:15
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,MainsWater:Facility,22037.11,0.00,18-MAR-04:00,0.00,19-JUL-15:00
,MainsWater:Plant,21514.68,0.00,01-JAN-01:00,0.00,19-JUL-15:00
,WaterSystems:MainsWater,4005.67,0.00,09-JAN-05:15,0.00,02-JAN-11:15
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,General:WaterSystems:Water,4005.67,0.00,09-JAN-05:15,0.00,02-JAN-11:15
,General:WaterSystems:MainsWater,4005.67,0.00,09-JAN-05:15,0.00,02-JAN-11:15
,Water:HVAC,522.43,0.00,21-JAN-16:45,0.00,27-JAN-17:45
,Humidifier:Water,522.43,0.00,21-JAN-16:45,0.00,27-JAN-17:45
,MainsWater:HVAC,522.43,0.00,21-JAN-16:45,0.00,27-JAN-17:45
,Humidifier:MainsWater,522.43,0.00,21-JAN-16:45,0.00,27-JAN-17:45
,HeatRejection:Water,17509.01,0.00,01-JAN-01:00,0.00,19-JUL-15:00
,HeatRejection:MainsWater,17509.01,0.00,01-JAN-01:00,0.00,19-JUL-15:00


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,11319201.56,0.223,23-APR-02:15,0.583,19-JUL-16:45
,ElectricEmissions:CO2,10542099.55,0.186,08-JAN-04:00,0.572,19-JUL-17:00
,CO:Facility,4254.17,0.000,21-MAY-00:45,0.000,19-JUL-16:45
,ElectricEmissions:CO,3659.04,0.000,08-JAN-04:00,0.000,19-JUL-17:00
,CH4:Facility,23068.36,0.000,08-JAN-04:00,0.001,19-JUL-17:00
,ElectricEmissions:CH4,23052.55,0.000,08-JAN-04:00,0.001,19-JUL-17:00
,NOx:Facility,19901.57,0.000,23-APR-02:15,0.001,19-JUL-17:00
,ElectricEmissions:NOx,19196.06,0.000,08-JAN-04:00,0.001,19-JUL-17:00
,N2O:Facility,263.49,0.000,23-APR-02:15,0.000,19-JUL-16:45
,ElectricEmissions:N2O,247.68,0.000,08-JAN-04:00,0.000,19-JUL-17:00
,SO2:Facility,57758.78,0.001,08-JAN-04:00,0.003,19-JUL-17:00
,ElectricEmissions:SO2,57754.79,0.001,08-JAN-04:00,0.003,19-JUL-17:00
,PM:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,PM10:Facility,590.06,0.000,21-MAY-02:30,0.000,19-JUL-16:45
,ElectricEmissions:PM10,536.51,0.000,08-JAN-04:00,0.000,19-JUL-17:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NH3:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NMVOC:Facility,353.31,0.000,21-MAY-02:30,0.000,19-JUL-16:45
,ElectricEmissions:NMVOC,314.38,0.000,08-JAN-04:00,0.000,19-JUL-17:00
,Hg:Facility,0.18,0.000,08-JAN-03:45,0.000,19-JUL-17:00
,ElectricEmissions:Hg,0.17,0.000,08-JAN-04:00,0.000,19-JUL-17:00
,Pb:Facility,0.86,0.000,08-JAN-03:45,0.000,19-JUL-17:00
,ElectricEmissions:Pb,0.86,0.000,08-JAN-04:00,0.000,19-JUL-17:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:CO2,777102.00,0.008,15-JUL-15:00,0.089,06-FEB-05:15
,NaturalGasEmissions:CO,595.13,0.000,15-JUL-15:00,0.000,06-FEB-05:15
,NaturalGasEmissions:CH4,15.81,0.000,15-JUL-15:00,0.000,06-FEB-05:15
,NaturalGasEmissions:NOx,705.51,0.000,15-JUL-15:00,0.000,06-FEB-05:15
,NaturalGasEmissions:N2O,15.81,0.000,15-JUL-15:00,0.000,06-FEB-05:15
,NaturalGasEmissions:SO2,4.00,0.000,15-JUL-15:00,0.000,06-FEB-05:15
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:PM10,53.55,0.000,15-JUL-15:00,0.000,06-FEB-05:15
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NMVOC,38.93,0.000,15-JUL-15:00,0.000,06-FEB-05:15
,NaturalGasEmissions:Hg,0.00,0.000,15-JUL-15:00,0.000,06-FEB-05:15
,NaturalGasEmissions:Pb,0.00,0.000,15-JUL-15:00,0.000,06-FEB-05:15
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,Carbon Equivalent:Facility,3252717.96,0.064,23-APR-02:15,0.168,19-JUL-16:45
,CarbonEquivalentEmissions:Carbon Equivalent,3252717.96,0.064,23-APR-02:15,0.168,19-JUL-16:45


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,13295805.789,0.234,08-JAN-04:00,0.722,19-JUL-17:00
,ElectricEmissions:WaterEnvironmentalFactors,13295805.789,0.234,08-JAN-04:00,0.722,19-JUL-17:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,103114.00,1507828.92,01-FEB-18:45,8912312.84,19-JUL-17:00
,EnergyTransfer:Building,14063.64,199072.51,02-JAN-04:00,843790.38,19-JUL-16:30
,EnergyTransfer:Zone:KITCHEN_FLR_5,1026.83,4970.55,08-JAN-03:15,53130.42,19-JUL-10:45
,Refrigeration:EnergyTransfer,458.80,7740.43,08-JAN-23:30,29159.50,19-JUL-10:45
,Refrigeration:EnergyTransfer:Zone:KITCHEN_FLR_5,229.40,3870.21,08-JAN-23:30,14579.75,19-JUL-10:45
,EnergyTransfer:Plant,59360.67,585855.69,29-DEC-18:00,5539343.93,19-JUL-17:00
,Low Temp Refrigeration:Refrigeration:EnergyTransfer,61.25,0.00,01-JAN-11:15,8059.32,02-JAN-11:45
,Med Temp Refrigeration:Refrigeration:EnergyTransfer,168.15,3869.77,17-DEC-05:00,6893.96,19-JUL-13:15
,PlantLoopHeatingDemand:Facility,10708.58,95730.29,19-JUL-16:30,1299421.57,06-FEB-05:15
,PlantLoopHeatingDemand:Plant,602.32,9914.11,15-AUG-00:45,41902.86,14-FEB-11:15
,WaterSystems:PlantLoopHeatingDemand,602.32,9914.11,15-AUG-00:45,41902.86,14-FEB-11:15
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,EnergyTransfer:Zone:BASEMENT,749.69,6303.53,02-JAN-05:15,61425.91,18-AUG-17:00
,Heating:EnergyTransfer,238.87,0.00,10-JAN-14:00,307724.59,06-FEB-05:15
,Heating:EnergyTransfer:Zone:BASEMENT,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer,13595.37,131340.30,30-JAN-05:15,836049.81,19-JUL-16:30
,Cooling:EnergyTransfer:Zone:BASEMENT,749.69,6303.53,02-JAN-05:15,61425.91,18-AUG-17:00
,EnergyTransfer:Zone:CORRIDOR_FLR_1,103.48,0.02,25-DEC-13:15,14052.04,06-FEB-05:15
,Heating:EnergyTransfer:Zone:CORRIDOR_FLR_1,4.21,0.00,02-JAN-17:30,14052.04,06-FEB-05:15
,Cooling:EnergyTransfer:Zone:CORRIDOR_FLR_1,99.27,0.00,01-JAN-00:15,8091.19,04-AUG-17:00
,EnergyTransfer:Zone:CORRIDOR_FLR_2,111.64,0.04,16-JAN-03:45,14420.35,06-FEB-05:15
,Heating:EnergyTransfer:Zone:CORRIDOR_FLR_2,6.19,0.00,02-JAN-17:30,14420.35,06-FEB-05:15
,Cooling:EnergyTransfer:Zone:CORRIDOR_FLR_2,105.45,0.00,01-JAN-00:15,5788.11,21-JUL-17:00
,EnergyTransfer:Zone:CORRIDOR_FLR_5,114.30,0.27,09-OCT-12:45,20587.79,06-FEB-05:15
,Heating:EnergyTransfer:Zone:CORRIDOR_FLR_5,25.12,0.00,02-JAN-16:15,20587.79,06-FEB-05:15
,Cooling:EnergyTransfer:Zone:CORRIDOR_FLR_5,89.18,0.00,01-JAN-00:15,10824.94,19-JUL-17:00
,EnergyTransfer:Zone:CORRIDOR_NW_FLR_3,130.39,476.33,01-JAN-08:00,6686.33,04-AUG-17:00
,Heating:EnergyTransfer:Zone:CORRIDOR_NW_FLR_3,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:CORRIDOR_NW_FLR_3,130.39,476.33,01-JAN-08:00,6686.33,04-AUG-17:00
,EnergyTransfer:Zone:CORRIDOR_NW_FLR_4,130.21,533.74,01-JAN-08:00,6593.94,04-AUG-17:00
,Heating:EnergyTransfer:Zone:CORRIDOR_NW_FLR_4,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:CORRIDOR_NW_FLR_4,130.21,533.74,01-JAN-08:00,6593.94,04-AUG-17:00
,EnergyTransfer:Zone:CORRIDOR_SE_FLR_3,132.78,539.89,01-JAN-08:00,6898.72,04-AUG-17:00
,Heating:EnergyTransfer:Zone:CORRIDOR_SE_FLR_3,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:CORRIDOR_SE_FLR_3,132.78,539.89,01-JAN-08:00,6898.72,04-AUG-17:00
,EnergyTransfer:Zone:CORRIDOR_SE_FLR_4,132.53,596.83,01-JAN-08:00,6800.21,04-AUG-17:00
,Heating:EnergyTransfer:Zone:CORRIDOR_SE_FLR_4,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:CORRIDOR_SE_FLR_4,132.53,596.83,01-JAN-08:00,6800.21,04-AUG-17:00
,EnergyTransfer:Zone:DINING_FLR_5,386.95,1.13,16-DEC-14:15,36328.14,19-JUL-16:45
,Heating:EnergyTransfer:Zone:DINING_FLR_5,16.08,0.00,02-JAN-07:15,29672.13,06-FEB-05:15
,Cooling:EnergyTransfer:Zone:DINING_FLR_5,370.86,0.00,01-JAN-00:15,36328.14,19-JUL-16:45
,EnergyTransfer:Zone:ER_EXAM1_MULT4_FLR_1,176.94,1638.48,27-JAN-04:00,8702.93,18-JUL-16:00
,Heating:EnergyTransfer:Zone:ER_EXAM1_MULT4_FLR_1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:ER_EXAM1_MULT4_FLR_1,176.94,1638.48,27-JAN-04:00,8702.93,18-JUL-16:00
,EnergyTransfer:Zone:ER_EXAM3_MULT4_FLR_1,179.98,2533.11,08-JAN-04:00,8614.84,18-JUL-16:00
,Heating:EnergyTransfer:Zone:ER_EXAM3_MULT4_FLR_1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:ER_EXAM3_MULT4_FLR_1,179.98,2533.11,08-JAN-04:00,8614.84,18-JUL-16:00
,EnergyTransfer:Zone:ER_NURSESTN_LOBBY_FLR_1,623.54,22.98,13-NOV-05:45,38783.93,16-JUN-17:00
,Heating:EnergyTransfer:Zone:ER_NURSESTN_LOBBY_FLR_1,0.22,0.00,01-JAN-00:15,6400.50,02-JAN-05:15
,Cooling:EnergyTransfer:Zone:ER_NURSESTN_LOBBY_FLR_1,623.32,0.00,02-JAN-05:15,38783.93,16-JUN-17:00
,EnergyTransfer:Zone:ER_TRAUMA1_FLR_1,57.50,140.59,27-JAN-04:00,3156.40,18-JUL-16:00
,Heating:EnergyTransfer:Zone:ER_TRAUMA1_FLR_1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:ER_TRAUMA1_FLR_1,57.50,140.59,27-JAN-04:00,3156.40,18-JUL-16:00
,EnergyTransfer:Zone:ER_TRAUMA2_FLR_1,54.79,4.55,08-JAN-01:15,3101.35,19-JUL-15:45
,Heating:EnergyTransfer:Zone:ER_TRAUMA2_FLR_1,0.00,0.00,01-JAN-00:15,70.16,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:ER_TRAUMA2_FLR_1,54.79,0.00,08-JAN-01:30,3101.35,19-JUL-15:45
,EnergyTransfer:Zone:ER_TRIAGE_MULT4_FLR_1,200.81,1836.04,08-JAN-04:00,9918.78,19-JUL-16:15
,Heating:EnergyTransfer:Zone:ER_TRIAGE_MULT4_FLR_1,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:ER_TRIAGE_MULT4_FLR_1,200.81,1836.04,08-JAN-04:00,9918.78,19-JUL-16:15
,EnergyTransfer:Zone:ICU_FLR_2,1088.67,20566.62,27-JAN-04:00,49739.04,16-JUL-17:00
,Heating:EnergyTransfer:Zone:ICU_FLR_2,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:ICU_FLR_2,1088.67,20566.62,27-JAN-04:00,49739.04,16-JUL-17:00
,EnergyTransfer:Zone:ICU_NURSESTN_LOBBY_FLR_2,450.23,2452.56,02-JAN-05:15,24668.88,27-JAN-18:00
,Heating:EnergyTransfer:Zone:ICU_NURSESTN_LOBBY_FLR_2,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:ICU_NURSESTN_LOBBY_FLR_2,450.23,2452.56,02-JAN-05:15,24668.88,27-JAN-18:00
,EnergyTransfer:Zone:IC_PATROOM1_MULT5_FLR_2,148.94,0.50,29-DEC-23:30,9746.90,19-JUL-15:00
,Heating:EnergyTransfer:Zone:IC_PATROOM1_MULT5_FLR_2,0.16,0.00,01-JAN-00:15,1223.95,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:IC_PATROOM1_MULT5_FLR_2,148.78,0.00,06-JAN-03:15,9746.90,19-JUL-15:00
,EnergyTransfer:Zone:IC_PATROOM2_FLR_2,36.72,0.15,23-DEC-07:00,3390.17,15-JUN-16:30
,Heating:EnergyTransfer:Zone:IC_PATROOM2_FLR_2,1.53,0.00,01-JAN-09:15,1330.91,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:IC_PATROOM2_FLR_2,35.19,0.00,01-JAN-00:15,3390.17,15-JUN-16:30
,EnergyTransfer:Zone:IC_PATROOM3_MULT6_FLR_2,197.44,3.58,06-FEB-23:00,15692.41,16-JUL-16:45
,Heating:EnergyTransfer:Zone:IC_PATROOM3_MULT6_FLR_2,0.11,0.00,01-JAN-00:15,1137.53,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:IC_PATROOM3_MULT6_FLR_2,197.33,0.00,06-JAN-04:00,15692.41,16-JUL-16:45
,Heating:EnergyTransfer:Zone:KITCHEN_FLR_5,5.93,0.00,01-JAN-00:15,33988.97,06-FEB-05:15
,Cooling:EnergyTransfer:Zone:KITCHEN_FLR_5,791.50,0.00,02-JAN-05:15,42733.15,19-JUL-18:00
,EnergyTransfer:Zone:LAB_FLR_3,323.75,3409.55,01-JAN-08:00,18414.99,04-AUG-17:15
,Heating:EnergyTransfer:Zone:LAB_FLR_3,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:LAB_FLR_3,323.75,3409.55,01-JAN-08:00,18414.99,04-AUG-17:15
,EnergyTransfer:Zone:LAB_FLR_4,323.15,3449.69,01-JAN-08:00,18407.34,04-AUG-17:15
,Heating:EnergyTransfer:Zone:LAB_FLR_4,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:LAB_FLR_4,323.15,3449.69,01-JAN-08:00,18407.34,04-AUG-17:15
,EnergyTransfer:Zone:LOBBY_RECORDS_FLR_1,346.37,0.13,07-JAN-04:45,42275.88,07-JAN-07:15
,Heating:EnergyTransfer:Zone:LOBBY_RECORDS_FLR_1,32.80,0.00,02-JAN-18:15,42275.88,07-JAN-07:15
,Cooling:EnergyTransfer:Zone:LOBBY_RECORDS_FLR_1,313.57,0.00,01-JAN-00:15,32602.28,19-JUL-16:30
,EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_3,349.36,1887.08,02-JAN-05:15,20859.27,21-JUL-17:00
,Heating:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_3,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_3,349.36,1887.08,02-JAN-05:15,20859.27,21-JUL-17:00
,EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_4,350.87,1962.78,02-JAN-05:15,20719.64,21-JUL-17:00
,Heating:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_4,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_4,350.87,1962.78,02-JAN-05:15,20719.64,21-JUL-17:00
,EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_5,355.60,0.08,07-FEB-09:00,33898.64,06-FEB-05:15
,Heating:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_5,12.43,0.00,02-JAN-08:15,33898.64,06-FEB-05:15
,Cooling:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_5,343.17,0.00,01-JAN-00:15,32910.25,19-JUL-17:00
,EnergyTransfer:Zone:OR1_FLR_2,186.67,3029.07,28-JAN-04:00,8304.28,20-JUL-16:15
,Heating:EnergyTransfer:Zone:OR1_FLR_2,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:OR1_FLR_2,186.67,3029.07,28-JAN-04:00,8304.28,20-JUL-16:15
,EnergyTransfer:Zone:OR2_MULT5_FLR_2,990.84,21430.75,28-JAN-04:00,40204.84,08-JUN-17:00
,Heating:EnergyTransfer:Zone:OR2_MULT5_FLR_2,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:OR2_MULT5_FLR_2,990.84,21430.75,28-JAN-04:00,40204.84,08-JUN-17:00
,EnergyTransfer:Zone:OR3_FLR_2,192.93,3823.67,28-JAN-04:00,8013.78,20-JUN-17:00
,Heating:EnergyTransfer:Zone:OR3_FLR_2,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:OR3_FLR_2,192.93,3823.67,28-JAN-04:00,8013.78,20-JUN-17:00
,EnergyTransfer:Zone:OR4_FLR_2,813.44,19084.94,20-AUG-03:00,31027.15,08-JUN-16:15
,Heating:EnergyTransfer:Zone:OR4_FLR_2,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:OR4_FLR_2,813.44,19084.94,20-AUG-03:00,31027.15,08-JUN-16:15
,EnergyTransfer:Zone:OR_NURSESTN_LOBBY_FLR_2,406.50,2.12,27-DEC-05:45,28710.64,28-SEP-12:30
,Heating:EnergyTransfer:Zone:OR_NURSESTN_LOBBY_FLR_2,1.35,0.00,01-JAN-00:15,23891.60,06-FEB-05:15
,Cooling:EnergyTransfer:Zone:OR_NURSESTN_LOBBY_FLR_2,405.15,0.00,01-JAN-01:00,28710.64,28-SEP-12:30
,EnergyTransfer:Zone:OFFICE1_FLR_5,48.65,0.11,19-JAN-11:45,6568.16,07-JAN-07:15
,Heating:EnergyTransfer:Zone:OFFICE1_FLR_5,12.20,0.00,02-JAN-18:15,6568.16,07-JAN-07:15
,Cooling:EnergyTransfer:Zone:OFFICE1_FLR_5,36.44,0.00,01-JAN-00:15,5691.66,18-JUL-16:00
,EnergyTransfer:Zone:OFFICE1_MULT4_FLR_1,35.43,0.04,08-OCT-02:00,4056.11,28-SEP-12:30
,Heating:EnergyTransfer:Zone:OFFICE1_MULT4_FLR_1,3.63,0.00,01-JAN-09:45,3872.07,18-DEC-05:30
,Cooling:EnergyTransfer:Zone:OFFICE1_MULT4_FLR_1,31.80,0.00,01-JAN-00:15,4056.11,28-SEP-12:30
,EnergyTransfer:Zone:OFFICE2_MULT5_FLR_5,199.66,0.35,25-MAR-23:00,24079.54,02-AUG-17:00
,Heating:EnergyTransfer:Zone:OFFICE2_MULT5_FLR_5,23.87,0.00,02-JAN-09:30,21324.41,06-FEB-05:15
,Cooling:EnergyTransfer:Zone:OFFICE2_MULT5_FLR_5,175.79,0.00,01-JAN-00:15,24079.54,02-AUG-17:00
,EnergyTransfer:Zone:OFFICE3_FLR_5,46.82,0.04,10-APR-08:00,6719.66,07-JAN-07:15
,Heating:EnergyTransfer:Zone:OFFICE3_FLR_5,15.36,0.00,02-JAN-18:15,6719.66,07-JAN-07:15
,Cooling:EnergyTransfer:Zone:OFFICE3_FLR_5,31.46,0.00,01-JAN-00:15,5498.03,18-JUL-16:30
,EnergyTransfer:Zone:OFFICE4_MULT6_FLR_5,51.02,0.23,21-APR-08:00,8136.11,06-FEB-05:15
,Heating:EnergyTransfer:Zone:OFFICE4_MULT6_FLR_5,17.02,0.00,02-JAN-16:15,8136.11,06-FEB-05:15
,Cooling:EnergyTransfer:Zone:OFFICE4_MULT6_FLR_5,34.00,0.00,01-JAN-00:15,5398.97,19-JUL-15:00
,EnergyTransfer:Zone:PATROOM1_MULT10_FLR_3,212.66,12.46,16-DEC-22:30,18078.01,26-SEP-13:15
