Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:36
,Heating:EnergyTransfer:Zone:PATROOM1_MULT10_FLR_3,1.95,0.00,01-JAN-00:15,4435.52,27-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM1_MULT10_FLR_3,210.71,0.00,01-JAN-00:30,18078.01,26-SEP-13:15
,EnergyTransfer:Zone:PATROOM1_MULT10_FLR_4,211.38,0.40,14-FEB-22:30,18054.80,26-SEP-13:15
,Heating:EnergyTransfer:Zone:PATROOM1_MULT10_FLR_4,2.08,0.00,01-JAN-00:15,4518.70,27-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM1_MULT10_FLR_4,209.30,0.00,01-JAN-00:30,18054.80,26-SEP-13:15
,EnergyTransfer:Zone:PATROOM2_FLR_3,35.03,0.02,18-DEC-16:45,3227.73,26-SEP-12:30
,Heating:EnergyTransfer:Zone:PATROOM2_FLR_3,3.05,0.00,01-JAN-08:30,1820.67,27-JAN-06:00
,Cooling:EnergyTransfer:Zone:PATROOM2_FLR_3,31.98,0.00,01-JAN-00:15,3227.73,26-SEP-12:30
,EnergyTransfer:Zone:PATROOM2_FLR_4,34.89,0.00,18-MAR-23:45,3291.70,28-SEP-12:30
,Heating:EnergyTransfer:Zone:PATROOM2_FLR_4,3.15,0.00,01-JAN-08:30,1846.20,27-JAN-06:00
,Cooling:EnergyTransfer:Zone:PATROOM2_FLR_4,31.74,0.00,01-JAN-00:15,3291.70,28-SEP-12:30
,EnergyTransfer:Zone:PATROOM3_MULT10_FLR_3,197.23,0.15,14-DEC-03:30,19123.13,06-JUL-08:30
,Heating:EnergyTransfer:Zone:PATROOM3_MULT10_FLR_3,3.52,0.00,01-JAN-06:15,4696.25,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM3_MULT10_FLR_3,193.70,0.00,01-JAN-00:15,19123.13,06-JUL-08:30
,EnergyTransfer:Zone:PATROOM3_MULT10_FLR_4,196.27,1.05,19-FEB-03:00,19066.86,06-JUL-08:30
,Heating:EnergyTransfer:Zone:PATROOM3_MULT10_FLR_4,3.64,0.00,01-JAN-06:15,4773.00,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM3_MULT10_FLR_4,192.63,0.00,01-JAN-00:15,19066.86,06-JUL-08:30
,EnergyTransfer:Zone:PATROOM4_FLR_3,31.18,0.08,19-FEB-09:15,2976.81,18-JUL-09:30
,Heating:EnergyTransfer:Zone:PATROOM4_FLR_3,4.74,0.00,02-JAN-11:00,2001.74,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM4_FLR_3,26.44,0.00,01-JAN-00:15,2976.81,18-JUL-09:30
,EnergyTransfer:Zone:PATROOM4_FLR_4,31.09,0.01,12-DEC-15:15,2723.91,20-JUL-14:00
,Heating:EnergyTransfer:Zone:PATROOM4_FLR_4,4.85,0.00,02-JAN-11:15,2021.28,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM4_FLR_4,26.24,0.00,01-JAN-00:15,2723.91,20-JUL-14:00
,EnergyTransfer:Zone:PATROOM5_MULT10_FLR_3,172.57,12.25,07-MAR-02:00,14433.47,19-JUL-15:00
,Heating:EnergyTransfer:Zone:PATROOM5_MULT10_FLR_3,4.74,0.00,01-JAN-07:00,5415.12,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM5_MULT10_FLR_3,167.82,0.00,01-JAN-00:15,14433.47,19-JUL-15:00
,EnergyTransfer:Zone:PATROOM5_MULT10_FLR_4,171.93,11.29,12-DEC-23:00,14425.31,19-JUL-15:00
,Heating:EnergyTransfer:Zone:PATROOM5_MULT10_FLR_4,4.91,0.00,01-JAN-07:00,5496.68,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM5_MULT10_FLR_4,167.02,0.00,01-JAN-00:15,14425.31,19-JUL-15:00
,EnergyTransfer:Zone:PATROOM6_FLR_3,28.66,0.01,08-DEC-17:30,3043.84,27-SEP-15:00
,Heating:EnergyTransfer:Zone:PATROOM6_FLR_3,3.33,0.00,01-JAN-09:45,1691.04,27-JAN-06:00
,Cooling:EnergyTransfer:Zone:PATROOM6_FLR_3,25.33,0.00,01-JAN-00:15,3043.84,27-SEP-15:00
,EnergyTransfer:Zone:PATROOM6_FLR_4,28.55,0.00,12-JAN-08:00,3039.71,27-SEP-15:00
,Heating:EnergyTransfer:Zone:PATROOM6_FLR_4,3.43,0.00,01-JAN-09:45,1715.25,27-JAN-06:00
,Cooling:EnergyTransfer:Zone:PATROOM6_FLR_4,25.11,0.00,01-JAN-00:15,3039.71,27-SEP-15:00
,EnergyTransfer:Zone:PATROOM7_MULT10_FLR_3,194.66,0.81,27-NOV-20:15,20103.97,16-JUL-16:45
,Heating:EnergyTransfer:Zone:PATROOM7_MULT10_FLR_3,3.58,0.00,01-JAN-06:30,4664.37,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM7_MULT10_FLR_3,191.08,0.00,01-JAN-00:15,20103.97,16-JUL-16:45
,EnergyTransfer:Zone:PATROOM7_MULT10_FLR_4,193.65,2.11,13-DEC-02:15,20033.99,16-JUL-16:45
,Heating:EnergyTransfer:Zone:PATROOM7_MULT10_FLR_4,3.75,0.00,01-JAN-06:45,4730.61,07-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM7_MULT10_FLR_4,189.91,0.00,01-JAN-00:15,20033.99,16-JUL-16:45
,EnergyTransfer:Zone:PATROOM8_FLR_3,26.05,0.01,14-NOV-20:30,2705.29,15-JUN-16:15
,Heating:EnergyTransfer:Zone:PATROOM8_FLR_3,4.91,0.00,10-JAN-14:00,1811.28,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM8_FLR_3,21.14,0.00,01-JAN-00:15,2705.29,15-JUN-16:15
,EnergyTransfer:Zone:PATROOM8_FLR_4,26.03,0.00,22-MAR-07:45,2843.68,18-JUL-16:00
,Heating:EnergyTransfer:Zone:PATROOM8_FLR_4,5.03,0.00,10-JAN-14:00,1829.15,08-JAN-04:00
,Cooling:EnergyTransfer:Zone:PATROOM8_FLR_4,21.00,0.00,01-JAN-00:15,2843.68,18-JUL-16:00
,EnergyTransfer:Zone:PHYSTHERAPY_FLR_3,346.98,2684.28,02-JAN-05:15,17028.38,21-JUL-17:00
,Heating:EnergyTransfer:Zone:PHYSTHERAPY_FLR_3,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:PHYSTHERAPY_FLR_3,346.98,2684.28,02-JAN-05:15,17028.38,21-JUL-17:00
,EnergyTransfer:Zone:RADIOLOGY_FLR_4,669.46,7796.12,02-JAN-05:15,31858.03,21-JUL-17:00
,Heating:EnergyTransfer:Zone:RADIOLOGY_FLR_4,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cooling:EnergyTransfer:Zone:RADIOLOGY_FLR_4,669.46,7796.12,02-JAN-05:15,31858.03,21-JUL-17:00
,WaterSystems:EnergyTransfer,602.31,9913.41,15-AUG-23:45,41902.86,14-FEB-13:15
,General:WaterSystems:EnergyTransfer,602.31,9913.41,15-AUG-23:45,41902.86,14-FEB-13:15
,EnergyTransfer:HVAC,29689.68,407628.94,15-FEB-16:15,2534052.24,19-JUL-17:00
,HeatingCoils:EnergyTransfer,10106.26,80756.75,19-JUL-16:30,1285247.52,06-FEB-05:15
,PlantLoopHeatingDemand:HVAC,10106.26,80756.75,19-JUL-16:30,1285247.52,06-FEB-05:15
,HeatingCoils:PlantLoopHeatingDemand,10106.26,80756.75,19-JUL-16:30,1285247.52,06-FEB-05:15
,CoolingCoils:EnergyTransfer,19583.42,0.00,06-JAN-18:45,2449970.02,19-JUL-17:00
,Chillers:EnergyTransfer,19823.35,0.00,06-JAN-18:45,2469821.42,19-JUL-17:00
,HeatRejection:EnergyTransfer,28663.68,0.00,06-JAN-18:45,2965170.44,19-JUL-17:00
,Boilers:EnergyTransfer,10041.93,70156.47,15-JUL-14:15,1297668.55,06-FEB-05:15
,Source:Facility,235089.60,4634265.02,23-APR-02:15,12093313.94,19-JUL-16:45
,ElectricEmissions:Source,109400.89,1927948.00,08-JAN-04:00,5936707.67,19-JUL-17:00
,PurchasedElectricEmissions:Source,109400.89,1927948.00,08-JAN-04:00,5936707.67,19-JUL-17:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,NaturalGasEmissions:Source,16287.82,173323.36,15-JUL-15:00,1857460.41,06-FEB-05:15


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,BASEMENT,0.000,0.000,0.000,-749.688,0.000,0.000,96.124,988.225,573.856,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-908.517
,CORRIDOR_FLR_1,0.000,0.000,4.206,-99.271,0.000,0.000,6.017,113.272,0.000,0.000,0.000,0.685,0.000,0.000,0.000,0.000,-12.115,-12.794
,CORRIDOR_FLR_2,0.000,0.000,6.192,-105.447,0.000,0.000,6.147,113.272,0.000,0.000,0.000,0.858,0.000,0.000,0.000,0.000,-11.738,-9.284
,CORRIDOR_FLR_5,0.000,0.000,25.115,-89.184,0.000,0.000,5.354,99.864,0.000,0.000,0.000,0.599,0.000,0.000,0.000,0.000,-10.097,-31.652
,CORRIDOR_NW_FLR_3,0.000,0.000,0.000,-130.386,0.000,0.000,6.086,112.809,0.000,0.000,0.000,0.410,17.074,0.000,0.000,0.000,-5.994,-0.000
,CORRIDOR_NW_FLR_4,0.000,0.000,0.000,-130.212,0.000,0.000,6.086,112.809,0.000,0.000,0.000,0.408,16.909,0.000,0.000,0.000,-6.000,-0.002
,CORRIDOR_SE_FLR_3,0.000,0.000,0.000,-132.780,0.000,0.000,6.070,112.809,0.000,0.000,0.000,0.405,19.517,0.000,0.000,0.000,-6.022,-0.002
,CORRIDOR_SE_FLR_4,0.000,0.000,0.000,-132.528,0.000,0.000,6.070,112.809,0.000,0.000,0.000,0.404,19.272,0.000,0.000,0.000,-6.027,-0.002
,DINING_FLR_5,0.000,0.000,16.085,-370.859,0.000,0.000,72.504,263.521,142.573,29.737,0.000,1.687,0.000,0.000,-28.141,0.000,-29.805,-97.301
,ER_EXAM1_MULT4_FLR_1,0.000,0.000,0.000,-176.937,0.000,0.000,44.291,109.032,43.704,0.000,0.000,0.919,0.000,0.000,0.000,0.000,-14.206,-6.803
,ER_EXAM3_MULT4_FLR_1,0.000,0.000,0.000,-179.983,0.000,0.000,44.523,109.032,43.704,0.000,0.000,0.690,0.000,0.000,0.000,0.000,-10.522,-7.443
,ER_NURSESTN_LOBBY_FLR_1,0.000,0.000,0.217,-623.322,0.000,0.000,16.687,301.594,343.763,16.010,0.000,0.751,0.002,0.000,-26.594,0.000,-15.642,-13.465
,ER_TRAUMA1_FLR_1,0.000,0.000,0.000,-57.500,0.000,0.000,11.073,27.258,29.318,0.000,0.000,0.402,0.000,0.000,0.000,0.000,-6.215,-4.336
,ER_TRAUMA2_FLR_1,0.000,0.000,0.000,-54.788,0.000,0.000,11.073,27.258,29.318,0.000,0.000,0.402,0.000,0.000,0.000,0.000,-6.215,-7.048
,ER_TRIAGE_MULT4_FLR_1,0.000,0.000,0.000,-200.815,0.000,0.000,44.294,109.032,79.153,0.000,0.000,0.919,0.000,0.000,0.000,0.000,-14.204,-18.379
,ICU_FLR_2,0.000,0.000,0.000,-1088.666,0.000,0.000,61.485,604.376,487.534,17.247,0.000,1.885,0.005,0.000,-23.426,0.000,-29.303,-31.132
,ICU_NURSESTN_LOBBY_FLR_2,0.000,0.000,0.000,-450.233,0.000,0.000,8.941,168.346,273.685,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-0.739
,IC_PATROOM1_MULT5_FLR_2,0.000,0.000,0.159,-148.777,0.000,0.000,10.392,102.218,82.456,6.627,0.000,0.857,0.000,0.000,-23.031,0.000,-13.342,-17.558
,IC_PATROOM2_FLR_2,0.000,0.000,1.526,-35.193,0.000,0.000,2.771,27.258,21.988,4.939,0.000,0.398,0.000,0.000,-10.050,0.000,-6.226,-7.412
,IC_PATROOM3_MULT6_FLR_2,0.000,0.000,0.111,-197.332,0.000,0.000,12.470,122.661,98.948,20.340,0.000,1.028,0.000,0.000,-26.456,0.000,-16.011,-15.758
,KITCHEN_FLR_5,0.000,0.000,5.927,-791.490,0.000,0.000,53.815,193.806,678.547,0.000,62.892,3.157,0.000,0.000,0.000,-0.000,-28.919,-177.735
,LAB_FLR_3,0.000,0.000,0.000,-323.746,0.000,0.000,14.580,81.823,216.711,0.000,0.000,0.000,10.632,0.000,0.000,0.000,0.000,-0.001
,LAB_FLR_4,0.000,0.000,0.000,-323.153,0.000,0.000,14.581,81.823,216.711,0.000,0.000,0.000,10.038,0.000,0.000,0.000,0.000,-0.003
,LOBBY_RECORDS_FLR_1,0.000,0.000,32.802,-313.571,0.000,0.000,20.871,316.516,30.290,45.038,0.000,3.183,0.000,0.000,-49.480,0.000,-52.641,-33.008
,NURSESTN_LOBBY_FLR_3,0.000,0.000,0.000,-349.359,0.000,0.000,12.272,194.028,192.752,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-49.693
,NURSESTN_LOBBY_FLR_4,0.000,0.000,0.000,-350.872,0.000,0.000,12.280,194.028,192.752,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-48.188
,NURSESTN_LOBBY_FLR_5,0.000,0.000,12.433,-343.166,0.000,0.000,14.433,222.883,221.417,0.000,0.000,0.736,0.000,0.000,0.000,0.000,-13.794,-114.943
,OR1_FLR_2,0.000,0.000,0.000,-186.669,0.000,0.000,6.314,138.301,58.636,0.000,0.000,1.037,0.000,0.000,0.000,0.000,-7.105,-10.513
,OR2_MULT5_FLR_2,0.000,0.000,0.000,-990.835,0.000,0.000,31.910,691.504,293.178,0.000,0.000,2.117,0.001,0.000,0.000,0.000,-13.774,-14.100
,OR3_FLR_2,0.000,0.000,0.000,-192.929,0.000,0.000,6.402,138.301,58.636,0.000,0.000,0.636,0.001,0.000,0.000,0.000,-4.093,-6.952
,OR4_FLR_2,0.000,0.000,0.000,-813.436,0.000,0.000,25.266,553.203,234.543,0.000,0.000,0.000,0.425,0.000,0.000,0.000,0.000,-0.000
,OR_NURSESTN_LOBBY_FLR_2,0.000,0.000,1.346,-405.150,0.000,0.000,13.805,216.913,215.487,29.734,0.000,1.234,0.001,0.000,-29.501,0.000,-25.217,-18.652
,OFFICE1_FLR_5,0.000,0.000,12.204,-36.444,0.000,0.000,5.198,24.514,14.261,13.279,0.000,0.540,0.000,0.000,-13.155,0.000,-8.994,-11.403
,OFFICE1_MULT4_FLR_1,0.000,0.000,3.630,-31.796,0.000,0.000,4.106,19.606,11.406,10.080,0.000,0.376,0.000,0.000,-8.588,0.000,-6.680,-2.141
,OFFICE2_MULT5_FLR_5,0.000,0.000,23.875,-175.785,0.000,0.000,25.908,122.539,71.286,28.542,0.000,1.286,0.000,0.000,-33.365,0.000,-20.622,-43.664
,OFFICE3_FLR_5,0.000,0.000,15.363,-31.459,0.000,0.000,5.216,24.508,14.257,8.109,0.000,0.561,0.000,0.000,-14.159,0.000,-8.951,-13.446
,OFFICE4_MULT6_FLR_5,0.000,0.000,17.019,-33.996,0.000,0.000,6.224,29.409,17.109,4.968,0.000,0.576,0.000,0.000,-14.830,0.000,-9.887,-16.591
,PATROOM1_MULT10_FLR_3,0.000,0.000,1.954,-210.711,0.000,0.000,20.784,116.481,109.942,40.683,0.000,1.703,0.001,0.000,-40.640,0.000,-26.736,-13.459
,PATROOM1_MULT10_FLR_4,0.000,0.000,2.075,-209.300,0.000,0.000,20.783,116.481,109.942,40.494,0.000,1.692,0.001,0.000,-41.088,0.000,-26.788,-14.291
,PATROOM2_FLR_3,0.000,0.000,3.048,-31.979,0.000,0.000,3.461,19.414,18.324,9.784,0.000,0.447,0.000,0.000,-10.479,0.000,-7.130,-4.891
,PATROOM2_FLR_4,0.000,0.000,3.150,-31.743,0.000,0.000,3.464,19.414,18.324,9.750,0.000,0.451,0.000,0.000,-10.587,0.000,-7.144,-5.077
,PATROOM3_MULT10_FLR_3,0.000,0.000,3.524,-193.702,0.000,0.000,20.092,112.609,106.287,33.364,0.000,1.646,0.000,0.000,-41.118,0.000,-25.848,-16.853
,PATROOM3_MULT10_FLR_4,0.000,0.000,3.640,-192.631,0.000,0.000,20.093,112.609,106.287,33.237,0.000,1.636,0.000,0.000,-41.538,0.000,-25.896,-17.435
,PATROOM4_FLR_3,0.000,0.000,4.745,-26.437,0.000,0.000,3.464,19.414,18.324,5.387,0.000,0.454,0.000,0.000,-11.267,0.000,-7.130,-6.953
,PATROOM4_FLR_4,0.000,0.000,4.847,-26.240,0.000,0.000,3.461,19.414,18.324,5.355,0.000,0.445,0.000,0.000,-11.389,0.000,-7.143,-7.075
,PATROOM5_MULT10_FLR_3,0.000,0.000,4.745,-167.821,0.000,0.000,20.784,116.481,109.942,13.553,0.000,1.703,0.000,0.000,-45.752,0.000,-26.736,-26.898
,PATROOM5_MULT10_FLR_4,0.000,0.000,4.911,-167.019,0.000,0.000,20.784,116.481,109.942,13.522,0.000,1.692,0.000,0.000,-46.277,0.000,-26.787,-27.249
,PATROOM6_FLR_3,0.000,0.000,3.329,-25.328,0.000,0.000,2.771,15.531,14.659,8.447,0.000,0.396,0.000,0.000,-9.268,0.000,-6.239,-4.297
,PATROOM6_FLR_4,0.000,0.000,3.434,-25.113,0.000,0.000,2.771,15.531,14.659,8.407,0.000,0.395,0.000,0.000,-9.366,0.000,-6.250,-4.467
,PATROOM7_MULT10_FLR_3,0.000,0.000,3.576,-191.081,0.000,0.000,20.093,112.609,106.287,32.937,0.000,1.646,0.000,0.000,-42.428,0.000,-25.847,-17.791
,PATROOM7_MULT10_FLR_4,0.000,0.000,3.745,-189.909,0.000,0.000,20.093,112.609,106.287,32.810,0.000,1.635,0.000,0.000,-42.944,0.000,-25.896,-18.429
,PATROOM8_FLR_3,0.000,0.000,4.913,-21.137,0.000,0.000,2.771,15.531,14.659,4.992,0.000,0.396,0.000,0.000,-9.948,0.000,-6.239,-5.937
,PATROOM8_FLR_4,0.000,0.000,5.029,-21.000,0.000,0.000,2.771,15.531,14.659,4.977,0.000,0.395,0.000,0.000,-10.064,0.000,-6.251,-6.045
,PHYSTHERAPY_FLR_3,0.000,0.000,0.000,-346.981,0.000,0.000,25.626,179.207,149.702,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-7.554
,RADIOLOGY_FLR_4,0.000,0.000,0.000,-669.455,0.000,0.000,26.614,158.512,492.327,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-7.998
,Total Facility,0.000,0.000,238.876,-13595.346,0.000,0.000,992.315,8375.015,6626.853,532.346,62.892,45.878,93.883,0.000,-724.929,-0.000,-684.418,-1963.360


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BASEMENT,18-AUG-17:00,0.00,0.00,0.00,-61424.10,0.00,0.00,7029.00,65188.04,30176.53,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-40969.47
,CORRIDOR_FLR_1,04-AUG-17:00,0.00,0.00,0.00,-8091.10,0.00,0.00,429.45,7471.95,0.00,0.00,0.00,260.56,0.00,0.00,-0.00,0.00,0.00,-70.85
,CORRIDOR_FLR_2,21-JUL-17:00,0.00,0.00,0.00,-5788.29,0.00,0.00,429.44,7471.95,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-0.96,-2112.14
,CORRIDOR_FLR_5,19-JUL-17:00,0.00,0.00,0.00,-10825.10,0.00,0.00,378.61,6587.51,0.00,0.00,0.00,262.96,3596.02,0.00,-0.00,0.00,0.00,0.00
,CORRIDOR_NW_FLR_3,04-AUG-17:00,0.00,0.00,0.00,-6686.24,0.00,0.00,427.69,7441.45,0.00,0.00,0.00,129.49,0.00,0.00,-0.00,0.00,0.00,-1312.38
,CORRIDOR_NW_FLR_4,04-AUG-17:00,0.00,0.00,0.00,-6593.85,0.00,0.00,427.69,7441.45,0.00,0.00,0.00,129.09,0.00,0.00,-0.00,0.00,0.00,-1404.38
,CORRIDOR_SE_FLR_3,04-AUG-17:00,0.00,0.00,0.00,-6898.63,0.00,0.00,427.69,7441.45,0.00,0.00,0.00,129.49,0.00,0.00,-0.00,0.00,0.00,-1099.99
,CORRIDOR_SE_FLR_4,04-AUG-17:00,0.00,0.00,0.00,-6800.11,0.00,0.00,427.69,7441.45,0.00,0.00,0.00,129.09,0.00,0.00,-0.00,0.00,0.00,-1198.11
,DINING_FLR_5,19-JUL-16:45,0.00,0.00,0.00,-36328.71,0.00,0.00,5239.50,17383.09,7497.28,1957.86,0.00,786.66,3464.33,0.00,-0.00,0.00,0.00,0.00
,ER_EXAM1_MULT4_FLR_1,18-JUL-16:00,0.00,0.00,0.00,-8703.23,0.00,0.00,1774.40,4148.86,1788.20,0.00,0.00,428.49,563.28,0.00,-0.00,0.00,0.00,0.00
,ER_EXAM3_MULT4_FLR_1,18-JUL-16:00,0.00,0.00,0.00,-8615.13,0.00,0.00,1775.00,4148.86,1788.20,0.00,0.00,321.37,581.70,0.00,-0.00,0.00,0.00,0.00
,ER_NURSESTN_LOBBY_FLR_1,04-AUG-04:02,0.00,0.00,0.00,-43395.38,0.00,0.00,266.01,6631.52,9038.49,33.47,0.00,74.51,27351.37,0.00,-0.00,0.00,0.00,0.00
,ER_TRAUMA1_FLR_1,18-JUL-16:00,0.00,0.00,0.00,-3156.53,0.00,0.00,443.61,1037.22,1199.56,0.00,0.00,187.33,288.81,0.00,-0.00,0.00,0.00,0.00
,ER_TRAUMA2_FLR_1,19-JUL-15:45,0.00,0.00,0.00,-3101.62,0.00,0.00,443.66,1037.22,1199.56,0.00,0.00,190.48,230.70,0.00,-0.00,0.00,0.00,0.00
,ER_TRIAGE_MULT4_FLR_1,19-JUL-16:15,0.00,0.00,0.00,-9919.29,0.00,0.00,1774.26,4148.86,3238.60,0.00,0.00,417.78,339.79,0.00,-0.00,0.00,0.00,0.00
,ICU_FLR_2,16-JUL-17:00,0.00,0.00,0.00,-49739.22,0.00,0.00,2461.11,22997.55,19947.89,6790.71,0.00,809.27,0.00,0.00,-0.00,0.00,0.00,-3267.31
,ICU_NURSESTN_LOBBY_FLR_2,27-JAN-05:02,0.00,0.00,0.00,-32192.46,0.00,0.00,141.39,3701.63,7195.94,0.00,0.00,0.00,21153.51,0.00,-0.00,0.00,0.00,0.00
,IC_PATROOM1_MULT5_FLR_2,19-JUL-15:00,0.00,0.00,0.00,-9747.05,0.00,0.00,416.26,3889.56,3373.77,1904.19,0.00,431.54,0.00,0.00,-0.00,0.00,0.00,-268.28
,IC_PATROOM2_FLR_2,15-JUN-16:30,0.00,0.00,0.00,-3389.98,0.00,0.00,110.95,1037.22,899.67,1573.41,0.00,151.08,0.00,0.00,-0.00,0.00,0.00,-382.35
,IC_PATROOM3_MULT6_FLR_2,16-JUL-16:45,0.00,0.00,0.00,-15692.51,0.00,0.00,499.44,4667.47,4048.53,8242.98,0.00,441.18,0.00,0.00,-0.00,0.00,0.00,-2207.09
,KITCHEN_FLR_5,19-JUL-18:00,0.00,0.00,0.00,-42732.29,0.00,0.00,1962.11,8522.92,35362.33,0.00,2043.47,802.51,0.00,0.00,-0.00,0.00,0.00,-5961.06
,LAB_FLR_3,04-AUG-17:02,0.00,0.00,0.00,-20543.02,0.00,0.00,585.75,3598.27,5697.93,0.00,0.00,0.00,10661.07,0.00,-0.00,0.00,0.00,0.00
,LAB_FLR_4,03-AUG-17:02,0.00,0.00,0.00,-20541.22,0.00,0.00,585.67,3598.27,5697.93,0.00,0.00,0.00,10659.35,0.00,-0.00,0.00,0.00,0.00
,LOBBY_RECORDS_FLR_1,19-JUL-16:30,0.00,0.00,0.00,-32603.16,0.00,0.00,1473.76,20878.89,1592.80,13725.48,0.00,1464.91,0.00,0.00,-0.00,0.00,0.00,-6532.68
,NURSESTN_LOBBY_FLR_3,21-JUL-17:00,0.00,0.00,0.00,-20859.34,0.00,0.00,905.12,12799.02,10135.95,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-2980.75
,NURSESTN_LOBBY_FLR_4,21-JUL-17:00,0.00,0.00,0.00,-20719.71,0.00,0.00,905.12,12799.02,10135.95,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-3120.38
,NURSESTN_LOBBY_FLR_5,19-JUL-04:02,0.00,0.00,0.00,-34449.14,0.00,0.00,224.41,4900.82,5821.68,0.00,0.00,49.01,23453.22,0.00,-0.00,0.00,0.00,0.00
,OR1_FLR_2,20-JUL-16:15,0.00,0.00,0.00,-8304.69,0.00,0.00,250.43,5262.59,2399.13,0.00,0.00,215.65,176.90,0.00,-0.00,0.00,0.00,0.00
,OR2_MULT5_FLR_2,08-JUN-17:00,0.00,0.00,0.00,-40205.72,0.00,0.00,1252.68,26312.93,11995.64,0.00,0.00,262.08,382.40,0.00,-0.00,0.00,0.00,0.00
,OR3_FLR_2,20-JUN-17:00,0.00,0.00,0.00,-8013.06,0.00,0.00,250.21,5262.59,2399.13,0.00,0.00,167.08,0.00,0.00,-0.00,0.00,0.00,-65.95
,OR4_FLR_2,08-JUN-16:15,0.00,0.00,0.00,-31027.60,0.00,0.00,1001.35,21050.34,9596.51,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-620.60
,OR_NURSESTN_LOBBY_FLR_2,20-JUL-04:02,0.00,0.00,0.00,-31791.19,0.00,0.00,218.76,4769.55,5665.74,0.00,0.00,24.35,21360.40,0.00,-247.60,0.00,0.00,0.00
,OFFICE1_FLR_5,18-JUL-16:00,0.00,0.00,0.00,-5691.70,0.00,0.00,366.77,1617.08,749.92,2700.02,0.00,266.88,0.00,0.00,-0.00,0.00,0.00,-8.97
,OFFICE1_MULT4_FLR_1,28-SEP-12:30,0.00,0.00,0.00,-4055.99,0.00,0.00,293.32,1293.32,599.78,3081.75,0.00,57.61,0.00,0.00,-0.00,0.00,0.00,-1269.79
,OFFICE2_MULT5_FLR_5,02-AUG-17:00,0.00,0.00,0.00,-24079.46,0.00,0.00,1833.25,8083.26,3748.64,11021.21,0.00,350.06,0.00,0.00,-0.00,0.00,0.00,-956.96
,OFFICE3_FLR_5,18-JUL-16:30,0.00,0.00,0.00,-5498.08,0.00,0.00,366.68,1616.65,749.73,2537.45,0.00,247.98,0.00,0.00,-0.00,0.00,0.00,-20.40
,OFFICE4_MULT6_FLR_5,19-JUL-15:00,0.00,0.00,0.00,-5398.96,0.00,0.00,439.99,1939.98,899.67,1344.89,0.00,315.93,458.48,0.00,-0.00,0.00,0.00,0.00
,PATROOM1_MULT10_FLR_3,26-SEP-13:15,0.00,0.00,0.00,-18078.75,0.00,0.00,826.49,4432.31,4498.37,11584.19,0.00,363.29,0.00,0.00,-0.00,0.00,0.00,-3625.89
,PATROOM1_MULT10_FLR_4,26-SEP-13:15,0.00,0.00,0.00,-18056.03,0.00,0.00,827.13,4432.31,4498.37,11553.22,0.00,362.55,0.00,0.00,-0.00,0.00,0.00,-3617.55
,PATROOM2_FLR_3,26-SEP-12:30,0.00,0.00,0.00,-3228.04,0.00,0.00,138.74,738.72,749.73,2319.00,0.00,85.20,0.00,0.00,-0.00,0.00,0.00,-803.36
,PATROOM2_FLR_4,28-SEP-12:30,0.00,0.00,0.00,-3291.75,0.00,0.00,138.74,738.72,749.73,2315.75,0.00,75.10,0.00,0.00,-0.00,0.00,0.00,-726.29
,PATROOM3_MULT10_FLR_3,06-JUL-08:30,0.00,0.00,0.00,-19123.29,0.00,0.00,804.78,4284.96,4348.81,12948.67,0.00,394.05,0.00,0.00,-0.00,0.00,0.00,-3657.97
,PATROOM3_MULT10_FLR_4,06-JUL-08:30,0.00,0.00,0.00,-19067.82,0.00,0.00,804.79,4284.96,4348.81,12920.01,0.00,392.29,0.00,0.00,-0.00,0.00,0.00,-3683.04
,PATROOM4_FLR_3,18-JUL-09:30,0.00,0.00,0.00,-2976.88,0.00,0.00,138.72,738.72,749.73,1540.04,0.00,164.23,0.00,0.00,-0.00,0.00,0.00,-354.56
,PATROOM4_FLR_4,20-JUL-14:00,0.00,0.00,0.00,-2723.74,0.00,0.00,138.75,738.72,749.73,815.89,0.00,139.38,141.26,0.00,-0.00,0.00,0.00,0.00
,PATROOM5_MULT10_FLR_3,19-JUL-15:00,0.00,0.00,0.00,-14433.70,0.00,0.00,832.47,4432.31,4498.37,3857.72,0.00,861.70,0.00,0.00,-0.00,0.00,0.00,-48.87
,PATROOM5_MULT10_FLR_4,19-JUL-15:00,0.00,0.00,0.00,-14425.53,0.00,0.00,832.41,4432.31,4498.37,3868.20,0.00,859.95,0.00,0.00,-0.00,0.00,0.00,-65.70
,PATROOM6_FLR_3,27-SEP-15:00,0.00,0.00,0.00,-3043.29,0.00,0.00,110.89,590.97,599.78,2097.70,0.00,146.79,0.00,0.00,-0.00,0.00,0.00,-502.85
,PATROOM6_FLR_4,27-SEP-15:00,0.00,0.00,0.00,-3039.49,0.00,0.00,111.02,590.97,599.78,2097.01,0.00,146.63,0.00,0.00,-0.00,0.00,0.00,-505.92
,PATROOM7_MULT10_FLR_3,16-JUL-16:45,0.00,0.00,0.00,-20104.44,0.00,0.00,804.63,4284.96,4348.81,13249.22,0.00,709.48,0.00,0.00,-0.00,0.00,0.00,-3292.66
,PATROOM7_MULT10_FLR_4,16-JUL-16:45,0.00,0.00,0.00,-20034.46,0.00,0.00,804.80,4284.96,4348.81,13217.35,0.00,707.49,0.00,0.00,-0.00,0.00,0.00,-3328.95
,PATROOM8_FLR_3,15-JUN-16:15,0.00,0.00,0.00,-2705.13,0.00,0.00,110.98,590.97,599.78,1611.86,0.00,153.04,0.00,0.00,-0.00,0.00,0.00,-361.51
,PATROOM8_FLR_4,18-JUL-16:00,0.00,0.00,0.00,-2843.72,0.00,0.00,111.02,590.97,599.78,1676.95,0.00,186.21,0.00,0.00,-0.00,0.00,0.00,-321.21
,PHYSTHERAPY_FLR_3,21-JUL-17:00,0.00,0.00,0.00,-17028.39,0.00,0.00,1833.66,11821.38,7872.14,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-4498.79
,RADIOLOGY_FLR_4,21-JUL-17:00,0.00,0.00,0.00,-31858.17,0.00,0.00,1923.56,10456.19,25889.29,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-6410.87
,Total Facility,19-JUL-16:30,0.00,0.00,0.00,-836070.44,0.00,0.00,55031.34,445952.01,318306.58,97661.96,249.63,19565.00,0.00,0.00,0.00,0.00,0.00,-100696.09


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BASEMENT,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORRIDOR_FLR_1,17-JAN-05:02,0.00,0.00,15850.19,-0.00,0.00,0.00,114.08,2490.65,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-513.08,-17941.84
,CORRIDOR_FLR_2,17-JAN-05:02,0.00,0.00,17699.19,-0.00,0.00,0.00,114.08,2490.65,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-516.63,-19787.29
,CORRIDOR_FLR_5,06-NOV-05:02,0.00,0.00,21499.57,-0.00,0.00,0.00,100.58,2195.84,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-196.32,-23599.67
,CORRIDOR_NW_FLR_3,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORRIDOR_NW_FLR_4,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORRIDOR_SE_FLR_3,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORRIDOR_SE_FLR_4,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,DINING_FLR_5,06-FEB-05:02,0.00,0.00,45039.50,-0.00,0.00,0.00,1391.53,5794.36,3748.64,0.00,0.00,0.00,0.00,0.00,-3831.32,0.00,-3704.86,-48437.85
,ER_EXAM1_MULT4_FLR_1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ER_EXAM3_MULT4_FLR_1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ER_NURSESTN_LOBBY_FLR_1,02-JAN-05:02,0.00,0.00,7319.67,-0.00,0.00,0.00,327.99,6631.52,9038.49,0.00,0.00,0.00,0.00,0.00,-1573.97,0.00,-786.42,-20957.27
,ER_TRAUMA1_FLR_1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ER_TRAUMA2_FLR_1,08-JAN-04:00,0.00,0.00,70.16,-0.00,0.00,0.00,197.35,576.23,599.78,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-769.65,-673.88
,ER_TRIAGE_MULT4_FLR_1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ICU_FLR_2,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ICU_NURSESTN_LOBBY_FLR_2,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IC_PATROOM1_MULT5_FLR_2,08-JAN-04:00,0.00,0.00,1223.94,-0.00,0.00,0.00,184.94,2160.87,1686.89,0.00,0.00,0.00,0.00,0.00,-2695.21,0.00,-1650.82,-910.62
,IC_PATROOM2_FLR_2,08-JAN-04:00,0.00,0.00,1330.88,-0.00,0.00,0.00,49.34,576.23,449.84,0.00,0.00,0.00,0.00,0.00,-1215.49,0.00,-770.50,-420.30
,IC_PATROOM3_MULT6_FLR_2,08-JAN-04:00,0.00,0.00,1137.52,-0.00,0.00,0.00,222.02,2593.04,2024.26,0.00,0.00,0.00,0.00,0.00,-3247.21,0.00,-1980.62,-749.02
,KITCHEN_FLR_5,06-FEB-05:02,0.00,0.00,58486.85,-0.00,0.00,0.00,1013.78,4261.46,8080.43,0.00,1112.99,0.00,0.00,0.00,-0.00,0.00,-3980.45,-68975.06
,LAB_FLR_3,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LAB_FLR_4,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LOBBY_RECORDS_FLR_1,17-JAN-05:02,0.00,0.00,59800.95,-0.00,0.00,0.00,391.50,6959.63,796.40,0.00,0.00,0.00,0.00,0.00,-2750.60,0.00,-2349.71,-62848.18
,NURSESTN_LOBBY_FLR_3,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,NURSESTN_LOBBY_FLR_4,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,NURSESTN_LOBBY_FLR_5,06-FEB-05:02,0.00,0.00,41535.13,-0.00,0.00,0.00,276.20,4900.82,5821.68,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-1676.09,-50857.74
,OR1_FLR_2,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OR2_MULT5_FLR_2,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OR3_FLR_2,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OR4_FLR_2,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OR_NURSESTN_LOBBY_FLR_2,21-FEB-05:02,0.00,0.00,33320.81,-0.00,0.00,0.00,268.80,4769.55,5665.74,0.00,0.00,0.00,0.00,0.00,-2748.96,0.00,-2110.88,-39165.06
,OFFICE1_FLR_5,07-JAN-07:02,0.00,0.00,9385.14,-0.00,0.00,0.00,97.43,539.03,374.96,0.00,0.00,0.00,0.00,0.00,-1897.88,0.00,-1226.02,-7272.66
,OFFICE1_MULT4_FLR_1,18-DEC-05:02,0.00,0.00,6137.54,-0.00,0.00,0.00,77.91,431.11,299.89,0.00,0.00,0.00,0.00,0.00,-982.29,0.00,-661.12,-5303.04
,OFFICE2_MULT5_FLR_5,06-FEB-05:02,0.00,0.00,31473.30,-0.00,0.00,0.00,486.95,2694.42,1874.32,0.00,0.00,0.00,0.00,0.00,-4398.38,0.00,-2664.26,-29466.35
,OFFICE3_FLR_5,07-JAN-07:02,0.00,0.00,9281.73,-0.00,0.00,0.00,97.40,538.88,374.86,0.00,0.00,0.00,0.00,0.00,-1888.14,0.00,-1223.58,-7181.15
,OFFICE4_MULT6_FLR_5,06-FEB-05:02,0.00,0.00,9536.71,-0.00,0.00,0.00,116.89,646.66,449.84,0.00,0.00,0.00,0.00,0.00,-1899.74,0.00,-1275.47,-7574.89
,PATROOM1_MULT10_FLR_3,27-JAN-04:00,0.00,0.00,4435.51,-0.00,0.00,0.00,370.11,2462.40,2249.18,0.00,0.00,0.00,0.00,0.00,-5826.86,0.00,-3128.40,-561.94
,PATROOM1_MULT10_FLR_4,27-JAN-04:00,0.00,0.00,4518.68,-0.00,0.00,0.00,370.06,2462.40,2249.18,0.00,0.00,0.00,0.00,0.00,-5884.97,0.00,-3131.07,-584.28
,PATROOM2_FLR_3,27-JAN-06:00,0.00,0.00,1820.65,-0.00,0.00,0.00,100.20,574.56,374.86,0.00,0.00,0.00,0.00,0.00,-1547.44,0.00,-860.18,-462.65
,PATROOM2_FLR_4,27-JAN-06:00,0.00,0.00,1846.19,-0.00,0.00,0.00,100.21,574.56,374.86,0.00,0.00,0.00,0.00,0.00,-1562.70,0.00,-860.99,-472.13
,PATROOM3_MULT10_FLR_3,08-JAN-04:00,0.00,0.00,4696.22,-0.00,0.00,0.00,357.69,2380.53,2174.41,0.00,0.00,0.00,0.00,0.00,-5273.13,0.00,-3193.81,-1141.91
,PATROOM3_MULT10_FLR_4,08-JAN-04:00,0.00,0.00,4772.95,-0.00,0.00,0.00,357.94,2380.53,2174.41,0.00,0.00,0.00,0.00,0.00,-5305.48,0.00,-3196.90,-1183.45
,PATROOM4_FLR_3,08-JAN-04:00,0.00,0.00,2001.72,-0.00,0.00,0.00,61.67,410.40,374.86,0.00,0.00,0.00,0.00,0.00,-1402.86,0.00,-881.00,-564.78
,PATROOM4_FLR_4,08-JAN-04:00,0.00,0.00,2021.23,-0.00,0.00,0.00,61.70,410.40,374.86,0.00,0.00,0.00,0.00,0.00,-1413.36,0.00,-881.65,-573.18
,PATROOM5_MULT10_FLR_3,08-JAN-04:00,0.00,0.00,5415.07,-0.00,0.00,0.00,370.27,2462.40,2249.18,0.00,0.00,0.00,0.00,0.00,-5383.27,0.00,-3304.37,-1809.28
,PATROOM5_MULT10_FLR_4,08-JAN-04:00,0.00,0.00,5496.62,-0.00,0.00,0.00,370.22,2462.40,2249.18,0.00,0.00,0.00,0.00,0.00,-5430.40,0.00,-3307.12,-1840.90
,PATROOM6_FLR_3,27-JAN-06:00,0.00,0.00,1691.02,-0.00,0.00,0.00,80.16,459.65,299.89,0.00,0.00,0.00,0.00,0.00,-1367.10,0.00,-752.72,-410.89
,PATROOM6_FLR_4,27-JAN-06:00,0.00,0.00,1715.25,-0.00,0.00,0.00,80.20,459.65,299.89,0.00,0.00,0.00,0.00,0.00,-1382.30,0.00,-753.22,-419.46
,PATROOM7_MULT10_FLR_3,08-JAN-04:00,0.00,0.00,4664.32,-0.00,0.00,0.00,357.79,2380.53,2174.41,0.00,0.00,0.00,0.00,0.00,-5229.45,0.00,-3194.77,-1152.83
,PATROOM7_MULT10_FLR_4,07-JAN-04:00,0.00,0.00,4730.55,-0.00,0.00,0.00,357.61,2380.53,2174.41,0.00,0.00,0.00,0.00,0.00,-5589.20,0.00,-3125.12,-928.78
,PATROOM8_FLR_3,08-JAN-04:00,0.00,0.00,1811.23,-0.00,0.00,0.00,49.35,328.32,299.89,0.00,0.00,0.00,0.00,0.00,-1219.61,0.00,-770.90,-498.27
,PATROOM8_FLR_4,08-JAN-04:00,0.00,0.00,1829.14,-0.00,0.00,0.00,49.36,328.32,299.89,0.00,0.00,0.00,0.00,0.00,-1230.38,0.00,-771.59,-504.73
,PHYSTHERAPY_FLR_3,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,RADIOLOGY_FLR_4,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,06-FEB-05:02,-131421.05,131421.05,412177.04,-131421.05,0.00,0.00,23948.03,213179.16,149552.55,0.00,1112.99,0.00,0.00,0.00,-94924.63,0.00,-85040.31,-488583.78


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CAV_1,16.6937,0.0000,157.3669,1.0000,0.0000,16.6937,0.0000,1.0000,0.0000,0.0000,,
,CAV_2,15.8081,0.0000,41.2349,1.0000,0.0000,15.8081,0.0000,1.0000,0.0000,0.0000,,
,VAV_1,28.6282,0.0000,224.4898,1.0000,1.9604,28.0127,0.0700,1.0000,1.9604,0.0700,,
,VAV_2,44.7721,0.0000,342.3846,1.0000,2.4899,43.8714,0.0568,1.0000,2.4899,0.0568,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,CAV_1,16.6937,0.0000,157.3669,1.0000,0.0000,16.6937,0.0000,1.0000,0.0000,0.0000,,
,CAV_2,15.8081,0.0000,41.2349,1.0000,0.0000,15.8081,0.0000,1.0000,0.0000,0.0000,,
,VAV_1,13.3555,0.0000,224.4898,1.0000,1.9604,13.3555,0.3784,1.0000,1.9604,0.1468,,
,VAV_2,20.6179,0.0000,342.3846,1.0000,2.4899,20.6179,0.2624,1.0000,2.4899,0.1208,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,BASEMENT,VAV_1,0.010000,100.5885,0.000000,3739.35,1.0059,1.0000,1.0059,1.000,1.0059
,CORRIDOR_FLR_1,VAV_1,0.000000,6.1455,0.000250,569.03,0.1423,1.0000,0.1423,1.000,0.1423
,CORRIDOR_FLR_2,VAV_1,0.000000,6.1455,0.000250,569.03,0.1423,1.0000,0.1423,1.000,0.1423
,CORRIDOR_FLR_5,VAV_2,0.000000,5.4181,0.000250,501.68,0.1254,1.0000,0.1254,1.000,0.1254
,CORRIDOR_NW_FLR_3,VAV_2,0.000000,6.1205,0.000250,566.71,0.1417,1.0000,0.1417,1.000,0.1417
,CORRIDOR_NW_FLR_4,VAV_2,0.000000,6.1205,0.000250,566.71,0.1417,1.0000,0.1417,1.000,0.1417
,CORRIDOR_SE_FLR_3,VAV_2,0.000000,6.1205,0.000250,566.71,0.1417,1.0000,0.1417,1.000,0.1417
,CORRIDOR_SE_FLR_4,VAV_2,0.000000,6.1205,0.000250,566.71,0.1417,1.0000,0.1417,1.000,0.1417
,DINING_FLR_5,VAV_2,0.010000,74.9726,0.000000,696.77,0.7497,1.0000,0.7497,1.000,0.7497
,ER_EXAM1_MULT4_FLR_1,CAV_1,0.000000,23.9688,0.000000,111.48,0.0000,1.0000,0.0000,1.000,0.0000
,ER_EXAM3_MULT4_FLR_1,CAV_1,0.000000,23.9688,0.000000,111.48,0.0000,1.0000,0.0000,1.000,0.0000
,ER_NURSESTN_LOBBY_FLR_1,VAV_1,0.010000,17.6692,0.000000,1235.61,0.1767,1.0000,0.1767,1.000,0.1767
,ER_TRAUMA1_FLR_1,CAV_1,0.000000,5.9922,0.000000,27.87,0.0000,1.0000,0.0000,1.000,0.0000
,ER_TRAUMA2_FLR_1,CAV_1,0.000000,5.9922,0.000000,27.87,0.0000,1.0000,0.0000,1.000,0.0000
,ER_TRIAGE_MULT4_FLR_1,CAV_1,0.000000,23.9688,0.000000,111.48,0.0000,1.0000,0.0000,1.000,0.0000
,ICU_FLR_2,VAV_2,0.000000,33.2464,0.000000,617.96,0.0000,1.0000,0.0000,1.000,0.0000
,ICU_NURSESTN_LOBBY_FLR_2,VAV_1,0.010000,9.5634,0.000000,668.77,0.0956,1.0000,0.0956,1.000,0.0956
,IC_PATROOM1_MULT5_FLR_2,CAV_1,0.000000,5.6229,0.000000,104.52,0.0000,1.0000,0.0000,1.000,0.0000
,IC_PATROOM2_FLR_2,CAV_2,0.000000,1.4995,0.000000,27.87,0.0000,1.0000,0.0000,1.000,0.0000
,IC_PATROOM3_MULT6_FLR_2,VAV_1,0.000000,6.7475,0.000000,125.42,0.0000,1.0000,0.0000,1.000,0.0000
,KITCHEN_FLR_5,VAV_2,0.000000,49.9817,0.000000,929.03,0.0000,1.0000,0.0000,1.000,0.0000
,LAB_FLR_3,VAV_1,0.000000,14.2448,0.000000,264.77,0.0000,1.0000,0.0000,1.000,0.0000
,LAB_FLR_4,VAV_2,0.000000,14.2448,0.000000,264.77,0.0000,1.0000,0.0000,1.000,0.0000
,LOBBY_RECORDS_FLR_1,VAV_1,0.010000,21.0898,0.000000,1474.81,0.2109,1.0000,0.2109,1.000,0.2109
,NURSESTN_LOBBY_FLR_3,VAV_2,0.010000,12.9530,0.000000,905.80,0.1295,1.0000,0.1295,1.000,0.1295
,NURSESTN_LOBBY_FLR_4,VAV_2,0.010000,12.9530,0.000000,905.80,0.1295,1.0000,0.1295,1.000,0.1295
,NURSESTN_LOBBY_FLR_5,VAV_2,0.010000,14.8793,0.000000,1040.51,0.1488,1.0000,0.1488,1.000,0.1488
,OR1_FLR_2,CAV_2,0.000000,2.9989,0.000000,55.74,0.0000,1.0000,0.0000,1.000,0.0000
,OR2_MULT5_FLR_2,CAV_2,0.000000,14.9945,0.000000,278.71,0.0000,1.0000,0.0000,1.000,0.0000
,OR3_FLR_2,CAV_2,0.000000,2.9989,0.000000,55.74,0.0000,1.0000,0.0000,1.000,0.0000
,OR4_FLR_2,CAV_2,0.000000,11.9956,0.000000,222.97,0.0000,1.0000,0.0000,1.000,0.0000
,OR_NURSESTN_LOBBY_FLR_2,VAV_1,0.010000,14.4808,0.000000,1012.64,0.1448,1.0000,0.1448,1.000,0.1448
,OFFICE1_FLR_5,VAV_2,0.010000,5.2481,0.000000,69.70,0.0525,1.0000,0.0525,1.000,0.0525
,OFFICE1_MULT4_FLR_1,VAV_1,0.010000,4.1974,0.000000,55.74,0.0420,1.0000,0.0420,1.000,0.0420
,OFFICE2_MULT5_FLR_5,VAV_2,0.010000,26.2335,0.000000,348.39,0.2623,1.0000,0.2623,1.000,0.2623
,OFFICE3_FLR_5,VAV_2,0.010000,5.2467,0.000000,69.68,0.0525,1.0000,0.0525,1.000,0.0525
,OFFICE4_MULT6_FLR_5,VAV_2,0.010000,6.2960,0.000000,83.61,0.0630,1.0000,0.0630,1.000,0.0630
,PATROOM1_MULT10_FLR_3,CAV_1,0.000000,11.2459,0.000000,209.03,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM1_MULT10_FLR_4,VAV_1,0.000000,11.2459,0.000000,209.03,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM2_FLR_3,CAV_2,0.000000,1.8743,0.000000,34.84,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM2_FLR_4,VAV_2,0.000000,1.8743,0.000000,34.84,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM3_MULT10_FLR_3,VAV_1,0.000000,10.8720,0.000000,202.08,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM3_MULT10_FLR_4,CAV_1,0.000000,10.8720,0.000000,202.08,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM4_FLR_3,VAV_2,0.000000,1.8743,0.000000,34.84,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM4_FLR_4,CAV_2,0.000000,1.8743,0.000000,34.84,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM5_MULT10_FLR_3,CAV_1,0.000000,11.2459,0.000000,209.03,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM5_MULT10_FLR_4,CAV_1,0.000000,11.2459,0.000000,209.03,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM6_FLR_3,CAV_2,0.000000,1.4995,0.000000,27.87,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM6_FLR_4,CAV_1,0.000000,1.4995,0.000000,27.87,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM7_MULT10_FLR_3,CAV_1,0.000000,10.8720,0.000000,202.08,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM7_MULT10_FLR_4,CAV_1,0.000000,10.8720,0.000000,202.08,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM8_FLR_3,CAV_2,0.000000,1.4995,0.000000,27.87,0.0000,1.0000,0.0000,1.000,0.0000
,PATROOM8_FLR_4,VAV_1,0.000000,1.4995,0.000000,27.87,0.0000,1.0000,0.0000,1.000,0.0000
,PHYSTHERAPY_FLR_3,VAV_2,0.008000,26.2404,0.000000,487.74,0.2099,1.0000,0.2099,1.000,0.2099
,RADIOLOGY_FLR_4,VAV_2,0.000000,26.2404,0.000000,487.74,0.0000,1.0000,0.0000,1.000,0.0000


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,CAV_1,0.000000,157.37,0.000000,1755.9223,0.0000,0.0000,0.0000
,CAV_2,0.000000,41.23,0.000000,766.4501,0.0000,0.0000,0.0000
,VAV_1,0.007465,224.49,0.000028,10154.1613,1.9604,1.9604,1.9604
,VAV_2,0.005251,342.38,0.000071,9745.7064,2.4899,2.4899,2.4899


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BASEMENT,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,5.6558,5.6558,1.6967,1.0059,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_FLR_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9831,0.9831,0.2949,0.1423,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_FLR_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3493,1.3493,0.4048,0.1423,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.2074,1.2074,0.3622,0.1254,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_NW_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3438,1.3438,0.4031,0.1417,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_NW_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3438,1.3438,0.4031,0.1417,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_SE_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3438,1.3438,0.4031,0.1417,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_SE_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3438,1.3438,0.4031,0.1417,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DINING_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.5735,3.5735,1.0720,0.7497,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_EXAM1_MULT4_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5861,1.5861,1.5861,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_EXAM3_MULT4_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5861,1.5861,1.5861,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_NURSESTN_LOBBY_FLR_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,4.1399,4.1399,1.2420,0.1767,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_TRAUMA1_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3965,0.3965,0.3965,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_TRAUMA2_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3965,0.3965,0.3965,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_TRIAGE_MULT4_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5861,1.5861,1.5861,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ICU_FLR_2,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,4.5892,4.5892,4.5892,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ICU_NURSESTN_LOBBY_FLR_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.4675,2.4675,0.7402,0.0956,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,IC_PATROOM1_MULT5_FLR_2,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.8610,0.8610,0.8610,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,IC_PATROOM2_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3377,0.3377,0.3377,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,IC_PATROOM3_MULT6_FLR_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5070,1.5070,1.5070,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.2497,3.2497,3.2497,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LAB_FLR_3,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.8820,1.8820,1.8820,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LAB_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.8820,1.8820,1.8820,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_RECORDS_FLR_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.8908,3.8908,1.1672,0.2109,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,NURSESTN_LOBBY_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.4453,2.4453,0.7336,0.1295,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,NURSESTN_LOBBY_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.4906,2.4906,0.7472,0.1295,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,NURSESTN_LOBBY_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.2324,3.2324,0.9697,0.1488,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR1_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3605,1.3605,1.3605,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR2_MULT5_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,6.6725,6.6725,6.6725,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR3_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3309,1.3309,1.3309,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR4_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,5.0050,5.0050,5.0050,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR_NURSESTN_LOBBY_FLR_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.9853,2.9853,0.8956,0.1448,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE1_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5654,0.5654,0.1696,0.0525,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE1_MULT4_FLR_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3465,0.3465,0.1039,0.0420,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE2_MULT5_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.4204,2.4204,0.7261,0.2623,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE3_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5517,0.5517,0.1655,0.0525,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE4_MULT6_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5002,0.5002,0.1500,0.0630,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM1_MULT10_FLR_3,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4868,1.4868,1.4868,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM1_MULT10_FLR_4,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4868,1.4868,1.4868,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM2_FLR_3,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2811,0.2811,0.2811,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM2_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2805,0.2805,0.2805,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM3_MULT10_FLR_3,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.6616,1.6616,1.6616,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM3_MULT10_FLR_4,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.6565,1.6565,1.6565,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM4_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2647,0.2647,0.2647,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM4_FLR_4,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2642,0.2642,0.2642,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM5_MULT10_FLR_3,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4868,1.4868,1.4868,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM5_MULT10_FLR_4,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4868,1.4868,1.4868,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM6_FLR_3,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2828,0.2828,0.2828,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM6_FLR_4,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2818,0.2818,0.2818,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM7_MULT10_FLR_3,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.9447,1.9447,1.9447,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM7_MULT10_FLR_4,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.9377,1.9377,1.9377,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM8_FLR_3,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2735,0.2735,0.2735,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM8_FLR_4,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2726,0.2726,0.2726,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PHYSTHERAPY_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.4697,3.4697,1.0409,0.2099,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,RADIOLOGY_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,8.6743,8.6743,2.6023,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,CAV_1,16.6937,16.6937,16.6937,16.6937,0.0000,1.0000
,CAV_2,15.8081,15.8081,15.8081,15.8081,0.0000,1.0000
,VAV_1,28.6282,28.0127,28.6282,13.3555,1.9604,1.0000
,VAV_2,44.7721,43.8714,44.7721,20.6179,2.4899,1.0000


Zone Ventilation Calculations for Heating Design

