Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:36
,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BASEMENT,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.6967,1.6967,1.6967,1.0059,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_FLR_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2949,0.2949,0.2949,0.1423,0.2613,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_FLR_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4048,0.4048,0.4048,0.1423,0.2610,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3622,0.3622,0.3622,0.1254,0.1522,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_NW_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4031,0.4031,0.4031,0.1417,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_NW_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4031,0.4031,0.4031,0.1417,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_SE_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4031,0.4031,0.4031,0.1417,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_SE_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4031,0.4031,0.4031,0.1417,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DINING_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0720,1.0720,1.0720,0.7497,0.5332,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_EXAM1_MULT4_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5861,1.5861,1.5861,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_EXAM3_MULT4_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5861,1.5861,1.5861,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_NURSESTN_LOBBY_FLR_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.2420,1.2420,1.2420,0.1767,0.6292,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_TRAUMA1_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3965,0.3965,0.3965,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_TRAUMA2_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3965,0.3965,0.3965,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ER_TRIAGE_MULT4_FLR_1,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5861,1.5861,1.5861,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ICU_FLR_2,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,4.5892,4.5892,4.5892,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,ICU_NURSESTN_LOBBY_FLR_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7402,0.7402,0.7402,0.0956,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,IC_PATROOM1_MULT5_FLR_2,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.8610,0.8610,0.8610,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,IC_PATROOM2_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3377,0.3377,0.3377,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,IC_PATROOM3_MULT6_FLR_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5070,1.5070,1.5070,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.2497,3.2497,3.2497,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LAB_FLR_3,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.8820,1.8820,1.8820,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LAB_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.8820,1.8820,1.8820,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_RECORDS_FLR_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.1672,1.1672,1.1672,0.2109,0.1046,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,NURSESTN_LOBBY_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7336,0.7336,0.7336,0.1295,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,NURSESTN_LOBBY_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7472,0.7472,0.7472,0.1295,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,NURSESTN_LOBBY_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9697,0.9697,0.9697,0.1488,0.1163,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR1_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3605,1.3605,1.3605,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR2_MULT5_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,6.6725,6.6725,6.6725,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR3_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3309,1.3309,1.3309,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR4_FLR_2,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,5.0050,5.0050,5.0050,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OR_NURSESTN_LOBBY_FLR_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.8956,0.8956,0.8956,0.1448,0.1466,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE1_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1696,0.1696,0.1696,0.0525,0.1487,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE1_MULT4_FLR_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1039,0.1039,0.1039,0.0420,0.1692,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE2_MULT5_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7261,0.7261,0.7261,0.2623,0.2607,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE3_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1655,0.1655,0.1655,0.0525,0.1489,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE4_MULT6_FLR_5,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1500,0.1500,0.1500,0.0630,0.1492,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM1_MULT10_FLR_3,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4868,1.4868,1.4868,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM1_MULT10_FLR_4,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4868,1.4868,1.4868,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM2_FLR_3,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2811,0.2811,0.2811,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM2_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2805,0.2805,0.2805,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM3_MULT10_FLR_3,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.6616,1.6616,1.6616,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM3_MULT10_FLR_4,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.6565,1.6565,1.6565,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM4_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2647,0.2647,0.2647,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM4_FLR_4,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2642,0.2642,0.2642,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM5_MULT10_FLR_3,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4868,1.4868,1.4868,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM5_MULT10_FLR_4,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4868,1.4868,1.4868,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM6_FLR_3,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2828,0.2828,0.2828,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM6_FLR_4,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2818,0.2818,0.2818,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM7_MULT10_FLR_3,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.9447,1.9447,1.9447,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM7_MULT10_FLR_4,CAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.9377,1.9377,1.9377,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM8_FLR_3,CAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2735,0.2735,0.2735,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PATROOM8_FLR_4,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2726,0.2726,0.2726,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PHYSTHERAPY_FLR_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0409,1.0409,1.0409,0.2099,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,RADIOLOGY_FLR_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.6023,2.6023,2.6023,0.0000,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,CAV_1,16.6937,16.6937,16.6937,16.6937,0.0000,1.0000
,CAV_2,15.8081,15.8081,15.8081,15.8081,0.0000,1.0000
,VAV_1,13.3555,13.3555,13.3555,13.3555,1.9604,1.0000
,VAV_2,20.6179,20.6179,20.6179,20.6179,2.4899,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],22422.24
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,BASEMENT,3739.35,3739.35,0.00,150.16
,CORRIDOR_FLR_1,569.03,569.03,0.00,150.16
,CORRIDOR_FLR_2,569.03,569.03,0.00,150.16
,CORRIDOR_FLR_5,501.68,501.68,0.00,150.16
,CORRIDOR_NW_FLR_3,566.71,566.71,0.00,150.16
,CORRIDOR_NW_FLR_4,566.71,566.71,0.00,150.16
,CORRIDOR_SE_FLR_3,566.71,566.71,0.00,150.16
,CORRIDOR_SE_FLR_4,566.71,566.71,0.00,150.16
,DINING_FLR_5,696.77,696.77,0.00,150.16
,ER_EXAM1_MULT4_FLR_1,27.87,27.87,0.00,168.00
,ER_EXAM3_MULT4_FLR_1,27.87,27.87,0.00,168.00
,ER_NURSESTN_LOBBY_FLR_1,1235.61,1235.61,0.00,150.16
,ER_TRAUMA1_FLR_1,27.87,27.87,0.00,168.00
,ER_TRAUMA2_FLR_1,27.87,27.87,0.00,168.00
,ER_TRIAGE_MULT4_FLR_1,27.87,27.87,0.00,168.00
,ICU_FLR_2,617.96,617.96,0.00,168.00
,ICU_NURSESTN_LOBBY_FLR_2,668.77,668.77,0.00,150.16
,IC_PATROOM1_MULT5_FLR_2,20.90,20.90,0.00,168.00
,IC_PATROOM2_FLR_2,27.87,27.87,0.00,168.00
,IC_PATROOM3_MULT6_FLR_2,20.90,20.90,0.00,168.00
,KITCHEN_FLR_5,929.03,929.03,0.00,150.16
,LAB_FLR_3,264.77,264.77,0.00,150.16
,LAB_FLR_4,264.77,264.77,0.00,150.16
,LOBBY_RECORDS_FLR_1,1474.81,1474.81,0.00,150.16
,NURSESTN_LOBBY_FLR_3,905.80,905.80,0.00,150.16
,NURSESTN_LOBBY_FLR_4,905.80,905.80,0.00,150.16
,NURSESTN_LOBBY_FLR_5,1040.51,1040.51,0.00,150.16
,OR1_FLR_2,55.74,55.74,0.00,168.00
,OR2_MULT5_FLR_2,55.74,55.74,0.00,168.00
,OR3_FLR_2,55.74,55.74,0.00,168.00
,OR4_FLR_2,222.97,222.97,0.00,168.00
,OR_NURSESTN_LOBBY_FLR_2,1012.64,1012.64,0.00,150.16
,OFFICE1_FLR_5,69.70,69.70,0.00,150.16
,OFFICE1_MULT4_FLR_1,13.94,13.94,0.00,150.16
,OFFICE2_MULT5_FLR_5,69.68,69.68,0.00,150.16
,OFFICE3_FLR_5,69.68,69.68,0.00,150.16
,OFFICE4_MULT6_FLR_5,13.94,13.94,0.00,150.16
,PATROOM1_MULT10_FLR_3,20.90,20.90,0.00,168.00
,PATROOM1_MULT10_FLR_4,20.90,20.90,0.00,168.00
,PATROOM2_FLR_3,34.84,34.84,0.00,168.00
,PATROOM2_FLR_4,34.84,34.84,0.00,168.00
,PATROOM3_MULT10_FLR_3,20.21,20.21,0.00,168.00
,PATROOM3_MULT10_FLR_4,20.21,20.21,0.00,168.00
,PATROOM4_FLR_3,34.84,34.84,0.00,168.00
,PATROOM4_FLR_4,34.84,34.84,0.00,168.00
,PATROOM5_MULT10_FLR_3,20.90,20.90,0.00,168.00
,PATROOM5_MULT10_FLR_4,20.90,20.90,0.00,168.00
,PATROOM6_FLR_3,27.87,27.87,0.00,168.00
,PATROOM6_FLR_4,27.87,27.87,0.00,168.00
,PATROOM7_MULT10_FLR_3,20.21,20.21,0.00,168.00
,PATROOM7_MULT10_FLR_4,20.21,20.21,0.00,168.00
,PATROOM8_FLR_3,27.87,27.87,0.00,168.00
,PATROOM8_FLR_4,27.87,27.87,0.00,168.00
,PHYSTHERAPY_FLR_3,487.74,487.74,0.00,150.16
,RADIOLOGY_FLR_4,487.74,487.74,0.00,150.16
,Totals,22422.24,22422.24,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,492.00
,Number of hours cooling loads not met,42.75
,Number of hours not met,534.75


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_LLF_LOWLOADFACTORSERVICE,0.099,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,9.373,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Boiler,0.00,0.00,12775.99,1650977.80,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,5496.95,495349.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,8375.01,445952.01,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,326.95,20829.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscPlug,5948.31,282944.25,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- KitchenExhFan,12.27,925.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscElec,581.23,26240.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscGas,0.00,0.00,1358.42,84970.05,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Elevators,2499.45,162962.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,3585.46,149797.67,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Zone Exhaust Fans,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,1573.33,67775.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- General,866.25,37242.56,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Other,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,1404.39,178584.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,781.18,74097.17,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- General,53.17,5242.62,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Low Temp Refrigeration,41.55,6543.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Med Temp Refrigeration,87.59,3297.99,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,6724.11,30851.92
,Natural Gas,1358.42,14915.59
,Total,8082.53,45767.50
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,185528.21,851249.77
,Natural Gas,12067.94,132507.58
,Other,,0.00
,Total,197596.15,983757.35
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),373.51
,Space Heating,0.00
,Space Cooling,245.16
,Fans (All),159.91
,Service Water Heating,0.00
,Receptacle Equipment,291.76
,Miscellaneous (All),1375.95
,Subtotal,1375.95


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,569.79
,Service Water Heating,34.84
,Miscellaneous (All),665.21
,Subtotal,665.21


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),18.30
,Space Heating,27.91
,Space Cooling,12.01
,Fans (All),7.83
,Service Water Heating,1.71
,Receptacle Equipment,17.26
,Miscellaneous,14.97


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,KITCHEN_EXHAUST_SCH,3796.,3796.
,ADMIN_EQUIP_SCH,5344.,8760.
,ADMIN_LIGHT_SCH,3889.,8760.
,ADMIN_OCC_SCH,3469.,7965.
,BLDG_ELEVATORS,4320.,8760.
,BLDG_LIGHT_SCH,3127.,8760.
,CRITICAL_EQUIP_SCH,6789.,8760.
,CRITICAL_LIGHT_SCH,6570.,8760.
,CRITICAL_OCC_SCH,6242.,8760.
,INFIL_QUARTER_ON_SCH,2190.,8760.
,KITCHEN_ELEC_EQUIP_SCH,2154.,8760.
,KITCHEN_GAS_EQUIP_SCH,1332.,8760.
,WORK_EFF_SCH,0.,0.
,CAV_OAMINFRACSCHEDULE,2891.,8760.
,VAV_OAMINFRACSCHEDULE,2190.,8760.
,KITCHEN_FLR_5_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,BLDG_SWH_EXTD_SCH,4014.,8760.
,BLDG_SWH_SCH,2178.,8760.
,WATER EQUIPMENT LATENT FRACT SCHED,438.,8760.
,WATER EQUIPMENT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,ADMIN_HTGSETP_SCH,BASEMENT DUALSPSCHED,January,21.10,365,18.30,365
,ADMIN_CLGSETP_SCH,BASEMENT DUALSPSCHED,July,22.20,365,25.00,365
,CRITICAL_HTGSETP_SCH,ER_EXAM1_MULT4_FLR_1 DUALSPSCHED,January,21.10,365,21.10,365
,CRITICAL_CLGSETP_SCH,ER_EXAM1_MULT4_FLR_1 DUALSPSCHED,July,22.20,365,22.20,365
,KITCHEN_HTGSETP_SCH,KITCHEN_FLR_5 DUALSPSCHED,January,19.00,365,15.60,365
,KITCHEN_CLGSETP_SCH,KITCHEN_FLR_5 DUALSPSCHED,July,26.00,365,30.00,365
,OR_HTGSETP_SCH,OR1_FLR_2 DUALSPSCHED,January,18.30,365,18.30,365
,OR_CLGSETP_SCH,OR1_FLR_2 DUALSPSCHED,July,18.30,365,22.20,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],851249.77,132507.58,0.00,983757.35
,Cost per Total Building Area [$/m2],37.96,5.91,0.00,43.87
,Cost per Net Conditioned Building Area [$/m2],37.96,5.91,0.00,43.87


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,851249.77
,PSI_CS_COMMERCIALELECTRICSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,422399.28
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,132507.58


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),62152.64,55953.69,65028.63,62407.58,66956.35,69181.46,75634.96,74898.40,67087.74,64894.09,61873.10,61945.59,788014.23,75634.96
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),62167.64,55968.69,65043.63,62422.58,66971.35,69196.46,75649.96,74913.40,67102.74,64909.09,61888.10,61960.59,788194.23,75649.96
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),62167.64,55968.69,65043.63,62422.58,66971.35,69196.46,75649.96,74913.40,67102.74,64909.09,61888.10,61960.59,788194.23,75649.96
,Taxes ($),4973.41,4477.50,5203.49,4993.81,5357.71,5535.72,6052.00,5993.07,5368.22,5192.73,4951.05,4956.85,63055.54,6052.00
,Total ($),67141.05,60446.19,70247.12,67416.38,72329.06,74732.18,81701.96,80906.48,72470.96,70101.81,66839.15,66917.43,851249.77,81701.96


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),1361.00,1249.15,1422.93,1390.63,1476.52,1535.10,1664.31,1649.07,1480.58,1420.52,1375.63,1355.87,17381.30,1664.31,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),359.71,330.15,376.08,367.54,390.24,405.73,439.88,435.85,391.32,375.44,363.58,358.35,4593.87,439.88,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),756.34,694.18,790.75,772.80,820.53,853.08,924.89,916.42,822.79,789.41,764.47,753.48,9659.14,924.89,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-248.3,-227.9,-259.6,-253.7,-269.4,-280.1,-303.6,-300.9,-270.1,-259.2,-251.0,-247.4,-3171.1,-227.9,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-20.8,-19.1,-21.8,-21.3,-22.6,-23.5,-25.4,-25.2,-22.6,-21.7,-21.0,-20.7,-265.7,-19.1,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-145.0,-133.0,-151.6,-148.1,-157.3,-163.5,-177.3,-175.6,-157.7,-151.3,-146.5,-144.4,-1851.3,-133.0,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),559.03,513.09,584.47,571.20,606.48,630.54,683.62,677.36,608.15,583.48,565.04,556.92,7139.36,683.62,EnergyCharges
,TAXOFEIGHTPERCENT ($),4973.41,4477.50,5203.49,4993.81,5357.71,5535.72,6052.00,5993.07,5368.22,5192.73,4951.05,4956.85,63055.54,6052.00,Taxes
,ANNUALENERGYCHARGE ($),39204.06,35987.38,40985.04,40056.05,42526.14,44210.58,47926.48,47488.24,42642.71,40915.67,39624.82,39056.37,500623.55,47926.48,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),20326.57,17559.79,21302.26,19672.44,21585.65,22013.47,24502.14,24233.18,21592.66,21241.74,19598.09,20277.10,253905.10,24502.14,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,62167.64,55968.69,65043.63,62422.58,66971.35,69196.46,75649.96,74913.40,67102.74,64909.09,61888.10,61960.59,788194.23,75649.96
,TotalEnergy,671105.04,615949.47,701643.23,685713.93,728068.04,756950.78,820666.43,813152.12,730066.88,700453.76,678319.77,668572.70,8570662.15,820666.43


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,671105.04,615949.47,701643.23,685713.93,728068.04,756950.78,820666.43,813152.12,730066.88,700453.76,678319.77,668572.70,8570662.15,820666.43
,TotalDemand,1333.24,1354.26,1387.87,1492.90,1501.95,1612.58,1672.58,1662.58,1512.30,1388.42,1460.39,1324.97,17704.04,1672.58
,PeakEnergy,671105.04,615949.47,701643.23,685713.93,728068.04,756950.78,820666.43,813152.12,730066.88,700453.76,678319.77,668572.70,8570662.15,820666.43
,PeakDemand,1333.24,1354.26,1387.87,1492.90,1501.95,1612.58,1672.58,1662.58,1512.30,1388.42,1460.39,1324.97,17704.04,1672.58
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,1333.24,1354.26,1387.87,1492.90,1501.95,1612.58,1672.58,1662.58,1512.30,1388.42,1460.39,1324.97,17704.04,1672.58
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,1333.24,1354.26,1387.87,1492.90,1501.95,1612.58,1672.58,1662.58,1512.30,1388.42,1460.39,1324.97,17704.04,1672.58
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,1333.24,1354.26,1387.87,1492.90,1501.95,1612.58,1672.58,1662.58,1512.30,1388.42,1460.39,1324.97,17704.04,1672.58
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,671105.04,615949.47,701643.23,685713.93,728068.04,756950.78,820666.43,813152.12,730066.88,700453.76,678319.77,668572.70,8570662.15,820666.43
,PeakAndShoulderDemand,1333.24,1354.26,1387.87,1492.90,1501.95,1612.58,1672.58,1662.58,1512.30,1388.42,1460.39,1324.97,17704.04,1672.58
,PeakAndMidPeakEnergy,671105.04,615949.47,701643.23,685713.93,728068.04,756950.78,820666.43,813152.12,730066.88,700453.76,678319.77,668572.70,8570662.15,820666.43
,PeakAndMidPeakDemand,1333.24,1354.26,1387.87,1492.90,1501.95,1612.58,1672.58,1662.58,1512.30,1388.42,1460.39,1324.97,17704.04,1672.58
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,671105.04,615949.47,701643.23,685713.93,728068.04,756950.78,820666.43,813152.12,730066.88,700453.76,678319.77,668572.70,8570662.15,820666.43
,PeakAndOffPeakDemand,1333.24,1354.26,1387.87,1492.90,1501.95,1612.58,1672.58,1662.58,1512.30,1388.42,1460.39,1324.97,17704.04,1672.58
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MAXDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),30620.07,28108.89,32010.44,31285.20,33213.54,34528.54,37429.45,37087.33,33304.55,31956.29,30948.55,30504.78,390997.64,37429.45
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),30629.47,28118.29,32019.84,31294.60,33222.94,34537.94,37438.85,37096.73,33313.95,31965.69,30957.95,30514.18,391110.44,37438.85
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),30629.47,28118.29,32019.84,31294.60,33222.94,34537.94,37438.85,37096.73,33313.95,31965.69,30957.95,30514.18,391110.44,37438.85
,Taxes ($),2450.36,2249.46,2561.59,2503.57,2657.84,2763.04,2995.11,2967.74,2665.12,2557.26,2476.64,2441.13,31288.84,2995.11
,Total ($),33079.83,30367.76,34581.43,33798.17,35880.78,37300.98,40433.96,40064.47,35979.06,34522.94,33434.59,32955.31,422399.28,40433.96


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),1361.00,1249.15,1422.93,1390.63,1476.52,1535.10,1664.31,1649.07,1480.58,1420.52,1375.63,1355.87,17381.30,1664.31,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),359.71,330.15,376.08,367.54,390.24,405.73,439.88,435.85,391.32,375.44,363.58,358.35,4593.87,439.88,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),756.34,694.18,790.75,772.80,820.53,853.08,924.89,916.42,822.79,789.41,764.47,753.48,9659.14,924.89,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),14.09,12.93,14.73,14.40,15.29,15.90,17.23,17.08,15.33,14.71,14.24,14.04,179.98,17.23,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),22.82,20.94,23.86,23.31,24.75,25.74,27.90,27.65,24.82,23.82,23.06,22.73,291.40,27.90,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-136.2,-125.0,-142.4,-139.2,-147.8,-153.7,-166.6,-165.1,-148.2,-142.2,-137.7,-135.7,-1739.8,-125.0,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),541.58,497.07,566.23,553.37,587.55,610.86,662.28,656.21,589.16,565.27,547.40,539.54,6916.52,662.28,EnergyCharges
,TAXOFEIGHTPERCENT ($),2450.36,2249.46,2561.59,2503.57,2657.84,2763.04,2995.11,2967.74,2665.12,2557.26,2476.64,2441.13,31288.84,2995.11,Taxes
,ANNUALENERGYCHARGE ($),27700.76,25429.51,28958.30,28302.34,30046.44,31235.81,33859.55,33550.12,30128.75,28909.32,27997.86,27596.49,353715.26,33859.55,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,30629.47,28118.29,32019.84,31294.60,33222.94,34537.94,37438.85,37096.73,33313.95,31965.69,30957.95,30514.18,391110.44,37438.85
,TotalEnergy,671105.04,615949.47,701643.23,685713.93,728068.04,756950.78,820666.43,813152.12,730066.88,700453.76,678319.77,668572.70,8570662.15,820666.43


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,671105.04,615949.47,701643.23,685713.93,728068.04,756950.78,820666.43,813152.12,730066.88,700453.76,678319.77,668572.70,8570662.15,820666.43
,TotalDemand,1335.69,1354.89,1390.75,1494.34,1502.50,1614.88,1674.20,1663.03,1515.95,1399.88,1462.19,1329.29,17737.61,1674.20
,PeakEnergy,671105.04,615949.47,701643.23,685713.93,728068.04,756950.78,820666.43,813152.12,730066.88,700453.76,678319.77,668572.70,8570662.15,820666.43
,PeakDemand,1335.69,1354.89,1390.75,1494.34,1502.50,1614.88,1674.20,1663.03,1515.95,1399.88,1462.19,1329.29,17737.61,1674.20
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,1335.69,1354.89,1390.75,1494.34,1502.50,1614.88,1674.20,1663.03,1515.95,1399.88,1462.19,1329.29,17737.61,1674.20
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,1335.69,1354.89,1390.75,1494.34,1502.50,1614.88,1674.20,1663.03,1515.95,1399.88,1462.19,1329.29,17737.61,1674.20
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,1335.69,1354.89,1390.75,1494.34,1502.50,1614.88,1674.20,1663.03,1515.95,1399.88,1462.19,1329.29,17737.61,1674.20
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,671105.04,615949.47,701643.23,685713.93,728068.04,756950.78,820666.43,813152.12,730066.88,700453.76,678319.77,668572.70,8570662.15,820666.43
,PeakAndShoulderDemand,1335.69,1354.89,1390.75,1494.34,1502.50,1614.88,1674.20,1663.03,1515.95,1399.88,1462.19,1329.29,17737.61,1674.20
,PeakAndMidPeakEnergy,671105.04,615949.47,701643.23,685713.93,728068.04,756950.78,820666.43,813152.12,730066.88,700453.76,678319.77,668572.70,8570662.15,820666.43
,PeakAndMidPeakDemand,1335.69,1354.89,1390.75,1494.34,1502.50,1614.88,1674.20,1663.03,1515.95,1399.88,1462.19,1329.29,17737.61,1674.20
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,671105.04,615949.47,701643.23,685713.93,728068.04,756950.78,820666.43,813152.12,730066.88,700453.76,678319.77,668572.70,8570662.15,820666.43
,PeakAndOffPeakDemand,1335.69,1354.89,1390.75,1494.34,1502.50,1614.88,1674.20,1663.03,1515.95,1399.88,1462.19,1329.29,17737.61,1674.20
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),14276.21,10810.24,11456.86,10026.24,9367.09,9074.45,8414.87,8812.74,8606.36,9251.97,10169.40,12425.76,122692.20,14276.21
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),14276.21,10810.24,11456.86,10026.24,9367.09,9074.45,8414.87,8812.74,8606.36,9251.97,10169.40,12425.76,122692.20,14276.21
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),14276.21,10810.24,11456.86,10026.24,9367.09,9074.45,8414.87,8812.74,8606.36,9251.97,10169.40,12425.76,122692.20,14276.21
,Taxes ($),1142.10,864.82,916.55,802.10,749.37,725.96,673.19,705.02,688.51,740.16,813.55,994.06,9815.38,1142.10
,Total ($),15418.31,11675.06,12373.40,10828.34,10116.46,9800.41,9088.06,9517.76,9294.86,9992.13,10982.96,13419.82,132507.58,15418.31


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),14276.21,10810.24,11456.86,10026.24,9367.09,9074.45,8414.87,8812.74,8606.36,9251.97,10169.40,12425.76,122692.20,14276.21,EnergyCharges
,TAXOFEIGHTPERCENT ($),1142.10,864.82,916.55,802.10,749.37,725.96,673.19,705.02,688.51,740.16,813.55,994.06,9815.38,1142.10,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,14276.21,10810.24,11456.86,10026.24,9367.09,9074.45,8414.87,8812.74,8606.36,9251.97,10169.40,12425.76,122692.20,14276.21
,TotalEnergy,1736.77,1439.45,1277.24,1112.79,1022.61,869.20,815.39,869.96,935.47,1131.05,1298.77,1628.54,14137.25,1736.77


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,1736.77,1439.45,1277.24,1112.79,1022.61,869.20,815.39,869.96,935.47,1131.05,1298.77,1628.54,14137.25,1736.77
,TotalDemand,5.53,5.80,3.74,3.28,2.94,2.47,2.58,2.43,2.73,3.08,4.03,4.75,43.35,5.80
,PeakEnergy,1736.77,1439.45,1277.24,1112.79,1022.61,869.20,815.39,869.96,935.47,1131.05,1298.77,1628.54,14137.25,1736.77
,PeakDemand,5.53,5.80,3.74,3.28,2.94,2.47,2.58,2.43,2.73,3.08,4.03,4.75,43.35,5.80
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,5.53,5.80,3.74,3.28,2.94,2.47,2.58,2.43,2.73,3.08,4.03,4.75,43.35,5.80
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,5.53,5.80,3.74,3.28,2.94,2.47,2.58,2.43,2.73,3.08,4.03,4.75,43.35,5.80
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,5.53,5.80,3.74,3.28,2.94,2.47,2.58,2.43,2.73,3.08,4.03,4.75,43.35,5.80
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,1736.77,1439.45,1277.24,1112.79,1022.61,869.20,815.39,869.96,935.47,1131.05,1298.77,1628.54,14137.25,1736.77
,PeakAndShoulderDemand,5.53,5.80,3.74,3.28,2.94,2.47,2.58,2.43,2.73,3.08,4.03,4.75,43.35,5.80
,PeakAndMidPeakEnergy,1736.77,1439.45,1277.24,1112.79,1022.61,869.20,815.39,869.96,935.47,1131.05,1298.77,1628.54,14137.25,1736.77
,PeakAndMidPeakDemand,5.53,5.80,3.74,3.28,2.94,2.47,2.58,2.43,2.73,3.08,4.03,4.75,43.35,5.80
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,1736.77,1439.45,1277.24,1112.79,1022.61,869.20,815.39,869.96,935.47,1131.05,1298.77,1628.54,14137.25,1736.77
,PeakAndOffPeakDemand,5.53,5.80,3.74,3.28,2.94,2.47,2.58,2.43,2.73,3.08,4.03,4.75,43.35,5.80
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
