    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4451.15</td>
    <td align="right">     4451.15</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX</td>
    <td align="right">    4569.176</td>
    <td align="right">    4569.176</td>
    <td align="right">    0.747181</td>
    <td align="right">  0.00010004</td>
    <td align="right">      80.498</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     4569.18</td>
    <td align="right">     4569.18</td>
    <td align="right">    0.747181</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4533.63</td>
    <td align="right">     4533.63</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX</td>
    <td align="right">   52663.929</td>
    <td align="right">   52663.929</td>
    <td align="right">    0.969709</td>
    <td align="right">  0.00115306</td>
    <td align="right">    1287.558</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    52663.93</td>
    <td align="right">    52663.93</td>
    <td align="right">    0.969709</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00665136</td>
    <td align="right">     41.8412</td>
    <td align="right">    44872.18</td>
    <td align="right">        0.00</td>
    <td align="right">    47475.02</td>
    <td align="right">    47475.02</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR1_FLR_2 VAV BOX</td>
    <td align="right">    5203.142</td>
    <td align="right">    5203.142</td>
    <td align="right">    1.360481</td>
    <td align="right">  0.00011392</td>
    <td align="right">      89.447</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     5203.14</td>
    <td align="right">     5203.14</td>
    <td align="right">    1.360481</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.28</td>
    <td align="right">  0.00274614</td>
    <td align="right">     20.6937</td>
    <td align="right">     1511.98</td>
    <td align="right">        0.00</td>
    <td align="right">     5163.01</td>
    <td align="right">     5163.01</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX</td>
    <td align="right">   18401.668</td>
    <td align="right">   18401.668</td>
    <td align="right">    6.672480</td>
    <td align="right">  0.00040290</td>
    <td align="right">     312.861</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    18401.67</td>
    <td align="right">    18401.67</td>
    <td align="right">    6.672480</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">     59.7240</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18261.85</td>
    <td align="right">    18261.85</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR3_FLR_2 VAV BOX</td>
    <td align="right">    3670.296</td>
    <td align="right">    3670.296</td>
    <td align="right">    1.330856</td>
    <td align="right">  0.00008036</td>
    <td align="right">      62.402</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     3670.30</td>
    <td align="right">     3670.30</td>
    <td align="right">    1.330856</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">     59.7240</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3642.41</td>
    <td align="right">     3642.41</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR4_FLR_2 VAV BOX</td>
    <td align="right">   13803.088</td>
    <td align="right">   13803.088</td>
    <td align="right">    5.005026</td>
    <td align="right">  0.00030221</td>
    <td align="right">     234.677</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    13803.09</td>
    <td align="right">    13803.09</td>
    <td align="right">    5.005026</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">     59.7240</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13698.21</td>
    <td align="right">    13698.21</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX</td>
    <td align="right">   40717.963</td>
    <td align="right">   40717.963</td>
    <td align="right">    0.895575</td>
    <td align="right">  0.00089151</td>
    <td align="right">     996.258</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    40717.96</td>
    <td align="right">    40717.96</td>
    <td align="right">    0.895575</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00533664</td>
    <td align="right">     33.6517</td>
    <td align="right">    34723.34</td>
    <td align="right">        0.00</td>
    <td align="right">    39172.96</td>
    <td align="right">    39172.96</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE1_FLR_5 VAV BOX</td>
    <td align="right">   14441.884</td>
    <td align="right">   14441.884</td>
    <td align="right">    0.169624</td>
    <td align="right">  0.00031620</td>
    <td align="right">     352.066</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    14441.88</td>
    <td align="right">    14441.88</td>
    <td align="right">    0.169624</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00620323</td>
    <td align="right">     39.0991</td>
    <td align="right">    12303.10</td>
    <td align="right">        0.00</td>
    <td align="right">    10478.85</td>
    <td align="right">    10478.85</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX</td>
    <td align="right">   10153.518</td>
    <td align="right">   10153.518</td>
    <td align="right">    0.103947</td>
    <td align="right">  0.00022231</td>
    <td align="right">     247.536</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    10153.52</td>
    <td align="right">    10153.52</td>
    <td align="right">    0.103947</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00615904</td>
    <td align="right">     38.8093</td>
    <td align="right">     8648.36</td>
    <td align="right">        0.00</td>
    <td align="right">     6784.11</td>
    <td align="right">     6784.11</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX</td>
    <td align="right">   41238.161</td>
    <td align="right">   41238.161</td>
    <td align="right">    0.726119</td>
    <td align="right">  0.00090290</td>
    <td align="right">    1006.007</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    41238.16</td>
    <td align="right">    41238.16</td>
    <td align="right">    0.726119</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00643873</td>
    <td align="right">     40.5388</td>
    <td align="right">    35122.67</td>
    <td align="right">        0.00</td>
    <td align="right">    36471.05</td>
    <td align="right">    36471.05</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE3_FLR_5 VAV BOX</td>
    <td align="right">   14422.320</td>
    <td align="right">   14422.320</td>
    <td align="right">    0.165514</td>
    <td align="right">  0.00031577</td>
    <td align="right">     351.589</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    14422.32</td>
    <td align="right">    14422.32</td>
    <td align="right">    0.165514</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00620159</td>
    <td align="right">     39.0890</td>
    <td align="right">    12286.46</td>
    <td align="right">        0.00</td>
    <td align="right">    10325.94</td>
    <td align="right">    10325.94</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX</td>
    <td align="right">   17267.202</td>
    <td align="right">   17267.202</td>
    <td align="right">    0.150048</td>
    <td align="right">  0.00037806</td>
    <td align="right">     420.946</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    17267.20</td>
    <td align="right">    17267.20</td>
    <td align="right">    0.150048</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00633059</td>
    <td align="right">     39.8768</td>
    <td align="right">    14705.96</td>
    <td align="right">        0.00</td>
    <td align="right">    10344.51</td>
    <td align="right">    10344.51</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX</td>
    <td align="right">   29757.700</td>
    <td align="right">   29757.700</td>
    <td align="right">    1.486830</td>
    <td align="right">  0.00065154</td>
    <td align="right">     594.386</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    29757.70</td>
    <td align="right">    29757.70</td>
    <td align="right">    1.486830</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00556331</td>
    <td align="right">     35.0970</td>
    <td align="right">    20752.18</td>
    <td align="right">        0.00</td>
    <td align="right">    29546.30</td>
    <td align="right">    29546.30</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX</td>
    <td align="right">   29870.828</td>
    <td align="right">   29870.828</td>
    <td align="right">    1.486830</td>
    <td align="right">  0.00065401</td>
    <td align="right">     596.979</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    29870.83</td>
    <td align="right">    29870.83</td>
    <td align="right">    1.486830</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00557186</td>
    <td align="right">     35.1504</td>
    <td align="right">    20865.13</td>
    <td align="right">        0.00</td>
    <td align="right">    29658.59</td>
    <td align="right">    29658.59</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM2_FLR_3 VAV BOX</td>
    <td align="right">    7718.980</td>
    <td align="right">    7718.980</td>
    <td align="right">    0.281084</td>
    <td align="right">  0.00016901</td>
    <td align="right">     163.757</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7718.98</td>
    <td align="right">     7718.98</td>
    <td align="right">    0.281084</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00567003</td>
    <td align="right">     35.7903</td>
    <td align="right">     6020.16</td>
    <td align="right">        0.00</td>
    <td align="right">     7663.19</td>
    <td align="right">     7663.19</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM2_FLR_4 VAV BOX</td>
    <td align="right">    7741.295</td>
    <td align="right">    7741.295</td>
    <td align="right">    0.280537</td>
    <td align="right">  0.00016949</td>
    <td align="right">     164.425</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7741.30</td>
    <td align="right">     7741.30</td>
    <td align="right">    0.280537</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00567656</td>
    <td align="right">     35.8311</td>
    <td align="right">     6045.75</td>
    <td align="right">        0.00</td>
    <td align="right">     7685.35</td>
    <td align="right">     7685.35</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX</td>
    <td align="right">   30017.275</td>
    <td align="right">   30017.275</td>
    <td align="right">    1.661624</td>
    <td align="right">  0.00065722</td>
    <td align="right">     591.295</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    30017.27</td>
    <td align="right">    30017.27</td>
    <td align="right">    1.661624</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00555452</td>
    <td align="right">     35.0419</td>
    <td align="right">    19953.06</td>
    <td align="right">        0.00</td>
    <td align="right">    29805.07</td>
    <td align="right">    29805.07</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX</td>
    <td align="right">   30063.662</td>
    <td align="right">   30063.662</td>
    <td align="right">    1.656516</td>
    <td align="right">  0.00065824</td>
    <td align="right">     592.552</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    30063.66</td>
    <td align="right">    30063.66</td>
    <td align="right">    1.656516</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00556056</td>
    <td align="right">     35.0796</td>
    <td align="right">    20030.26</td>
    <td align="right">        0.00</td>
    <td align="right">    29851.08</td>
    <td align="right">    29851.08</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM4_FLR_3 VAV BOX</td>
    <td align="right">    7614.300</td>
    <td align="right">    7614.300</td>
    <td align="right">    0.264674</td>
    <td align="right">  0.00016671</td>
    <td align="right">     163.427</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7614.30</td>
    <td align="right">     7614.30</td>
    <td align="right">    0.264674</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00566859</td>
    <td align="right">     35.7814</td>
    <td align="right">     6014.67</td>
    <td align="right">        0.00</td>
    <td align="right">     7558.64</td>
    <td align="right">     7558.64</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM4_FLR_4 VAV BOX</td>
    <td align="right">    7636.745</td>
    <td align="right">    7636.745</td>
    <td align="right">    0.264165</td>
    <td align="right">  0.00016720</td>
    <td align="right">     164.119</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7636.74</td>
    <td align="right">     7636.74</td>
    <td align="right">    0.264165</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00567510</td>
    <td align="right">     35.8221</td>
    <td align="right">     6040.18</td>
    <td align="right">        0.00</td>
    <td align="right">     7580.92</td>
    <td align="right">     7580.92</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX</td>
    <td align="right">   29765.635</td>
    <td align="right">   29765.635</td>
    <td align="right">    1.486830</td>
    <td align="right">  0.00065171</td>
    <td align="right">     594.568</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    29765.64</td>
    <td align="right">    29765.64</td>
    <td align="right">    1.486830</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00556392</td>
    <td align="right">     35.1008</td>
    <td align="right">    20760.10</td>
    <td align="right">        0.00</td>
    <td align="right">    29554.17</td>
    <td align="right">    29554.17</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX</td>
    <td align="right">   29878.587</td>
    <td align="right">   29878.587</td>
    <td align="right">    1.486830</td>
    <td align="right">  0.00065418</td>
    <td align="right">     597.157</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    29878.59</td>
    <td align="right">    29878.59</td>
    <td align="right">    1.486830</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00557245</td>
    <td align="right">     35.1541</td>
    <td align="right">    20872.88</td>
    <td align="right">        0.00</td>
    <td align="right">    29666.29</td>
    <td align="right">    29666.29</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM6_FLR_3 VAV BOX</td>
    <td align="right">    7048.251</td>
    <td align="right">    7048.251</td>
    <td align="right">    0.282787</td>
    <td align="right">  0.00015432</td>
    <td align="right">     146.300</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7048.25</td>
    <td align="right">     7048.25</td>
    <td align="right">    0.282787</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00568761</td>
    <td align="right">     35.9037</td>
    <td align="right">     5339.61</td>
    <td align="right">        0.00</td>
    <td align="right">     6997.33</td>
    <td align="right">     6997.33</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM6_FLR_4 VAV BOX</td>
    <td align="right">    7067.140</td>
    <td align="right">    7067.140</td>
    <td align="right">    0.281776</td>
    <td align="right">  0.00015473</td>
    <td align="right">     146.884</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7067.14</td>
    <td align="right">     7067.14</td>
    <td align="right">    0.281776</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00569478</td>
    <td align="right">     35.9485</td>
    <td align="right">     5364.58</td>
    <td align="right">        0.00</td>
    <td align="right">     7016.08</td>
    <td align="right">     7016.08</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX</td>
    <td align="right">   31842.474</td>
    <td align="right">   31842.474</td>
    <td align="right">    1.944696</td>
    <td align="right">  0.00069718</td>
    <td align="right">     620.225</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    31842.47</td>
    <td align="right">    31842.47</td>
    <td align="right">    1.944696</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00556341</td>
    <td align="right">     35.0974</td>
    <td align="right">    20063.47</td>
    <td align="right">        0.00</td>
    <td align="right">    31620.97</td>
    <td align="right">    31620.97</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX</td>
    <td align="right">   31909.642</td>
    <td align="right">   31909.642</td>
    <td align="right">    1.937720</td>
    <td align="right">  0.00069865</td>
    <td align="right">     621.914</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    31909.64</td>
    <td align="right">    31909.64</td>
    <td align="right">    1.937720</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00557196</td>
    <td align="right">     35.1508</td>
    <td align="right">    20172.67</td>
    <td align="right">        0.00</td>
    <td align="right">    31687.64</td>
    <td align="right">    31687.64</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM8_FLR_3 VAV BOX</td>
    <td align="right">    6986.923</td>
    <td align="right">    6986.923</td>
    <td align="right">    0.273488</td>
    <td align="right">  0.00015298</td>
    <td align="right">     145.789</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     6986.92</td>
    <td align="right">     6986.92</td>
    <td align="right">    0.273488</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00568609</td>
    <td align="right">     35.8943</td>
    <td align="right">     5334.49</td>
    <td align="right">        0.00</td>
    <td align="right">     6936.42</td>
    <td align="right">     6936.42</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM8_FLR_4 VAV BOX</td>
    <td align="right">    7006.533</td>
    <td align="right">    7006.533</td>
    <td align="right">    0.272613</td>
    <td align="right">  0.00015341</td>
    <td align="right">     146.389</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7006.53</td>
    <td align="right">     7006.53</td>
    <td align="right">    0.272613</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00569324</td>
    <td align="right">     35.9390</td>
    <td align="right">     5359.36</td>
    <td align="right">        0.00</td>
    <td align="right">     6955.88</td>
    <td align="right">     6955.88</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX</td>
    <td align="right">    6365.396</td>
    <td align="right">    6365.396</td>
    <td align="right">    1.040910</td>
    <td align="right">  0.00013937</td>
    <td align="right">     112.143</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     6365.40</td>
    <td align="right">     6365.40</td>
    <td align="right">    1.040910</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6315.88</td>
    <td align="right">     6315.88</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX</td>
    <td align="right">   15913.491</td>
    <td align="right">   15913.491</td>
    <td align="right">    2.602275</td>
    <td align="right">  0.00034842</td>
    <td align="right">     280.357</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    15913.49</td>
    <td align="right">    15913.49</td>
    <td align="right">    2.602275</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15789.69</td>
    <td align="right">    15789.69</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_1</td>
    <td align="right">  552758.300</td>
    <td align="right">    -999.000</td>
    <td align="right">   16.693698</td>
    <td align="right">  0.01974325</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">   552758.30</td>
    <td align="right">   329554.08</td>
    <td align="right">   16.693698</td>
    <td align="right">       24.15</td>
    <td align="right">       18.45</td>
    <td align="right">  0.01127073</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">       30.08</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.21</td>
    <td align="right">     24.9413</td>
    <td align="right">       22.18</td>
    <td align="right">  0.00876489</td>
    <td align="right">     51.4001</td>
    <td align="right">  1151643.12</td>
    <td align="right">        0.00</td>
    <td align="right">   491328.74</td>
    <td align="right">   297737.95</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_1</td>
    <td align="right">  104941.566</td>
    <td align="right">  104941.566</td>
    <td align="right">   16.693698</td>
    <td align="right">  0.00229767</td>
    <td align="right">    1695.344</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">   104941.57</td>
    <td align="right">   104941.57</td>
    <td align="right">   16.693698</td>
    <td align="right">       10.68</td>
    <td align="right">        6.20</td>
    <td align="right">  0.00420449</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     24.9413</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00546453</td>
    <td align="right">     34.4780</td>
    <td align="right">   989852.96</td>
    <td align="right">        0.00</td>
    <td align="right">    96368.01</td>
    <td align="right">    96368.01</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_2</td>
    <td align="right">  320063.023</td>
    <td align="right">    -999.000</td>
    <td align="right">   15.808089</td>
    <td align="right">  0.01143191</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   320063.02</td>
    <td align="right">   224044.45</td>
    <td align="right">   15.808089</td>
    <td align="right">       19.37</td>
    <td align="right">       14.81</td>
    <td align="right">  0.00889025</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">       22.27</td>
    <td align="right">  0.01670366</td>
    <td align="right">       21.82</td>
    <td align="right">     16.0955</td>
    <td align="right">       18.43</td>
    <td align="right">  0.00737993</td>
    <td align="right">     54.7045</td>
    <td align="right">   286846.54</td>
    <td align="right">        0.00</td>
    <td align="right">   239269.12</td>
    <td align="right">   177840.75</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_2</td>
    <td align="right">   62438.943</td>
    <td align="right">   62438.943</td>
    <td align="right">   15.808089</td>
    <td align="right">  0.00136708</td>
    <td align="right">    1016.721</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    62438.94</td>
    <td align="right">    62438.94</td>
    <td align="right">   15.808089</td>
    <td align="right">       12.66</td>
    <td align="right">        9.20</td>
    <td align="right">  0.00599140</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     16.0955</td>
    <td align="right">        1.12</td>
    <td align="right">  0.00029563</td>
    <td align="right">      7.0908</td>
    <td align="right">    24268.30</td>
    <td align="right">        0.00</td>
    <td align="right">    58974.55</td>
    <td align="right">    58974.55</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">  799053.122</td>
    <td align="right">    -999.000</td>
    <td align="right">   28.012741</td>
    <td align="right">  0.02854033</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">   799053.12</td>
    <td align="right">   543827.01</td>
    <td align="right">   28.012741</td>
    <td align="right">       23.78</td>
    <td align="right">       17.22</td>
    <td align="right">  0.00988955</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">       30.72</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.36</td>
    <td align="right">     18.4941</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00834826</td>
    <td align="right">     48.9751</td>
    <td align="right">   297276.98</td>
    <td align="right">        0.00</td>
    <td align="right">   681089.43</td>
    <td align="right">   477536.89</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">  237297.791</td>
    <td align="right">  237297.791</td>
    <td align="right">    8.403822</td>
    <td align="right">  0.00519557</td>
    <td align="right">    3374.349</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   237297.79</td>
    <td align="right">   237297.79</td>
    <td align="right">    8.403822</td>
    <td align="right">       -7.90</td>
    <td align="right">       -8.55</td>
    <td align="right">  0.00160345</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     61.6468</td>
    <td align="right">       17.27</td>
    <td align="right">  0.00442990</td>
    <td align="right">     35.4968</td>
    <td align="right">   145271.17</td>
    <td align="right">        0.00</td>
    <td align="right">   173020.71</td>
    <td align="right">   173020.71</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right"> 1307884.354</td>
    <td align="right">    -999.000</td>
    <td align="right">   43.871403</td>
    <td align="right">  0.04671460</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">  1307884.35</td>
    <td align="right">   875361.03</td>
    <td align="right">   43.871403</td>
    <td align="right">       24.24</td>
    <td align="right">       17.57</td>
    <td align="right">  0.01013289</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">       30.72</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.36</td>
    <td align="right">     21.6276</td>
    <td align="right">       22.42</td>
    <td align="right">  0.00797706</td>
    <td align="right">     46.1666</td>
    <td align="right">   394091.66</td>
    <td align="right">        0.00</td>
    <td align="right">  1130066.16</td>
    <td align="right">   776363.69</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">  426318.613</td>
    <td align="right">  426318.613</td>
    <td align="right">   13.161421</td>
    <td align="right">  0.00933413</td>
    <td align="right">    5913.750</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   426318.61</td>
    <td align="right">   426318.61</td>
    <td align="right">   13.161421</td>
    <td align="right">      -11.41</td>
    <td align="right">      -11.63</td>
    <td align="right">  0.00132989</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     72.0920</td>
    <td align="right">        9.95</td>
    <td align="right">  0.00293940</td>
    <td align="right">     38.0179</td>
    <td align="right">   189794.22</td>
    <td align="right">        0.00</td>
    <td align="right">   299148.14</td>
    <td align="right">   299148.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:36:52</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">BASEMENT VAV BOX</td>
    <td align="right">BASEMENT</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   10375.889</td>
    <td align="right">   10375.889</td>
    <td align="right">    1.696731</td>
    <td align="right">  0.00022718</td>
    <td align="right">     182.798</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.5407</td>
    <td align="right">    0.551554</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    10375.89</td>
    <td align="right">    10375.89</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.99516021</td>
    <td align="right">    1.696731</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.22715416</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    10375.89</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10295.17</td>
    <td align="right">    10295.17</td>
    <td align="right">  1.99516021</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_FLR_1 VAV BOX</td>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   22452.309</td>
    <td align="right">   22452.309</td>
    <td align="right">    0.294938</td>
    <td align="right">  0.00049159</td>
    <td align="right">     549.394</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      1.1700</td>
    <td align="right">    1.193504</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    22452.31</td>
    <td align="right">    22452.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.34681330</td>
    <td align="right">    0.294938</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.49153722</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    22452.31</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00536649</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00536649</td>
    <td align="right">     33.8371</td>
    <td align="right">    19146.79</td>
    <td align="right">        0.00</td>
    <td align="right">    17347.31</td>
    <td align="right">    17347.31</td>
    <td align="right">  0.34681330</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       65.74</td>
    <td align="right">       27.23</td>
    <td align="right">  0.00700000</td>
    <td align="right">     84422.1</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_FLR_2 VAV BOX</td>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   22480.181</td>
    <td align="right">   22480.181</td>
    <td align="right">    0.404798</td>
    <td align="right">  0.00049220</td>
    <td align="right">     550.069</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      1.1714</td>
    <td align="right">    1.194986</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    22480.18</td>
    <td align="right">    22480.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47599624</td>
    <td align="right">    0.404798</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.49214739</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    22480.18</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00532378</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00532378</td>
    <td align="right">     33.5705</td>
    <td align="right">    19170.87</td>
    <td align="right">        0.00</td>
    <td align="right">    20094.92</td>
    <td align="right">    20094.92</td>
    <td align="right">  0.47599624</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       58.08</td>
    <td align="right">       25.39</td>
    <td align="right">  0.00700000</td>
    <td align="right">     76619.5</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_FLR_5 VAV BOX</td>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   33854.232</td>
    <td align="right">   33854.232</td>
    <td align="right">    0.362225</td>
    <td align="right">  0.00074123</td>
    <td align="right">     826.893</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      1.7641</td>
    <td align="right">    1.799599</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    33854.23</td>
    <td align="right">    33854.23</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.42593532</td>
    <td align="right">    0.362225</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.74115383</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    33854.23</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00670535</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00670535</td>
    <td align="right">     42.1806</td>
    <td align="right">    28836.54</td>
    <td align="right">        0.00</td>
    <td align="right">    23262.99</td>
    <td align="right">    23262.99</td>
    <td align="right">  0.42593532</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       70.26</td>
    <td align="right">       28.25</td>
    <td align="right">  0.00700000</td>
    <td align="right">     89019.2</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX</td>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    2465.331</td>
    <td align="right">    2465.331</td>
    <td align="right">    0.403147</td>
    <td align="right">  0.00005398</td>
    <td align="right">      43.433</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.1285</td>
    <td align="right">    0.131050</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     2465.33</td>
    <td align="right">     2465.33</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47405391</td>
    <td align="right">    0.403147</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.05397227</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     2465.33</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2446.15</td>
    <td align="right">     2446.15</td>
    <td align="right">  0.47405391</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX</td>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    2465.331</td>
    <td align="right">    2465.331</td>
    <td align="right">    0.403147</td>
    <td align="right">  0.00005398</td>
    <td align="right">      43.433</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.1285</td>
    <td align="right">    0.131050</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     2465.33</td>
    <td align="right">     2465.33</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47405391</td>
    <td align="right">    0.403147</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.05397227</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     2465.33</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2446.15</td>
    <td align="right">     2446.15</td>
    <td align="right">  0.47405391</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX</td>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    2465.331</td>
    <td align="right">    2465.331</td>
    <td align="right">    0.403147</td>
    <td align="right">  0.00005398</td>
    <td align="right">      43.433</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.1285</td>
    <td align="right">    0.131050</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     2465.33</td>
    <td align="right">     2465.33</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47405391</td>
    <td align="right">    0.403147</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.05397227</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     2465.33</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2446.15</td>
    <td align="right">     2446.15</td>
    <td align="right">  0.47405391</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX</td>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    2465.331</td>
    <td align="right">    2465.331</td>
    <td align="right">    0.403147</td>
    <td align="right">  0.00005398</td>
    <td align="right">      43.433</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.1285</td>
    <td align="right">    0.131050</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     2465.33</td>
    <td align="right">     2465.33</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47405391</td>
    <td align="right">    0.403147</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.05397227</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     2465.33</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2446.15</td>
    <td align="right">     2446.15</td>
    <td align="right">  0.47405391</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">DINING_FLR_5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   57714.083</td>
    <td align="right">   57714.083</td>
    <td align="right">    1.072036</td>
    <td align="right">  0.00126363</td>
    <td align="right">    1408.931</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      3.0074</td>
    <td align="right">    3.067925</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    57714.08</td>
    <td align="right">    57714.08</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.26059098</td>
    <td align="right">    1.072036</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  1.26350565</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    57714.08</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00638662</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00638662</td>
    <td align="right">     40.2090</td>
    <td align="right">    49164.83</td>
    <td align="right">        0.00</td>
    <td align="right">    52165.02</td>
    <td align="right">    52165.02</td>
    <td align="right">  1.26059098</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       57.26</td>
    <td align="right">       25.18</td>
    <td align="right">  0.00700000</td>
    <td align="right">     75784.3</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   15806.951</td>
    <td align="right">   15806.951</td>
    <td align="right">    1.586132</td>
    <td align="right">  0.00034609</td>
    <td align="right">     290.715</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.8237</td>
    <td align="right">    0.840255</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    15806.95</td>
    <td align="right">    15806.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.86510832</td>
    <td align="right">    1.586132</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.34605370</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    15806.95</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00488213</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00488213</td>
    <td align="right">     30.8223</td>
    <td align="right">     6201.17</td>
    <td align="right">        0.00</td>
    <td align="right">    15682.77</td>
    <td align="right">    15682.77</td>
    <td align="right">  1.86510832</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       24.86</td>
    <td align="right">       15.36</td>
    <td align="right">  0.00700000</td>
    <td align="right">     42811.4</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX</td>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   13057.926</td>
    <td align="right">   13057.926</td>
    <td align="right">    1.586132</td>
    <td align="right">  0.00028590</td>
    <td align="right">     235.484</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.6804</td>
    <td align="right">    0.694124</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    13057.93</td>
    <td align="right">    13057.93</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.86510832</td>
    <td align="right">    1.586132</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.28587067</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    13057.93</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00454912</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00454912</td>
    <td align="right">     28.7209</td>
    <td align="right">     3442.74</td>
    <td align="right">        0.00</td>
    <td align="right">    12955.70</td>
    <td align="right">    12955.70</td>
    <td align="right">  1.86510832</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       23.42</td>
    <td align="right">       14.83</td>
    <td align="right">  0.00700000</td>
    <td align="right">     41349.3</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX</td>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   17344.597</td>
    <td align="right">   17344.597</td>
    <td align="right">    1.241959</td>
    <td align="right">  0.00037976</td>
    <td align="right">     332.826</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.9038</td>
    <td align="right">    0.921992</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    17344.60</td>
    <td align="right">    17344.60</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.46040099</td>
    <td align="right">    1.241959</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.37971662</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    17344.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.05</td>
    <td align="right">  0.00203840</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00203840</td>
    <td align="right">     12.9171</td>
    <td align="right">     9842.86</td>
    <td align="right">        0.00</td>
    <td align="right">    17224.75</td>
    <td align="right">    17224.75</td>
    <td align="right">  1.46040099</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       28.19</td>
    <td align="right">       16.56</td>
    <td align="right">  0.00700000</td>
    <td align="right">     46197.5</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX</td>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    5728.039</td>
    <td align="right">    5728.039</td>
    <td align="right">    0.396533</td>
    <td align="right">  0.00012541</td>
    <td align="right">     110.229</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.2985</td>
    <td align="right">    0.304487</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     5728.04</td>
    <td align="right">     5728.04</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46627708</td>
    <td align="right">    0.396533</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.12540110</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     5728.04</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00505484</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00505484</td>
    <td align="right">     31.9487</td>
    <td align="right">     3336.64</td>
    <td align="right">        0.00</td>
    <td align="right">     5688.39</td>
    <td align="right">     5688.39</td>
    <td align="right">  0.46627708</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       28.59</td>
    <td align="right">       16.70</td>
    <td align="right">  0.00700000</td>
    <td align="right">     46602.5</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX</td>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    5728.680</td>
    <td align="right">    5728.680</td>
    <td align="right">    0.396533</td>
    <td align="right">  0.00012543</td>
    <td align="right">     110.242</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.2985</td>
    <td align="right">    0.304521</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     5728.68</td>
    <td align="right">     5728.68</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46627708</td>
    <td align="right">    0.396533</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.12541514</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     5728.68</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00505507</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00505507</td>
    <td align="right">     31.9490</td>
    <td align="right">     3337.01</td>
    <td align="right">        0.00</td>
    <td align="right">     5689.03</td>
    <td align="right">     5689.03</td>
    <td align="right">  0.46627708</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       28.59</td>
    <td align="right">       16.70</td>
    <td align="right">  0.00700000</td>
    <td align="right">     46603.9</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX</td>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   15303.557</td>
    <td align="right">   15303.557</td>
    <td align="right">    1.586132</td>
    <td align="right">  0.00033507</td>
    <td align="right">     280.435</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.7974</td>
    <td align="right">    0.813496</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    15303.56</td>
    <td align="right">    15303.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.86510832</td>
    <td align="right">    1.586132</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.33503315</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    15303.56</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00474408</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00474408</td>
    <td align="right">     29.9552</td>
    <td align="right">     5697.96</td>
    <td align="right">        0.00</td>
    <td align="right">    15183.39</td>
    <td align="right">    15183.39</td>
    <td align="right">  1.86510832</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       24.60</td>
    <td align="right">       15.27</td>
    <td align="right">  0.00700000</td>
    <td align="right">     42543.7</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ICU_FLR_2 VAV BOX</td>
    <td align="right">ICU_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   28064.054</td>
    <td align="right">   28064.054</td>
    <td align="right">    4.589212</td>
    <td align="right">  0.00061446</td>
    <td align="right">     494.421</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      1.4624</td>
    <td align="right">    1.491809</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    28064.05</td>
    <td align="right">    28064.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.39638437</td>
    <td align="right">    4.589212</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.61439235</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    28064.05</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27845.73</td>
    <td align="right">    27845.73</td>
    <td align="right">  5.39638437</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX</td>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4526.715</td>
    <td align="right">    4526.715</td>
    <td align="right">    0.740237</td>
    <td align="right">  0.00009911</td>
    <td align="right">      79.750</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.2359</td>
    <td align="right">    0.240628</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     4526.72</td>
    <td align="right">     4526.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.87043361</td>
    <td align="right">    0.740237</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.09910112</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     4526.72</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4491.50</td>
    <td align="right">     4491.50</td>
    <td align="right">  0.87043361</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   13725.151</td>
    <td align="right">   13725.151</td>
    <td align="right">    0.861038</td>
    <td align="right">  0.00030051</td>
    <td align="right">     266.588</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.7152</td>
    <td align="right">    0.729592</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    13725.15</td>
    <td align="right">    13725.15</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.01248166</td>
    <td align="right">    0.861038</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.30047790</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    13725.15</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00523666</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00523666</td>
    <td align="right">     33.0704</td>
    <td align="right">     8521.66</td>
    <td align="right">        0.00</td>
    <td align="right">    13629.75</td>
    <td align="right">    13629.75</td>
    <td align="right">  1.01248166</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       29.83</td>
    <td align="right">       17.13</td>
    <td align="right">  0.00700000</td>
    <td align="right">     47864.7</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX</td>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6915.125</td>
    <td align="right">    6915.125</td>
    <td align="right">    0.337723</td>
    <td align="right">  0.00015140</td>
    <td align="right">     138.596</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.3603</td>
    <td align="right">    0.367589</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     6915.12</td>
    <td align="right">     6915.12</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.39712304</td>
    <td align="right">    0.337723</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.15138937</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     6915.12</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00554218</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00554218</td>
    <td align="right">     34.9962</td>
    <td align="right">     4875.55</td>
    <td align="right">        0.00</td>
    <td align="right">     6865.96</td>
    <td align="right">     6865.96</td>
    <td align="right">  0.39712304</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       33.59</td>
    <td align="right">       18.39</td>
    <td align="right">  0.00700000</td>
    <td align="right">     51692.2</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   19331.325</td>
    <td align="right">   19331.325</td>
    <td align="right">    1.507023</td>
    <td align="right">  0.00042325</td>
    <td align="right">     367.600</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      1.0073</td>
    <td align="right">    1.027601</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    19331.33</td>
    <td align="right">    19331.33</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.77208497</td>
    <td align="right">    1.507023</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.42321107</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    19331.33</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00523566</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00523566</td>
    <td align="right">     33.0610</td>
    <td align="right">    10221.17</td>
    <td align="right">        0.00</td>
    <td align="right">    19176.29</td>
    <td align="right">    19176.29</td>
    <td align="right">  1.77208497</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       27.23</td>
    <td align="right">       16.22</td>
    <td align="right">  0.00700000</td>
    <td align="right">     45224.2</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   76779.208</td>
    <td align="right">   76779.208</td>
    <td align="right">    3.249668</td>
    <td align="right">  0.00168106</td>
    <td align="right">    1576.821</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      4.0009</td>
    <td align="right">    4.081375</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    76779.21</td>
    <td align="right">    76779.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.82123445</td>
    <td align="right">    3.249668</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  1.68088893</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    76779.21</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.86</td>
    <td align="right">  0.00626267</td>
    <td align="right">       18.99</td>
    <td align="right">  0.00626267</td>
    <td align="right">     44.9147</td>
    <td align="right">    65183.99</td>
    <td align="right">        0.00</td>
    <td align="right">    76225.67</td>
    <td align="right">    76225.67</td>
    <td align="right">  3.82123445</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       36.20</td>
    <td align="right">       19.23</td>
    <td align="right">  0.00700000</td>
    <td align="right">     54350.9</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LAB_FLR_3 VAV BOX</td>
    <td align="right">LAB_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   11508.849</td>
    <td align="right">   11508.849</td>
    <td align="right">    1.882000</td>
    <td align="right">  0.00025198</td>
    <td align="right">     202.758</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.5997</td>
    <td align="right">    0.611779</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    11508.85</td>
    <td align="right">    11508.85</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.21301496</td>
    <td align="right">    1.882000</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.25195749</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    11508.85</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11419.32</td>
    <td align="right">    11419.32</td>
    <td align="right">  2.21301496</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LAB_FLR_4 VAV BOX</td>
    <td align="right">LAB_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   11508.849</td>
    <td align="right">   11508.849</td>
    <td align="right">    1.882000</td>
    <td align="right">  0.00025198</td>
    <td align="right">     202.758</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.5997</td>
    <td align="right">    0.611779</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    11508.85</td>
    <td align="right">    11508.85</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.21301496</td>
    <td align="right">    1.882000</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.25195749</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    11508.85</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11419.32</td>
    <td align="right">    11419.32</td>
    <td align="right">  2.21301496</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX</td>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   82902.137</td>
    <td align="right">   82902.137</td>
    <td align="right">    1.167232</td>
    <td align="right">  0.00181512</td>
    <td align="right">    2025.623</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      4.3199</td>
    <td align="right">    4.406853</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    82902.14</td>
    <td align="right">    82902.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.37253038</td>
    <td align="right">    1.167232</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  1.81493516</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    82902.14</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00574730</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00574730</td>
    <td align="right">     36.2241</td>
    <td align="right">    70661.51</td>
    <td align="right">        0.00</td>
    <td align="right">    66319.75</td>
    <td align="right">    66319.75</td>
    <td align="right">  1.37253038</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       64.07</td>
    <td align="right">       26.84</td>
    <td align="right">  0.00700000</td>
    <td align="right">     82722.3</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX</td>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4486.046</td>
    <td align="right">    4486.046</td>
    <td align="right">    0.733587</td>
    <td align="right">  0.00009822</td>
    <td align="right">      79.033</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.2338</td>
    <td align="right">    0.238466</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     4486.05</td>
    <td align="right">     4486.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.86261342</td>
    <td align="right">    0.733587</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.09821077</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     4486.05</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4451.15</td>
    <td align="right">     4451.15</td>
    <td align="right">  0.86261342</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX</td>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    4569.176</td>
    <td align="right">    4569.176</td>
    <td align="right">    0.747181</td>
    <td align="right">  0.00010004</td>
    <td align="right">      80.498</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.2381</td>
    <td align="right">    0.242885</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     4569.18</td>
    <td align="right">     4569.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.87859826</td>
    <td align="right">    0.747181</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.10003069</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     4569.18</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4533.63</td>
    <td align="right">     4533.63</td>
    <td align="right">  0.87859826</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX</td>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   52663.929</td>
    <td align="right">   52663.929</td>
    <td align="right">    0.969709</td>
    <td align="right">  0.00115306</td>
    <td align="right">    1287.558</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      2.7442</td>
    <td align="right">    2.799472</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    52663.93</td>
    <td align="right">    52663.93</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.14026567</td>
    <td align="right">    0.969709</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  1.15294514</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    52663.93</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00665136</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00665136</td>
    <td align="right">     41.8412</td>
    <td align="right">    44872.18</td>
    <td align="right">        0.00</td>
    <td align="right">    47475.02</td>
    <td align="right">    47475.02</td>
    <td align="right">  1.14026567</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       57.50</td>
    <td align="right">       25.24</td>
    <td align="right">  0.00700000</td>
    <td align="right">     76038.0</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR1_FLR_2 VAV BOX</td>
    <td align="right">OR1_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    5203.142</td>
    <td align="right">    5203.142</td>
    <td align="right">    1.360481</td>
    <td align="right">  0.00011392</td>
    <td align="right">      89.447</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.2711</td>
    <td align="right">    0.276585</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     5203.14</td>
    <td align="right">     5203.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.59976873</td>
    <td align="right">    1.360481</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.11390980</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     5203.14</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.28</td>
    <td align="right">  0.00274614</td>
    <td align="right">       18.28</td>
    <td align="right">  0.00274614</td>
    <td align="right">     20.6937</td>
    <td align="right">     1511.98</td>
    <td align="right">        0.00</td>
    <td align="right">     5163.01</td>
    <td align="right">     5163.01</td>
    <td align="right">  1.59976873</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       19.77</td>
    <td align="right">       13.43</td>
    <td align="right">  0.00700000</td>
    <td align="right">     37630.3</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX</td>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   18401.668</td>
    <td align="right">   18401.668</td>
    <td align="right">    6.672480</td>
    <td align="right">  0.00040290</td>
    <td align="right">     312.861</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.9589</td>
    <td align="right">    0.978183</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    18401.67</td>
    <td align="right">    18401.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  7.84606683</td>
    <td align="right">    6.672480</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.40285855</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    18401.67</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">       18.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">     59.7240</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18261.85</td>
    <td align="right">    18261.85</td>
    <td align="right">  7.84606683</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       18.89</td>
    <td align="right">       13.08</td>
    <td align="right">  0.00700000</td>
    <td align="right">     36730.5</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR3_FLR_2 VAV BOX</td>
    <td align="right">OR3_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    3670.296</td>
    <td align="right">    3670.296</td>
    <td align="right">    1.330856</td>
    <td align="right">  0.00008036</td>
    <td align="right">      62.402</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.1913</td>
    <td align="right">    0.195103</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     3670.30</td>
    <td align="right">     3670.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.56493353</td>
    <td align="right">    1.330856</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.08035196</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     3670.30</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">       18.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">     59.7240</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3642.41</td>
    <td align="right">     3642.41</td>
    <td align="right">  1.56493353</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       18.89</td>
    <td align="right">       13.08</td>
    <td align="right">  0.00700000</td>
    <td align="right">     36730.5</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR4_FLR_2 VAV BOX</td>
    <td align="right">OR4_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   13803.088</td>
    <td align="right">   13803.088</td>
    <td align="right">    5.005026</td>
    <td align="right">  0.00030221</td>
    <td align="right">     234.677</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.7193</td>
    <td align="right">    0.733735</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    13803.09</td>
    <td align="right">    13803.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  5.88533333</td>
    <td align="right">    5.005026</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.30218413</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    13803.09</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       18.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">       18.30</td>
    <td align="right">  0.00800000</td>
    <td align="right">     59.7240</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13698.21</td>
    <td align="right">    13698.21</td>
    <td align="right">  5.88533333</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       18.89</td>
    <td align="right">       13.08</td>
    <td align="right">  0.00700000</td>
    <td align="right">     36730.5</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX</td>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   40717.963</td>
    <td align="right">   40717.963</td>
    <td align="right">    0.895575</td>
    <td align="right">  0.00089151</td>
    <td align="right">     996.258</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      2.1218</td>
    <td align="right">    2.164457</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    40717.96</td>
    <td align="right">    40717.96</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.05309324</td>
    <td align="right">    0.895575</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.89141807</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    40717.96</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00533664</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00533664</td>
    <td align="right">     33.6517</td>
    <td align="right">    34723.34</td>
    <td align="right">        0.00</td>
    <td align="right">    39172.96</td>
    <td align="right">    39172.96</td>
    <td align="right">  1.05309324</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       53.15</td>
    <td align="right">       24.12</td>
    <td align="right">  0.00700000</td>
    <td align="right">     71600.9</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE1_FLR_5 VAV BOX</td>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   14441.884</td>
    <td align="right">   14441.884</td>
    <td align="right">    0.169624</td>
    <td align="right">  0.00031620</td>
    <td align="right">     352.066</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.7525</td>
    <td align="right">    0.767692</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    14441.88</td>
    <td align="right">    14441.88</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.19945864</td>
    <td align="right">    0.169624</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.31616898</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    14441.88</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00620323</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00620323</td>
    <td align="right">     39.0991</td>
    <td align="right">    12303.10</td>
    <td align="right">        0.00</td>
    <td align="right">    10478.85</td>
    <td align="right">    10478.85</td>
    <td align="right">  0.19945864</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       68.22</td>
    <td align="right">       27.79</td>
    <td align="right">  0.00700000</td>
    <td align="right">     86939.4</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX</td>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   10153.518</td>
    <td align="right">   10153.518</td>
    <td align="right">    0.103947</td>
    <td align="right">  0.00022231</td>
    <td align="right">     247.536</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.5291</td>
    <td align="right">    0.539734</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    10153.52</td>
    <td align="right">    10153.52</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.12223013</td>
    <td align="right">    0.103947</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.22228591</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    10153.52</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00615904</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00615904</td>
    <td align="right">     38.8093</td>
    <td align="right">     8648.36</td>
    <td align="right">        0.00</td>
    <td align="right">     6784.11</td>
    <td align="right">     6784.11</td>
    <td align="right">  0.12223013</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       71.13</td>
    <td align="right">       28.44</td>
    <td align="right">  0.00700000</td>
    <td align="right">     89905.7</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX</td>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   41238.161</td>
    <td align="right">   41238.161</td>
    <td align="right">    0.726119</td>
    <td align="right">  0.00090290</td>
    <td align="right">    1006.007</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      2.1489</td>
    <td align="right">    2.192109</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    41238.16</td>
    <td align="right">    41238.16</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.85383183</td>
    <td align="right">    0.726119</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.90280650</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    41238.16</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00643873</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00643873</td>
    <td align="right">     40.5388</td>
    <td align="right">    35122.67</td>
    <td align="right">        0.00</td>
    <td align="right">    36471.05</td>
    <td align="right">    36471.05</td>
    <td align="right">  0.85383183</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       58.57</td>
    <td align="right">       25.51</td>
    <td align="right">  0.00700000</td>
    <td align="right">     77117.5</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE3_FLR_5 VAV BOX</td>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   14422.320</td>
    <td align="right">   14422.320</td>
    <td align="right">    0.165514</td>
    <td align="right">  0.00031577</td>
    <td align="right">     351.589</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.7515</td>
    <td align="right">    0.766652</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    14422.32</td>
    <td align="right">    14422.32</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.19462493</td>
    <td align="right">    0.165514</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.31574067</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    14422.32</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00620159</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00620159</td>
    <td align="right">     39.0890</td>
    <td align="right">    12286.46</td>
    <td align="right">        0.00</td>
    <td align="right">    10325.94</td>
    <td align="right">    10325.94</td>
    <td align="right">  0.19462493</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       68.73</td>
    <td align="right">       27.90</td>
    <td align="right">  0.00700000</td>
    <td align="right">     87458.5</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX</td>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   17267.202</td>
    <td align="right">   17267.202</td>
    <td align="right">    0.150048</td>
    <td align="right">  0.00037806</td>
    <td align="right">     420.946</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.8998</td>
    <td align="right">    0.917878</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    17267.20</td>
    <td align="right">    17267.20</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17643885</td>
    <td align="right">    0.150048</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.37802225</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    17267.20</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00633059</td>
    <td align="right">       21.08</td>
    <td align="right">  0.00633059</td>
    <td align="right">     39.8768</td>
    <td align="right">    14705.96</td>
    <td align="right">        0.00</td>
    <td align="right">    10344.51</td>
    <td align="right">    10344.51</td>
    <td align="right">  0.17643885</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       74.20</td>
    <td align="right">       29.10</td>
    <td align="right">  0.00700000</td>
    <td align="right">     93032.4</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX</td>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   29757.700</td>
    <td align="right">   29757.700</td>
    <td align="right">    1.486830</td>
    <td align="right">  0.00065154</td>
    <td align="right">     594.386</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      1.5506</td>
    <td align="right">    1.581839</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    29757.70</td>
    <td align="right">    29757.70</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.74834062</td>
    <td align="right">    1.486830</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.65147050</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    29757.70</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00556331</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00556331</td>
    <td align="right">     35.0970</td>
    <td align="right">    20752.18</td>
    <td align="right">        0.00</td>
    <td align="right">    29546.30</td>
    <td align="right">    29546.30</td>
    <td align="right">  1.74834062</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       33.20</td>
    <td align="right">       18.26</td>
    <td align="right">  0.00700000</td>
    <td align="right">     51302.6</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX</td>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   29870.828</td>
    <td align="right">   29870.828</td>
    <td align="right">    1.486830</td>
    <td align="right">  0.00065401</td>
    <td align="right">     596.979</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      1.5565</td>
    <td align="right">    1.587852</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    29870.83</td>
    <td align="right">    29870.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.74834062</td>
    <td align="right">    1.486830</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.65394715</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    29870.83</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00557186</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00557186</td>
    <td align="right">     35.1504</td>
    <td align="right">    20865.13</td>
    <td align="right">        0.00</td>
    <td align="right">    29658.59</td>
    <td align="right">    29658.59</td>
    <td align="right">  1.74834062</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       33.27</td>
    <td align="right">       18.28</td>
    <td align="right">  0.00700000</td>
    <td align="right">     51366.8</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM2_FLR_3 VAV BOX</td>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7718.980</td>
    <td align="right">    7718.980</td>
    <td align="right">    0.281084</td>
    <td align="right">  0.00016901</td>
    <td align="right">     163.757</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.4022</td>
    <td align="right">    0.410320</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7718.98</td>
    <td align="right">     7718.98</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33052213</td>
    <td align="right">    0.281084</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.16898778</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     7718.98</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00567003</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00567003</td>
    <td align="right">     35.7903</td>
    <td align="right">     6020.16</td>
    <td align="right">        0.00</td>
    <td align="right">     7663.19</td>
    <td align="right">     7663.19</td>
    <td align="right">  0.33052213</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       39.38</td>
    <td align="right">       20.23</td>
    <td align="right">  0.00700000</td>
    <td align="right">     57588.0</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM2_FLR_4 VAV BOX</td>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7741.295</td>
    <td align="right">    7741.295</td>
    <td align="right">    0.280537</td>
    <td align="right">  0.00016949</td>
    <td align="right">     164.425</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.4034</td>
    <td align="right">    0.411506</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7741.30</td>
    <td align="right">     7741.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.32987972</td>
    <td align="right">    0.280537</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.16947632</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     7741.30</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00567656</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00567656</td>
    <td align="right">     35.8311</td>
    <td align="right">     6045.75</td>
    <td align="right">        0.00</td>
    <td align="right">     7685.35</td>
    <td align="right">     7685.35</td>
    <td align="right">  0.32987972</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       39.49</td>
    <td align="right">       20.26</td>
    <td align="right">  0.00700000</td>
    <td align="right">     57700.4</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX</td>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   30017.275</td>
    <td align="right">   30017.275</td>
    <td align="right">    1.661624</td>
    <td align="right">  0.00065722</td>
    <td align="right">     591.295</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      1.5642</td>
    <td align="right">    1.595637</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    30017.27</td>
    <td align="right">    30017.27</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.95387794</td>
    <td align="right">    1.661624</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.65715323</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    30017.27</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00555452</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00555452</td>
    <td align="right">     35.0419</td>
    <td align="right">    19953.06</td>
    <td align="right">        0.00</td>
    <td align="right">    29805.07</td>
    <td align="right">    29805.07</td>
    <td align="right">  1.95387794</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       31.59</td>
    <td align="right">       17.73</td>
    <td align="right">  0.00700000</td>
    <td align="right">     49657.3</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX</td>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   30063.662</td>
    <td align="right">   30063.662</td>
    <td align="right">    1.656516</td>
    <td align="right">  0.00065824</td>
    <td align="right">     592.552</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      1.5666</td>
    <td align="right">    1.598103</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    30063.66</td>
    <td align="right">    30063.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.94787122</td>
    <td align="right">    1.656516</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.65816877</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    30063.66</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00556056</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00556056</td>
    <td align="right">     35.0796</td>
    <td align="right">    20030.26</td>
    <td align="right">        0.00</td>
    <td align="right">    29851.08</td>
    <td align="right">    29851.08</td>
    <td align="right">  1.94787122</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       31.66</td>
    <td align="right">       17.75</td>
    <td align="right">  0.00700000</td>
    <td align="right">     49727.9</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM4_FLR_3 VAV BOX</td>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7614.300</td>
    <td align="right">    7614.300</td>
    <td align="right">    0.264674</td>
    <td align="right">  0.00016671</td>
    <td align="right">     163.427</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.3968</td>
    <td align="right">    0.404756</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7614.30</td>
    <td align="right">     7614.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31122666</td>
    <td align="right">    0.264674</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.16669608</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     7614.30</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00566859</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00566859</td>
    <td align="right">     35.7814</td>
    <td align="right">     6014.67</td>
    <td align="right">        0.00</td>
    <td align="right">     7558.64</td>
    <td align="right">     7558.64</td>
    <td align="right">  0.31122666</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       40.46</td>
    <td align="right">       20.55</td>
    <td align="right">  0.00700000</td>
    <td align="right">     58689.6</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM4_FLR_4 VAV BOX</td>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7636.745</td>
    <td align="right">    7636.745</td>
    <td align="right">    0.264165</td>
    <td align="right">  0.00016720</td>
    <td align="right">     164.119</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.3979</td>
    <td align="right">    0.405949</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7636.74</td>
    <td align="right">     7636.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31062748</td>
    <td align="right">    0.264165</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.16718745</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     7636.74</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00567510</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00567510</td>
    <td align="right">     35.8221</td>
    <td align="right">     6040.18</td>
    <td align="right">        0.00</td>
    <td align="right">     7580.92</td>
    <td align="right">     7580.92</td>
    <td align="right">  0.31062748</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       40.58</td>
    <td align="right">       20.59</td>
    <td align="right">  0.00700000</td>
    <td align="right">     58808.1</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX</td>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   29765.635</td>
    <td align="right">   29765.635</td>
    <td align="right">    1.486830</td>
    <td align="right">  0.00065171</td>
    <td align="right">     594.568</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      1.5510</td>
    <td align="right">    1.582261</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    29765.64</td>
    <td align="right">    29765.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.74834062</td>
    <td align="right">    1.486830</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.65164422</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    29765.64</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00556392</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00556392</td>
    <td align="right">     35.1008</td>
    <td align="right">    20760.10</td>
    <td align="right">        0.00</td>
    <td align="right">    29554.17</td>
    <td align="right">    29554.17</td>
    <td align="right">  1.74834062</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       33.21</td>
    <td align="right">       18.27</td>
    <td align="right">  0.00700000</td>
    <td align="right">     51307.1</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX</td>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   29878.587</td>
    <td align="right">   29878.587</td>
    <td align="right">    1.486830</td>
    <td align="right">  0.00065418</td>
    <td align="right">     597.157</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      1.5569</td>
    <td align="right">    1.588265</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    29878.59</td>
    <td align="right">    29878.59</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.74834062</td>
    <td align="right">    1.486830</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.65411702</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    29878.59</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00557245</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00557245</td>
    <td align="right">     35.1541</td>
    <td align="right">    20872.88</td>
    <td align="right">        0.00</td>
    <td align="right">    29666.29</td>
    <td align="right">    29666.29</td>
    <td align="right">  1.74834062</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       33.27</td>
    <td align="right">       18.29</td>
    <td align="right">  0.00700000</td>
    <td align="right">     51371.2</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM6_FLR_3 VAV BOX</td>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7048.251</td>
    <td align="right">    7048.251</td>
    <td align="right">    0.282787</td>
    <td align="right">  0.00015432</td>
    <td align="right">     146.300</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.3673</td>
    <td align="right">    0.374666</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7048.25</td>
    <td align="right">     7048.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33252462</td>
    <td align="right">    0.282787</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.15430385</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     7048.25</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00568761</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00568761</td>
    <td align="right">     35.9037</td>
    <td align="right">     5339.61</td>
    <td align="right">        0.00</td>
    <td align="right">     6997.33</td>
    <td align="right">     6997.33</td>
    <td align="right">  0.33252462</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       37.27</td>
    <td align="right">       19.57</td>
    <td align="right">  0.00700000</td>
    <td align="right">     55446.0</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM6_FLR_4 VAV BOX</td>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7067.140</td>
    <td align="right">    7067.140</td>
    <td align="right">    0.281776</td>
    <td align="right">  0.00015473</td>
    <td align="right">     146.884</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.3683</td>
    <td align="right">    0.375670</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7067.14</td>
    <td align="right">     7067.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33133602</td>
    <td align="right">    0.281776</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.15471736</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     7067.14</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00569478</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00569478</td>
    <td align="right">     35.9485</td>
    <td align="right">     5364.58</td>
    <td align="right">        0.00</td>
    <td align="right">     7016.08</td>
    <td align="right">     7016.08</td>
    <td align="right">  0.33133602</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       37.40</td>
    <td align="right">       19.61</td>
    <td align="right">  0.00700000</td>
    <td align="right">     55578.0</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX</td>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   31842.474</td>
    <td align="right">   31842.474</td>
    <td align="right">    1.944696</td>
    <td align="right">  0.00069718</td>
    <td align="right">     620.225</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      1.6593</td>
    <td align="right">    1.692660</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    31842.47</td>
    <td align="right">    31842.47</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.28673859</td>
    <td align="right">    1.944696</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.69711142</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    31842.47</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00556341</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00556341</td>
    <td align="right">     35.0974</td>
    <td align="right">    20063.47</td>
    <td align="right">        0.00</td>
    <td align="right">    31620.97</td>
    <td align="right">    31620.97</td>
    <td align="right">  2.28673859</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       30.19</td>
    <td align="right">       17.25</td>
    <td align="right">  0.00700000</td>
    <td align="right">     48230.9</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX</td>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   31909.642</td>
    <td align="right">   31909.642</td>
    <td align="right">    1.937720</td>
    <td align="right">  0.00069865</td>
    <td align="right">     621.914</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      1.6628</td>
    <td align="right">    1.696230</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    31909.64</td>
    <td align="right">    31909.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.27853519</td>
    <td align="right">    1.937720</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.69858188</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    31909.64</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00557196</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00557196</td>
    <td align="right">     35.1508</td>
    <td align="right">    20172.67</td>
    <td align="right">        0.00</td>
    <td align="right">    31687.64</td>
    <td align="right">    31687.64</td>
    <td align="right">  2.27853519</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       30.26</td>
    <td align="right">       17.28</td>
    <td align="right">  0.00700000</td>
    <td align="right">     48310.0</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM8_FLR_3 VAV BOX</td>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6986.923</td>
    <td align="right">    6986.923</td>
    <td align="right">    0.273488</td>
    <td align="right">  0.00015298</td>
    <td align="right">     145.789</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.3641</td>
    <td align="right">    0.371406</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     6986.92</td>
    <td align="right">     6986.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.32159013</td>
    <td align="right">    0.273488</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.15296121</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     6986.92</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00568609</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00568609</td>
    <td align="right">     35.8943</td>
    <td align="right">     5334.49</td>
    <td align="right">        0.00</td>
    <td align="right">     6936.42</td>
    <td align="right">     6936.42</td>
    <td align="right">  0.32159013</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       37.79</td>
    <td align="right">       19.73</td>
    <td align="right">  0.00700000</td>
    <td align="right">     55972.1</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PATROOM8_FLR_4 VAV BOX</td>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    7006.533</td>
    <td align="right">    7006.533</td>
    <td align="right">    0.272613</td>
    <td align="right">  0.00015341</td>
    <td align="right">     146.389</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.3651</td>
    <td align="right">    0.372448</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">     7006.53</td>
    <td align="right">     7006.53</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.32056137</td>
    <td align="right">    0.272613</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.15339054</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     7006.53</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00569324</td>
    <td align="right">       21.06</td>
    <td align="right">  0.00569324</td>
    <td align="right">     35.9390</td>
    <td align="right">     5359.36</td>
    <td align="right">        0.00</td>
    <td align="right">     6955.88</td>
    <td align="right">     6955.88</td>
    <td align="right">  0.32056137</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       37.92</td>
    <td align="right">       19.77</td>
    <td align="right">  0.00700000</td>
    <td align="right">     56102.0</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX</td>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">    6365.396</td>
    <td align="right">    6365.396</td>
    <td align="right">    1.040910</td>
    <td align="right">  0.00013937</td>
    <td align="right">     112.143</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.3317</td>
    <td align="right">    0.338367</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">     6365.40</td>
    <td align="right">     6365.40</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.22399012</td>
    <td align="right">    1.040910</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.13935445</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">     6365.40</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6315.88</td>
    <td align="right">     6315.88</td>
    <td align="right">  1.22399012</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX</td>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   15913.491</td>
    <td align="right">   15913.491</td>
    <td align="right">    2.602275</td>
    <td align="right">  0.00034842</td>
    <td align="right">     280.357</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      0.8292</td>
    <td align="right">    0.845918</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:15:00</td>
    <td align="right">    15913.49</td>
    <td align="right">    15913.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  3.05997530</td>
    <td align="right">    2.602275</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.34838612</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    15913.49</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1933</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15789.69</td>
    <td align="right">    15789.69</td>
    <td align="right">  3.05997530</td>
    <td align="right">       16.60</td>
    <td align="right">       12.15</td>
    <td align="right">  0.00700000</td>
    <td align="right">     34402.9</td>
    <td align="right">       21.67</td>
    <td align="right">       14.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     39563.0</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_1</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1; ER_TRAUMA1_FLR_1; ER_EXAM3_MULT4_FLR_1; ER_TRAUMA2_FLR_1; ER_TRIAGE_MULT4_FLR_1; IC_PATROOM1_MULT5_FLR_2; PATROOM1_MULT10_FLR_3; PATROOM5_MULT10_FLR_3; PATROOM7_MULT10_FLR_3; PATROOM3_MULT10_FLR_4; PATROOM5_MULT10_FLR_4; PATROOM6_FLR_4; PATROOM7_MULT10_FLR_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  552758.300</td>
    <td align="right">    -999.000</td>
    <td align="right">   16.693698</td>
    <td align="right">  0.01974325</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1025.7917</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">CAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   16.693698</td>
    <td align="right"> 19.62986361</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.41922318</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">        6.67</td>
    <td align="right">  2979758.81</td>
    <td align="right">     18.5504</td>
    <td align="right">   18.550438</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">   552758.30</td>
    <td align="right">   329554.08</td>
    <td align="right">      1.0000</td>
    <td align="right"> 19.62986361</td>
    <td align="right">   16.693698</td>
    <td align="right">       24.15</td>
    <td align="right">       18.45</td>
    <td align="right">  0.01127073</td>
    <td align="right">     52963.6</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     24804.6</td>
    <td align="right"> 19.74123172</td>
    <td align="right">        6.67</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">   41574.881</td>
    <td align="right">   511183.42</td>
    <td align="right">       30.08</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.21</td>
    <td align="right">  4.16363000</td>
    <td align="right">     24.9413</td>
    <td align="right">       22.18</td>
    <td align="right">  0.00877452</td>
    <td align="right">       22.18</td>
    <td align="right">  0.00876489</td>
    <td align="right">     51.4001</td>
    <td align="right">  1151643.12</td>
    <td align="right">        0.00</td>
    <td align="right">   491328.74</td>
    <td align="right">   297737.95</td>
    <td align="right"> 19.62986361</td>
    <td align="right">       24.15</td>
    <td align="right">       18.71</td>
    <td align="right">  0.01127073</td>
    <td align="right">     52963.6</td>
    <td align="right">        9.43</td>
    <td align="right">        9.42</td>
    <td align="right">  0.00732740</td>
    <td align="right">     27934.0</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_1</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1; ER_TRAUMA1_FLR_1; ER_EXAM3_MULT4_FLR_1; ER_TRAUMA2_FLR_1; ER_TRIAGE_MULT4_FLR_1; IC_PATROOM1_MULT5_FLR_2; PATROOM1_MULT10_FLR_3; PATROOM5_MULT10_FLR_3; PATROOM7_MULT10_FLR_3; PATROOM3_MULT10_FLR_4; PATROOM5_MULT10_FLR_4; PATROOM6_FLR_4; PATROOM7_MULT10_FLR_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  104941.566</td>
    <td align="right">  104941.566</td>
    <td align="right">   16.693698</td>
    <td align="right">  0.00229767</td>
    <td align="right">    1695.344</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8526</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">CAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   16.693698</td>
    <td align="right"> 19.62986361</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      5.4684</td>
    <td align="right">    5.578410</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">   104941.57</td>
    <td align="right">   104941.57</td>
    <td align="right">      1.0000</td>
    <td align="right"> 19.62986361</td>
    <td align="right">   16.693698</td>
    <td align="right">       10.68</td>
    <td align="right">        6.20</td>
    <td align="right">  0.00420449</td>
    <td align="right">     21330.2</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">  2.29743339</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   104941.57</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  4.16363000</td>
    <td align="right">     24.9413</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00539805</td>
    <td align="right">       21.07</td>
    <td align="right">  0.00546453</td>
    <td align="right">     34.4780</td>
    <td align="right">   989852.96</td>
    <td align="right">        0.00</td>
    <td align="right">    96368.01</td>
    <td align="right">    96368.01</td>
    <td align="right"> 19.62986361</td>
    <td align="right">       16.60</td>
    <td align="right">        9.18</td>
    <td align="right">  0.00420449</td>
    <td align="right">     27325.3</td>
    <td align="right">       21.45</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00420449</td>
    <td align="right">     32234.5</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_2</td>
    <td align="right">OR1_FLR_2; OR2_MULT5_FLR_2; OR3_FLR_2; OR4_FLR_2; IC_PATROOM2_FLR_2; PATROOM2_FLR_3; PATROOM6_FLR_3; PATROOM8_FLR_3; PATROOM4_FLR_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  320063.023</td>
    <td align="right">    -999.000</td>
    <td align="right">   15.808089</td>
    <td align="right">  0.01143191</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.3665</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">CAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   15.808089</td>
    <td align="right"> 18.58848982</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.41922318</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">        6.67</td>
    <td align="right">  2979758.81</td>
    <td align="right">     10.7412</td>
    <td align="right">   10.741239</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   320063.02</td>
    <td align="right">   224044.45</td>
    <td align="right">      1.0000</td>
    <td align="right"> 18.58848982</td>
    <td align="right">   15.808089</td>
    <td align="right">       19.37</td>
    <td align="right">       14.81</td>
    <td align="right">  0.00889025</td>
    <td align="right">     42022.9</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     24804.6</td>
    <td align="right"> 11.43074343</td>
    <td align="right">        6.67</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">   39369.313</td>
    <td align="right">   280693.71</td>
    <td align="right">       22.27</td>
    <td align="right">  0.01670366</td>
    <td align="right">       21.82</td>
    <td align="right">  2.54439000</td>
    <td align="right">     16.0955</td>
    <td align="right">       18.82</td>
    <td align="right">  0.00739139</td>
    <td align="right">       18.43</td>
    <td align="right">  0.00737993</td>
    <td align="right">     54.7045</td>
    <td align="right">   286846.54</td>
    <td align="right">        0.00</td>
    <td align="right">   239269.12</td>
    <td align="right">   177840.75</td>
    <td align="right"> 18.58848982</td>
    <td align="right">       19.37</td>
    <td align="right">       15.04</td>
    <td align="right">  0.00889025</td>
    <td align="right">     42022.9</td>
    <td align="right">       10.03</td>
    <td align="right">        9.95</td>
    <td align="right">  0.00756888</td>
    <td align="right">     29151.0</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CAV_2</td>
    <td align="right">OR1_FLR_2; OR2_MULT5_FLR_2; OR3_FLR_2; OR4_FLR_2; IC_PATROOM2_FLR_2; PATROOM2_FLR_3; PATROOM6_FLR_3; PATROOM8_FLR_3; PATROOM4_FLR_4;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   62438.943</td>
    <td align="right">   62438.943</td>
    <td align="right">   15.808089</td>
    <td align="right">  0.00136708</td>
    <td align="right">    1016.721</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8527</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">CAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   15.808089</td>
    <td align="right"> 18.58848982</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">      3.2536</td>
    <td align="right">    3.319085</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">    62438.94</td>
    <td align="right">    62438.94</td>
    <td align="right">      1.0000</td>
    <td align="right"> 18.58848982</td>
    <td align="right">   15.808089</td>
    <td align="right">       12.66</td>
    <td align="right">        9.20</td>
    <td align="right">  0.00599140</td>
    <td align="right">     27843.6</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">  1.36694465</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    62438.94</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  2.54439000</td>
    <td align="right">     16.0955</td>
    <td align="right">       19.04</td>
    <td align="right">  0.00702323</td>
    <td align="right">        1.12</td>
    <td align="right">  0.00029563</td>
    <td align="right">      7.0908</td>
    <td align="right">    24268.30</td>
    <td align="right">        0.00</td>
    <td align="right">    58974.55</td>
    <td align="right">    58974.55</td>
    <td align="right"> 18.58848982</td>
    <td align="right">       16.60</td>
    <td align="right">       11.12</td>
    <td align="right">  0.00599140</td>
    <td align="right">     31849.4</td>
    <td align="right">       19.72</td>
    <td align="right">       12.42</td>
    <td align="right">  0.00599140</td>
    <td align="right">     35022.0</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">BASEMENT; OFFICE1_MULT4_FLR_1; LOBBY_RECORDS_FLR_1; CORRIDOR_FLR_1; ER_NURSESTN_LOBBY_FLR_1; IC_PATROOM3_MULT6_FLR_2; ICU_NURSESTN_LOBBY_FLR_2; CORRIDOR_FLR_2; OR_NURSESTN_LOBBY_FLR_2; PATROOM3_MULT10_FLR_3; LAB_FLR_3; PATROOM1_MULT10_FLR_4; PATROOM8_FLR_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  799053.122</td>
    <td align="right">    -999.000</td>
    <td align="right">   28.012741</td>
    <td align="right">  0.02854033</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.2242</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   28.012741</td>
    <td align="right"> 32.93975345</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.41922318</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">        6.67</td>
    <td align="right">  2979758.81</td>
    <td align="right">     26.8160</td>
    <td align="right">   26.816034</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">   799053.12</td>
    <td align="right">   543827.01</td>
    <td align="right">      1.0000</td>
    <td align="right"> 32.93975345</td>
    <td align="right">   28.012741</td>
    <td align="right">       23.78</td>
    <td align="right">       17.22</td>
    <td align="right">  0.00988955</td>
    <td align="right">     49062.6</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     24804.6</td>
    <td align="right"> 28.53741468</td>
    <td align="right">        6.67</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">   69100.011</td>
    <td align="right">   729953.11</td>
    <td align="right">       30.72</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.36</td>
    <td align="right">  5.18069091</td>
    <td align="right">     18.4941</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00786179</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00834826</td>
    <td align="right">     48.9751</td>
    <td align="right">   297276.98</td>
    <td align="right">        0.00</td>
    <td align="right">   681089.43</td>
    <td align="right">   477536.89</td>
    <td align="right"> 32.93975345</td>
    <td align="right">       23.78</td>
    <td align="right">       17.47</td>
    <td align="right">  0.00988955</td>
    <td align="right">     49062.6</td>
    <td align="right">        9.65</td>
    <td align="right">        9.62</td>
    <td align="right">  0.00741866</td>
    <td align="right">     28385.8</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_1</td>
    <td align="right">BASEMENT; OFFICE1_MULT4_FLR_1; LOBBY_RECORDS_FLR_1; CORRIDOR_FLR_1; ER_NURSESTN_LOBBY_FLR_1; IC_PATROOM3_MULT6_FLR_2; ICU_NURSESTN_LOBBY_FLR_2; CORRIDOR_FLR_2; OR_NURSESTN_LOBBY_FLR_2; PATROOM3_MULT10_FLR_3; LAB_FLR_3; PATROOM1_MULT10_FLR_4; PATROOM8_FLR_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  237297.791</td>
    <td align="right">  237297.791</td>
    <td align="right">    8.403822</td>
    <td align="right">  0.00519557</td>
    <td align="right">    3374.349</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8526</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   28.012741</td>
    <td align="right"> 32.93975345</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">     12.3653</td>
    <td align="right">   12.614109</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   237297.79</td>
    <td align="right">   237297.79</td>
    <td align="right">      1.0000</td>
    <td align="right">  9.88192603</td>
    <td align="right">    8.403822</td>
    <td align="right">       -7.90</td>
    <td align="right">       -8.55</td>
    <td align="right">  0.00160345</td>
    <td align="right">     -3948.8</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">  5.19504226</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   237297.79</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  5.18069091</td>
    <td align="right">     61.6468</td>
    <td align="right">       12.52</td>
    <td align="right">  0.00319614</td>
    <td align="right">       17.27</td>
    <td align="right">  0.00442990</td>
    <td align="right">     35.4968</td>
    <td align="right">   145271.17</td>
    <td align="right">        0.00</td>
    <td align="right">   173020.71</td>
    <td align="right">   173020.71</td>
    <td align="right">  9.88192603</td>
    <td align="right">       16.60</td>
    <td align="right">        6.10</td>
    <td align="right">  0.00160345</td>
    <td align="right">     20740.0</td>
    <td align="right">       33.97</td>
    <td align="right">       13.76</td>
    <td align="right">  0.00160345</td>
    <td align="right">     38248.8</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">ICU_FLR_2; PATROOM4_FLR_3; PHYSTHERAPY_FLR_3; NURSESTN_LOBBY_FLR_3; CORRIDOR_SE_FLR_3; CORRIDOR_NW_FLR_3; PATROOM2_FLR_4; RADIOLOGY_FLR_4; NURSESTN_LOBBY_FLR_4; LAB_FLR_4; CORRIDOR_SE_FLR_4; CORRIDOR_NW_FLR_4; DINING_FLR_5; NURSESTN_LOBBY_FLR_5; KITCHEN_FLR_5; OFFICE1_FLR_5; OFFICE2_MULT5_FLR_5; OFFICE3_FLR_5; OFFICE4_MULT6_FLR_5; CORRIDOR_FLR_5;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 1307884.354</td>
    <td align="right">    -999.000</td>
    <td align="right">   43.871403</td>
    <td align="right">  0.04671460</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.6765</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   43.871403</td>
    <td align="right"> 51.58771017</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right">106.41922318</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">        6.67</td>
    <td align="right">  2979758.81</td>
    <td align="right">     43.8923</td>
    <td align="right">   43.892289</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">  1307884.35</td>
    <td align="right">   875361.03</td>
    <td align="right">      1.0000</td>
    <td align="right"> 51.58771017</td>
    <td align="right">   43.871403</td>
    <td align="right">       24.24</td>
    <td align="right">       17.57</td>
    <td align="right">  0.01013289</td>
    <td align="right">     50157.2</td>
    <td align="right">        7.17</td>
    <td align="right">        7.17</td>
    <td align="right">  0.00700000</td>
    <td align="right">     24804.6</td>
    <td align="right"> 46.70983336</td>
    <td align="right">        6.67</td>
    <td align="right">       13.34</td>
    <td align="right">        6.67</td>
    <td align="right">  107649.552</td>
    <td align="right">  1200234.80</td>
    <td align="right">       30.72</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.36</td>
    <td align="right">  9.48833741</td>
    <td align="right">     21.6276</td>
    <td align="right">       22.44</td>
    <td align="right">  0.00772414</td>
    <td align="right">       22.42</td>
    <td align="right">  0.00797706</td>
    <td align="right">     46.1666</td>
    <td align="right">   394091.66</td>
    <td align="right">        0.00</td>
    <td align="right">  1130066.16</td>
    <td align="right">   776363.69</td>
    <td align="right"> 51.58771017</td>
    <td align="right">       24.24</td>
    <td align="right">       17.83</td>
    <td align="right">  0.01013289</td>
    <td align="right">     50157.2</td>
    <td align="right">        9.59</td>
    <td align="right">        9.56</td>
    <td align="right">  0.00739139</td>
    <td align="right">     28251.5</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_2</td>
    <td align="right">ICU_FLR_2; PATROOM4_FLR_3; PHYSTHERAPY_FLR_3; NURSESTN_LOBBY_FLR_3; CORRIDOR_SE_FLR_3; CORRIDOR_NW_FLR_3; PATROOM2_FLR_4; RADIOLOGY_FLR_4; NURSESTN_LOBBY_FLR_4; LAB_FLR_4; CORRIDOR_SE_FLR_4; CORRIDOR_NW_FLR_4; DINING_FLR_5; NURSESTN_LOBBY_FLR_5; KITCHEN_FLR_5; OFFICE1_FLR_5; OFFICE2_MULT5_FLR_5; OFFICE3_FLR_5; OFFICE4_MULT6_FLR_5; CORRIDOR_FLR_5;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">  426318.613</td>
    <td align="right">  426318.613</td>
    <td align="right">   13.161421</td>
    <td align="right">  0.00933413</td>
    <td align="right">    5913.750</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8526</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">   43.871403</td>
    <td align="right"> 51.58771017</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 41.18437856</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">  1919069.44</td>
    <td align="right">     22.2149</td>
    <td align="right">   22.661944</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">   426318.61</td>
    <td align="right">   426318.61</td>
    <td align="right">      1.0000</td>
    <td align="right"> 15.47631305</td>
    <td align="right">   13.161421</td>
    <td align="right">      -11.41</td>
    <td align="right">      -11.63</td>
    <td align="right">  0.00132989</td>
    <td align="right">     -8170.8</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00700000</td>
    <td align="right">     33792.2</td>
    <td align="right">  9.33318089</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">   426318.61</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  9.48833741</td>
    <td align="right">     72.0920</td>
    <td align="right">       12.32</td>
    <td align="right">  0.00318287</td>
    <td align="right">        9.95</td>
    <td align="right">  0.00293940</td>
    <td align="right">     38.0179</td>
    <td align="right">   189794.22</td>
    <td align="right">        0.00</td>
    <td align="right">   299148.14</td>
    <td align="right">   299148.14</td>
    <td align="right"> 15.47631305</td>
    <td align="right">       16.60</td>
    <td align="right">        5.76</td>
    <td align="right">  0.00132989</td>
    <td align="right">     20047.4</td>
    <td align="right">       35.79</td>
    <td align="right">       14.20</td>
    <td align="right">  0.00132989</td>
    <td align="right">     39376.8</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:36:52</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        5.18</td>
    <td align="right">       28.01</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        9.49</td>
    <td align="right">       43.87</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     1862.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     1862.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">     2200.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     2200.25</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">     2985.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     2985.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">     3431.75</td>
    <td align="right">     7818.00</td>
    <td align="right">     3431.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     2290.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     2290.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     2323.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     2323.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     2108.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     2108.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     2149.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     2149.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">     2657.75</td>
    <td align="right">     7393.50</td>
    <td align="right">     2482.75</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">      449.75</td>
    <td align="right">     7762.75</td>
    <td align="right">      449.75</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">       30.25</td>
    <td align="right">     7572.50</td>
    <td align="right">       30.25</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">      432.50</td>
    <td align="right">     8720.00</td>
    <td align="right">      419.25</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">      165.25</td>
    <td align="right">     8760.00</td>
    <td align="right">      165.25</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">     4641.75</td>
    <td align="right">     7811.50</td>
    <td align="right">     4641.75</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">     4210.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     4210.50</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">     4211.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     4211.25</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">     3033.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     3033.75</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      537.50</td>
    <td align="right">     7830.00</td>
    <td align="right">      537.50</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      554.75</td>
    <td align="right">     7830.00</td>
    <td align="right">      554.75</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">     2601.25</td>
    <td align="right">     7664.50</td>
    <td align="right">     2587.25</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     3095.75</td>
    <td align="right">     8760.00</td>
    <td align="right">     3095.75</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">     3952.25</td>
    <td align="right">     8760.00</td>
    <td align="right">     3952.25</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">     4655.25</td>
    <td align="right">     8760.00</td>
    <td align="right">     4655.25</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">     1795.25</td>
    <td align="right">     8760.00</td>
    <td align="right">     1795.25</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">     1006.00</td>
    <td align="right">     7823.75</td>
    <td align="right">     1006.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     3864.75</td>
    <td align="right">     7350.00</td>
    <td align="right">     3727.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     2806.00</td>
    <td align="right">     7798.00</td>
    <td align="right">     2803.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">     3512.75</td>
    <td align="right">     7543.25</td>
    <td align="right">     3416.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     4244.50</td>
    <td align="right">     7468.50</td>
    <td align="right">     4135.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     3905.50</td>
    <td align="right">     7733.00</td>
    <td align="right">     3881.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">        2.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">      603.25</td>
    <td align="right">     8760.00</td>
    <td align="right">      603.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">      781.25</td>
    <td align="right">     8718.75</td>
    <td align="right">      771.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     1607.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     1607.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">      956.25</td>
    <td align="right">     8760.00</td>
    <td align="right">      956.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       21.50</td>
    <td align="right">     8760.00</td>
    <td align="right">       21.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     2334.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     2334.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     1526.00</td>
    <td align="right">     8723.75</td>
    <td align="right">     1524.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">       57.25</td>
    <td align="right">     8760.00</td>
    <td align="right">       57.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">       63.75</td>
    <td align="right">     8760.00</td>
    <td align="right">       63.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     1055.50</td>
    <td align="right">     8741.50</td>
    <td align="right">     1053.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">      724.50</td>
    <td align="right">     8760.00</td>
    <td align="right">      724.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">       18.50</td>
    <td align="right">     8760.00</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">       20.50</td>
    <td align="right">     8760.00</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     1801.50</td>
    <td align="right">     8747.50</td>
    <td align="right">     1801.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     2597.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     2597.50</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">     1610.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     1610.75</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">     3296.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     3296.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6484.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     6320.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       26.75</td>
    <td align="right">        0.00</td>
    <td align="right">       26.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">      465.25</td>
    <td align="right">        0.00</td>
    <td align="right">      450.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">      427.75</td>
    <td align="right">        0.00</td>
    <td align="right">      420.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">      402.50</td>
    <td align="right">        0.00</td>
    <td align="right">      395.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">      375.00</td>
    <td align="right">        0.00</td>
    <td align="right">      375.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">      113.50</td>
    <td align="right">        0.00</td>
    <td align="right">      113.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">      115.00</td>
    <td align="right">        0.00</td>
    <td align="right">      115.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">       23.50</td>
    <td align="right">        0.00</td>
    <td align="right">       23.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">        3.75</td>
    <td align="right">       37.00</td>
    <td align="right">        3.75</td>
    <td align="right">       37.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        1.00</td>
    <td align="right">       30.50</td>
    <td align="right">        1.00</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        9.75</td>
    <td align="right">       31.25</td>
    <td align="right">        9.75</td>
    <td align="right">       31.25</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       42.75</td>
    <td align="right">        0.00</td>
    <td align="right">       42.75</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">       81.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">       78.25</td>
    <td align="right">        0.00</td>
    <td align="right">       78.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      507.00</td>
    <td align="right">       42.75</td>
    <td align="right">      492.00</td>
    <td align="right">       42.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:36:52</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       42.28</td>
    <td align="right">      100.59</td>
    <td align="right">     9120.27</td>
    <td align="right">       0.503</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">        2.58</td>
    <td align="right">        6.15</td>
    <td align="right">     2428.80</td>
    <td align="right">       0.298</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">        2.58</td>
    <td align="right">        6.15</td>
    <td align="right">     2428.80</td>
    <td align="right">       0.397</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">        2.28</td>
    <td align="right">        5.42</td>
    <td align="right">     2141.31</td>
    <td align="right">       0.419</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">        2.57</td>
    <td align="right">        6.12</td>
    <td align="right">     2418.88</td>
    <td align="right">       0.405</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">        2.57</td>
    <td align="right">        6.12</td>
    <td align="right">     2418.88</td>
    <td align="right">       0.405</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">        2.57</td>
    <td align="right">        6.12</td>
    <td align="right">     2418.88</td>
    <td align="right">       0.405</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">        2.57</td>
    <td align="right">        6.12</td>
    <td align="right">     2418.88</td>
    <td align="right">       0.405</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">       31.52</td>
    <td align="right">       74.97</td>
    <td align="right">     2974.04</td>
    <td align="right">       0.986</td>
    <td align="right">       0.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       4.007</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       4.005</td>
    <td align="right">       0.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">        7.43</td>
    <td align="right">       17.67</td>
    <td align="right">     5273.96</td>
    <td align="right">       0.711</td>
    <td align="right">       0.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       4.007</td>
    <td align="right">       0.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       4.007</td>
    <td align="right">       0.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       4.007</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">       23.68</td>
    <td align="right">       33.25</td>
    <td align="right">     2637.66</td>
    <td align="right">       4.224</td>
    <td align="right">       0.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        4.02</td>
    <td align="right">        9.56</td>
    <td align="right">     2854.50</td>
    <td align="right">       0.920</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       2.320</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       3.410</td>
    <td align="right">       0.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       6.721</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">       21.01</td>
    <td align="right">       49.98</td>
    <td align="right">     3965.38</td>
    <td align="right">       1.980</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        5.99</td>
    <td align="right">       14.24</td>
    <td align="right">     1130.13</td>
    <td align="right">       3.956</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        5.99</td>
    <td align="right">       14.24</td>
    <td align="right">     1130.13</td>
    <td align="right">       4.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">        8.87</td>
    <td align="right">       21.09</td>
    <td align="right">     6294.93</td>
    <td align="right">       0.448</td>
    <td align="right">       0.069</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        5.45</td>
    <td align="right">       12.95</td>
    <td align="right">     3866.25</td>
    <td align="right">       0.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        5.45</td>
    <td align="right">       12.95</td>
    <td align="right">     3866.25</td>
    <td align="right">       0.565</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">        6.25</td>
    <td align="right">       14.88</td>
    <td align="right">     4441.23</td>
    <td align="right">       0.583</td>
    <td align="right">       0.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">        2.14</td>
    <td align="right">        3.00</td>
    <td align="right">      237.92</td>
    <td align="right">       6.795</td>
    <td align="right">       0.287</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        2.14</td>
    <td align="right">        3.00</td>
    <td align="right">      237.92</td>
    <td align="right">       6.658</td>
    <td align="right">       0.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        2.14</td>
    <td align="right">        3.00</td>
    <td align="right">      237.92</td>
    <td align="right">       6.638</td>
    <td align="right">       0.172</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        8.55</td>
    <td align="right">       12.00</td>
    <td align="right">      951.69</td>
    <td align="right">       6.249</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        6.09</td>
    <td align="right">       14.48</td>
    <td align="right">     4322.26</td>
    <td align="right">       0.582</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">        2.21</td>
    <td align="right">        5.25</td>
    <td align="right">      297.48</td>
    <td align="right">       1.438</td>
    <td align="right">       0.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">        0.44</td>
    <td align="right">        1.05</td>
    <td align="right">       59.48</td>
    <td align="right">       1.119</td>
    <td align="right">       0.231</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">        2.21</td>
    <td align="right">        5.25</td>
    <td align="right">      297.35</td>
    <td align="right">       1.227</td>
    <td align="right">       0.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">        2.21</td>
    <td align="right">        5.25</td>
    <td align="right">      297.40</td>
    <td align="right">       1.388</td>
    <td align="right">       0.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">        0.44</td>
    <td align="right">        1.05</td>
    <td align="right">       59.48</td>
    <td align="right">       1.073</td>
    <td align="right">       0.231</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       2.003</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       3.979</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">        1.34</td>
    <td align="right">        1.87</td>
    <td align="right">      148.70</td>
    <td align="right">       2.271</td>
    <td align="right">       0.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">        1.34</td>
    <td align="right">        1.87</td>
    <td align="right">      148.70</td>
    <td align="right">       4.581</td>
    <td align="right">       0.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">        0.77</td>
    <td align="right">        1.09</td>
    <td align="right">       86.25</td>
    <td align="right">       4.600</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">        0.77</td>
    <td align="right">        1.09</td>
    <td align="right">       86.25</td>
    <td align="right">       2.308</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">        1.34</td>
    <td align="right">        1.87</td>
    <td align="right">      148.70</td>
    <td align="right">       4.322</td>
    <td align="right">       0.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">        1.34</td>
    <td align="right">        1.87</td>
    <td align="right">      148.70</td>
    <td align="right">       2.134</td>
    <td align="right">       0.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       2.003</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       2.003</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       2.856</td>
    <td align="right">       0.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       2.847</td>
    <td align="right">       0.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">        0.77</td>
    <td align="right">        1.09</td>
    <td align="right">       86.25</td>
    <td align="right">       2.710</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">        0.77</td>
    <td align="right">        1.09</td>
    <td align="right">       86.25</td>
    <td align="right">       2.700</td>
    <td align="right">       0.232</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       2.762</td>
    <td align="right">       0.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       5.472</td>
    <td align="right">       0.406</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">       11.03</td>
    <td align="right">       26.24</td>
    <td align="right">     2081.82</td>
    <td align="right">       1.229</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">       11.03</td>
    <td align="right">       26.24</td>
    <td align="right">     2081.82</td>
    <td align="right">       3.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       42.28</td>
    <td align="right">      100.59</td>
    <td align="right">     9120.27</td>
    <td align="right">       0.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">        2.58</td>
    <td align="right">        6.15</td>
    <td align="right">     2428.80</td>
    <td align="right">       0.121</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">        2.58</td>
    <td align="right">        6.15</td>
    <td align="right">     2428.80</td>
    <td align="right">       0.151</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">        2.28</td>
    <td align="right">        5.42</td>
    <td align="right">     2141.31</td>
    <td align="right">       0.236</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">        2.57</td>
    <td align="right">        6.12</td>
    <td align="right">     2418.88</td>
    <td align="right">       0.211</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">        2.57</td>
    <td align="right">        6.12</td>
    <td align="right">     2418.88</td>
    <td align="right">       0.211</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">        2.57</td>
    <td align="right">        6.12</td>
    <td align="right">     2418.88</td>
    <td align="right">       0.211</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">        2.57</td>
    <td align="right">        6.12</td>
    <td align="right">     2418.88</td>
    <td align="right">       0.211</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">       31.52</td>
    <td align="right">       74.97</td>
    <td align="right">     2974.04</td>
    <td align="right">       0.546</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       3.881</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       3.870</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">        7.43</td>
    <td align="right">       17.67</td>
    <td align="right">     5273.96</td>
    <td align="right">       0.290</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       3.881</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       3.881</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        4.27</td>
    <td align="right">        5.99</td>
    <td align="right">      118.96</td>
    <td align="right">       3.880</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">       23.68</td>
    <td align="right">       33.25</td>
    <td align="right">     2637.66</td>
    <td align="right">       2.173</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        4.02</td>
    <td align="right">        9.56</td>
    <td align="right">     2854.50</td>
    <td align="right">       0.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       2.247</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       3.301</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       2.548</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">       21.01</td>
    <td align="right">       49.98</td>
    <td align="right">     3965.38</td>
    <td align="right">       1.029</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        5.99</td>
    <td align="right">       14.24</td>
    <td align="right">     1130.13</td>
    <td align="right">       1.507</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        5.99</td>
    <td align="right">       14.24</td>
    <td align="right">     1130.13</td>
    <td align="right">       2.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">        8.87</td>
    <td align="right">       21.09</td>
    <td align="right">     6294.93</td>
    <td align="right">       0.170</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        5.45</td>
    <td align="right">       12.95</td>
    <td align="right">     3866.25</td>
    <td align="right">       0.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        5.45</td>
    <td align="right">       12.95</td>
    <td align="right">     3866.25</td>
    <td align="right">       0.281</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">        6.25</td>
    <td align="right">       14.88</td>
    <td align="right">     4441.23</td>
    <td align="right">       0.331</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">        2.14</td>
    <td align="right">        3.00</td>
    <td align="right">      237.92</td>
    <td align="right">       6.528</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        2.14</td>
    <td align="right">        3.00</td>
    <td align="right">      237.92</td>
    <td align="right">       6.402</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        2.14</td>
    <td align="right">        3.00</td>
    <td align="right">      237.92</td>
    <td align="right">       6.378</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        8.55</td>
    <td align="right">       12.00</td>
    <td align="right">      951.69</td>
    <td align="right">       6.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        6.09</td>
    <td align="right">       14.48</td>
    <td align="right">     4322.26</td>
    <td align="right">       0.253</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">        2.21</td>
    <td align="right">        5.25</td>
    <td align="right">      297.48</td>
    <td align="right">       0.840</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">        0.44</td>
    <td align="right">        1.05</td>
    <td align="right">       59.48</td>
    <td align="right">       0.400</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">        2.21</td>
    <td align="right">        5.25</td>
    <td align="right">      297.35</td>
    <td align="right">       0.711</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">        2.21</td>
    <td align="right">        5.25</td>
    <td align="right">      297.40</td>
    <td align="right">       0.794</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">        0.44</td>
    <td align="right">        1.05</td>
    <td align="right">       59.48</td>
    <td align="right">       0.600</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       1.940</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       1.509</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">        1.34</td>
    <td align="right">        1.87</td>
    <td align="right">      148.70</td>
    <td align="right">       2.198</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">        1.34</td>
    <td align="right">        1.87</td>
    <td align="right">      148.70</td>
    <td align="right">       2.356</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">        0.77</td>
    <td align="right">        1.09</td>
    <td align="right">       86.25</td>
    <td align="right">       1.744</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">        0.77</td>
    <td align="right">        1.09</td>
    <td align="right">       86.25</td>
    <td align="right">       2.236</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">        1.34</td>
    <td align="right">        1.87</td>
    <td align="right">      148.70</td>
    <td align="right">       2.223</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">        1.34</td>
    <td align="right">        1.87</td>
    <td align="right">      148.70</td>
    <td align="right">       2.066</td>
    <td align="right">       0.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       1.940</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">        0.80</td>
    <td align="right">        1.12</td>
    <td align="right">       89.22</td>
    <td align="right">       1.940</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       2.764</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       2.757</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">        0.77</td>
    <td align="right">        1.09</td>
    <td align="right">       86.25</td>
    <td align="right">       2.625</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">        0.77</td>
    <td align="right">        1.09</td>
    <td align="right">       86.25</td>
    <td align="right">       2.615</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       2.673</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">        1.07</td>
    <td align="right">        1.50</td>
    <td align="right">      118.96</td>
    <td align="right">       2.075</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">       11.03</td>
    <td align="right">       26.24</td>
    <td align="right">     2081.82</td>
    <td align="right">       0.647</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">       11.03</td>
    <td align="right">       26.24</td>
    <td align="right">     2081.82</td>
    <td align="right">       1.562</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:36:52</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         292</td>
    <td align="right">          74</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          55</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          55</td>
    <td align="right">           8</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          55</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           2</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          40</td>
    <td align="right">          40</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          55</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:36:52</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    30851.92</td>
    <td align="right">   543696.56</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">  1674198.44</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    14969.99</td>
    <td align="right">   212074.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   761304.34</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BASEMENT</td>
    <td align="right">     1562.08</td>
    <td align="right">    12674.52</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    95364.58</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     8375.01</td>
    <td align="right">    97369.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   445952.01</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BASEMENT</td>
    <td align="right">      988.22</td>
    <td align="right">     3621.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    65188.04</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     8375.01</td>
    <td align="right">    97369.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   445952.01</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_FLR_1</td>
    <td align="right">      113.27</td>
    <td align="right">      415.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7471.95</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_FLR_1</td>
    <td align="right">      113.27</td>
    <td align="right">      415.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7471.95</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_FLR_2</td>
    <td align="right">      113.27</td>
    <td align="right">      415.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7471.95</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_FLR_2</td>
    <td align="right">      113.27</td>
    <td align="right">      415.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7471.95</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_FLR_5</td>
    <td align="right">       99.86</td>
    <td align="right">      365.97</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6587.51</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_FLR_5</td>
    <td align="right">       99.86</td>
    <td align="right">      365.97</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6587.51</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_NW_FLR_3</td>
    <td align="right">      112.81</td>
    <td align="right">      413.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7441.45</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_NW_FLR_3</td>
    <td align="right">      112.81</td>
    <td align="right">      413.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7441.45</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_NW_FLR_4</td>
    <td align="right">      112.81</td>
    <td align="right">      413.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7441.45</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_NW_FLR_4</td>
    <td align="right">      112.81</td>
    <td align="right">      413.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7441.45</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_SE_FLR_3</td>
    <td align="right">      112.81</td>
    <td align="right">      413.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7441.45</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_SE_FLR_3</td>
    <td align="right">      112.81</td>
    <td align="right">      413.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7441.45</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_SE_FLR_4</td>
    <td align="right">      112.81</td>
    <td align="right">      413.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7441.45</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_SE_FLR_4</td>
    <td align="right">      112.81</td>
    <td align="right">      413.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7441.45</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DINING_FLR_5</td>
    <td align="right">      406.09</td>
    <td align="right">     3214.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24880.36</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DINING_FLR_5</td>
    <td align="right">      263.52</td>
    <td align="right">      965.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17383.09</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">      152.74</td>
    <td align="right">     3199.02</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5937.06</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">      109.03</td>
    <td align="right">     2304.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4148.86</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">      152.74</td>
    <td align="right">     3199.02</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5937.06</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">      109.03</td>
    <td align="right">     2304.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4148.86</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">      645.36</td>
    <td align="right">     6528.35</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    37971.54</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">      301.59</td>
    <td align="right">     1105.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19894.56</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ER_TRAUMA1_FLR_1</td>
    <td align="right">       56.58</td>
    <td align="right">     1176.01</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2236.78</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ER_TRAUMA1_FLR_1</td>
    <td align="right">       27.26</td>
    <td align="right">      576.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1037.22</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ER_TRAUMA2_FLR_1</td>
    <td align="right">       56.58</td>
    <td align="right">     1176.01</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2236.78</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ER_TRAUMA2_FLR_1</td>
    <td align="right">       27.26</td>
    <td align="right">      576.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1037.22</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">      188.18</td>
    <td align="right">     3924.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7387.46</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">      109.03</td>
    <td align="right">     2304.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4148.86</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ICU_FLR_2</td>
    <td align="right">     1091.91</td>
    <td align="right">    22750.36</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    42945.44</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ICU_FLR_2</td>
    <td align="right">      604.38</td>
    <td align="right">    12776.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22997.55</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      442.03</td>
    <td align="right">     4934.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25496.77</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      168.35</td>
    <td align="right">      616.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11104.89</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">      184.67</td>
    <td align="right">     3847.75</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7263.33</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">      102.22</td>
    <td align="right">     2160.87</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3889.56</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:IC_PATROOM2_FLR_2</td>
    <td align="right">       49.25</td>
    <td align="right">     1026.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1936.89</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:IC_PATROOM2_FLR_2</td>
    <td align="right">       27.26</td>
    <td align="right">      576.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1037.22</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">      221.61</td>
    <td align="right">     4617.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8716.00</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">      122.66</td>
    <td align="right">     2593.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4667.47</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_FLR_5</td>
    <td align="right">      840.48</td>
    <td align="right">     9599.43</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    45192.47</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_FLR_5</td>
    <td align="right">      193.81</td>
    <td align="right">      710.24</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12784.39</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LAB_FLR_3</td>
    <td align="right">      298.53</td>
    <td align="right">     3718.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16793.27</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LAB_FLR_3</td>
    <td align="right">       81.82</td>
    <td align="right">      299.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5397.41</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LAB_FLR_4</td>
    <td align="right">      298.53</td>
    <td align="right">     3718.61</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16793.27</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LAB_FLR_4</td>
    <td align="right">       81.82</td>
    <td align="right">      299.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5397.41</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_RECORDS_FLR_1</td>
    <td align="right">      346.81</td>
    <td align="right">     1637.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22471.69</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_RECORDS_FLR_1</td>
    <td align="right">      316.52</td>
    <td align="right">     1159.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20878.89</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      386.78</td>
    <td align="right">     3751.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22934.97</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      194.03</td>
    <td align="right">      711.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12799.02</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      386.78</td>
    <td align="right">     3751.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22934.97</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      194.03</td>
    <td align="right">      711.06</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12799.02</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:NURSESTN_LOBBY_FLR_5</td>
    <td align="right">      444.30</td>
    <td align="right">     4309.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26345.82</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:NURSESTN_LOBBY_FLR_5</td>
    <td align="right">      222.88</td>
    <td align="right">      816.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14702.46</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OR1_FLR_2</td>
    <td align="right">      196.94</td>
    <td align="right">     4123.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7661.71</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OR1_FLR_2</td>
    <td align="right">      138.30</td>
    <td align="right">     2923.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5262.59</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OR2_MULT5_FLR_2</td>
    <td align="right">      984.68</td>
    <td align="right">    20616.11</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    38308.57</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OR2_MULT5_FLR_2</td>
    <td align="right">      691.50</td>
    <td align="right">    14618.29</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26312.93</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OR3_FLR_2</td>
    <td align="right">      196.94</td>
    <td align="right">     4123.22</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7661.71</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OR3_FLR_2</td>
    <td align="right">      138.30</td>
    <td align="right">     2923.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5262.59</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OR4_FLR_2</td>
    <td align="right">      787.75</td>
    <td align="right">    16492.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    30646.85</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OR4_FLR_2</td>
    <td align="right">      553.20</td>
    <td align="right">    11694.63</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    21050.34</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      432.40</td>
    <td align="right">     4194.37</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25640.12</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      216.91</td>
    <td align="right">      794.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14308.65</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE1_FLR_5</td>
    <td align="right">       38.78</td>
    <td align="right">      314.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2367.00</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE1_FLR_5</td>
    <td align="right">       24.51</td>
    <td align="right">       89.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1617.08</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE1_MULT4_FLR_1</td>
    <td align="right">       31.01</td>
    <td align="right">      251.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1893.10</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE1_MULT4_FLR_1</td>
    <td align="right">       19.61</td>
    <td align="right">       71.85</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1293.32</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE2_MULT5_FLR_5</td>
    <td align="right">      193.83</td>
    <td align="right">     1573.66</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11831.90</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE2_MULT5_FLR_5</td>
    <td align="right">      122.54</td>
    <td align="right">      449.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8083.26</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE3_FLR_5</td>
    <td align="right">       38.77</td>
    <td align="right">      314.73</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2366.38</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE3_FLR_5</td>
    <td align="right">       24.51</td>
    <td align="right">       89.81</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1616.65</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICE4_MULT6_FLR_5</td>
    <td align="right">       46.52</td>
    <td align="right">      377.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2839.66</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICE4_MULT6_FLR_5</td>
    <td align="right">       29.41</td>
    <td align="right">      107.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1939.98</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM1_MULT10_FLR_3</td>
    <td align="right">      226.42</td>
    <td align="right">     4711.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8930.68</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM1_MULT10_FLR_3</td>
    <td align="right">      116.48</td>
    <td align="right">     2462.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4432.31</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM1_MULT10_FLR_4</td>
    <td align="right">      226.42</td>
    <td align="right">     4711.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8930.68</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM1_MULT10_FLR_4</td>
    <td align="right">      116.48</td>
    <td align="right">     2462.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4432.31</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM2_FLR_3</td>
    <td align="right">       37.74</td>
    <td align="right">      785.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1488.45</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM2_FLR_3</td>
    <td align="right">       19.41</td>
    <td align="right">      410.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      738.72</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM2_FLR_4</td>
    <td align="right">       37.74</td>
    <td align="right">      785.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1488.45</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM2_FLR_4</td>
    <td align="right">       19.41</td>
    <td align="right">      410.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      738.72</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM3_MULT10_FLR_3</td>
    <td align="right">      218.90</td>
    <td align="right">     4554.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8633.77</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM3_MULT10_FLR_3</td>
    <td align="right">      112.61</td>
    <td align="right">     2380.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4284.96</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM3_MULT10_FLR_4</td>
    <td align="right">      218.90</td>
    <td align="right">     4554.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8633.77</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM3_MULT10_FLR_4</td>
    <td align="right">      112.61</td>
    <td align="right">     2380.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4284.96</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM4_FLR_3</td>
    <td align="right">       37.74</td>
    <td align="right">      785.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1488.45</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM4_FLR_3</td>
    <td align="right">       19.41</td>
    <td align="right">      410.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      738.72</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM4_FLR_4</td>
    <td align="right">       37.74</td>
    <td align="right">      785.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1488.45</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM4_FLR_4</td>
    <td align="right">       19.41</td>
    <td align="right">      410.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      738.72</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM5_MULT10_FLR_3</td>
    <td align="right">      226.42</td>
    <td align="right">     4711.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8930.68</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM5_MULT10_FLR_3</td>
    <td align="right">      116.48</td>
    <td align="right">     2462.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4432.31</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM5_MULT10_FLR_4</td>
    <td align="right">      226.42</td>
    <td align="right">     4711.58</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8930.68</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM5_MULT10_FLR_4</td>
    <td align="right">      116.48</td>
    <td align="right">     2462.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4432.31</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM6_FLR_3</td>
    <td align="right">       30.19</td>
    <td align="right">      628.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1190.76</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM6_FLR_3</td>
    <td align="right">       15.53</td>
    <td align="right">      328.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      590.97</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM6_FLR_4</td>
    <td align="right">       30.19</td>
    <td align="right">      628.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1190.76</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM6_FLR_4</td>
    <td align="right">       15.53</td>
    <td align="right">      328.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      590.97</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM7_MULT10_FLR_3</td>
    <td align="right">      218.90</td>
    <td align="right">     4554.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8633.77</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM7_MULT10_FLR_3</td>
    <td align="right">      112.61</td>
    <td align="right">     2380.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4284.96</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM7_MULT10_FLR_4</td>
    <td align="right">      218.90</td>
    <td align="right">     4554.94</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8633.77</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM7_MULT10_FLR_4</td>
    <td align="right">      112.61</td>
    <td align="right">     2380.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4284.96</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM8_FLR_3</td>
    <td align="right">       30.19</td>
    <td align="right">      628.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1190.76</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM8_FLR_3</td>
    <td align="right">       15.53</td>
    <td align="right">      328.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      590.97</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PATROOM8_FLR_4</td>
    <td align="right">       30.19</td>
    <td align="right">      628.21</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1190.76</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PATROOM8_FLR_4</td>
    <td align="right">       15.53</td>
    <td align="right">      328.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      590.97</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PHYSTHERAPY_FLR_3</td>
    <td align="right">      328.91</td>
    <td align="right">     3018.38</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19693.52</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PHYSTHERAPY_FLR_3</td>
    <td align="right">      179.21</td>
    <td align="right">      656.74</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11821.38</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RADIOLOGY_FLR_4</td>
    <td align="right">      650.84</td>
    <td align="right">     8347.69</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    36345.48</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RADIOLOGY_FLR_4</td>
    <td align="right">      158.51</td>
    <td align="right">      580.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10456.19</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     6541.81</td>
    <td align="right">   113312.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   310109.71</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BASEMENT</td>
    <td align="right">      573.86</td>
    <td align="right">     9052.96</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    30176.53</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">     5948.31</td>
    <td align="right">   105815.51</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   282944.25</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DINING_FLR_5</td>
    <td align="right">      142.57</td>
    <td align="right">     2249.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7497.28</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">       43.70</td>
    <td align="right">      894.10</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1788.20</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">       43.70</td>
    <td align="right">      894.10</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1788.20</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">      343.76</td>
    <td align="right">     5423.09</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18076.98</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ER_TRAUMA1_FLR_1</td>
    <td align="right">       29.32</td>
    <td align="right">      599.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1199.56</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ER_TRAUMA2_FLR_1</td>
    <td align="right">       29.32</td>
    <td align="right">      599.78</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1199.56</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">       79.15</td>
    <td align="right">     1619.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3238.60</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ICU_FLR_2</td>
    <td align="right">      487.53</td>
    <td align="right">     9973.95</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19947.89</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      273.69</td>
    <td align="right">     4317.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14391.88</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       82.46</td>
    <td align="right">     1686.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3373.77</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:IC_PATROOM2_FLR_2</td>
    <td align="right">       21.99</td>
    <td align="right">      449.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      899.67</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       98.95</td>
    <td align="right">     2024.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4048.53</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN_FLR_5</td>
    <td align="right">      593.50</td>
    <td align="right">     7497.28</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    27165.46</td>
    <td align="right">02-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">KitchenExhFan:InteriorEquipment:Electricity</td>
    <td align="right">       12.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      925.00</td>
    <td align="right">02-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">MiscElec:InteriorEquipment:Electricity</td>
    <td align="right">      581.23</td>
    <td align="right">     7497.28</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    26240.46</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LAB_FLR_3</td>
    <td align="right">      216.71</td>
    <td align="right">     3418.76</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11395.86</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LAB_FLR_4</td>
    <td align="right">      216.71</td>
    <td align="right">     3418.76</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11395.86</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY_RECORDS_FLR_1</td>
    <td align="right">       30.29</td>
    <td align="right">      477.84</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1592.80</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      192.75</td>
    <td align="right">     3040.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10135.95</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      192.75</td>
    <td align="right">     3040.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10135.95</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:NURSESTN_LOBBY_FLR_5</td>
    <td align="right">      221.42</td>
    <td align="right">     3493.01</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11643.35</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OR1_FLR_2</td>
    <td align="right">       58.64</td>
    <td align="right">     1199.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2399.13</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OR2_MULT5_FLR_2</td>
    <td align="right">      293.18</td>
    <td align="right">     5997.82</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11995.64</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OR3_FLR_2</td>
    <td align="right">       58.64</td>
    <td align="right">     1199.56</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2399.13</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OR4_FLR_2</td>
    <td align="right">      234.54</td>
    <td align="right">     4798.26</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9596.51</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      215.49</td>
    <td align="right">     3399.44</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    11331.48</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE1_FLR_5</td>
    <td align="right">       14.26</td>
    <td align="right">      224.98</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      749.92</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE1_MULT4_FLR_1</td>
    <td align="right">       11.41</td>
    <td align="right">      179.93</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      599.78</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE2_MULT5_FLR_5</td>
    <td align="right">       71.29</td>
    <td align="right">     1124.59</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3748.64</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE3_FLR_5</td>
    <td align="right">       14.26</td>
    <td align="right">      224.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      749.73</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICE4_MULT6_FLR_5</td>
    <td align="right">       17.11</td>
    <td align="right">      269.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      899.67</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM1_MULT10_FLR_3</td>
    <td align="right">      109.94</td>
    <td align="right">     2249.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4498.37</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM1_MULT10_FLR_4</td>
    <td align="right">      109.94</td>
    <td align="right">     2249.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4498.37</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM2_FLR_3</td>
    <td align="right">       18.32</td>
    <td align="right">      374.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      749.73</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM2_FLR_4</td>
    <td align="right">       18.32</td>
    <td align="right">      374.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      749.73</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM3_MULT10_FLR_3</td>
    <td align="right">      106.29</td>
    <td align="right">     2174.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4348.81</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM3_MULT10_FLR_4</td>
    <td align="right">      106.29</td>
    <td align="right">     2174.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4348.81</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM4_FLR_3</td>
    <td align="right">       18.32</td>
    <td align="right">      374.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      749.73</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM4_FLR_4</td>
    <td align="right">       18.32</td>
    <td align="right">      374.86</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      749.73</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM5_MULT10_FLR_3</td>
    <td align="right">      109.94</td>
    <td align="right">     2249.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4498.37</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM5_MULT10_FLR_4</td>
    <td align="right">      109.94</td>
    <td align="right">     2249.18</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4498.37</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM6_FLR_3</td>
    <td align="right">       14.66</td>
    <td align="right">      299.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      599.78</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM6_FLR_4</td>
    <td align="right">       14.66</td>
    <td align="right">      299.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      599.78</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM7_MULT10_FLR_3</td>
    <td align="right">      106.29</td>
    <td align="right">     2174.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4348.81</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM7_MULT10_FLR_4</td>
    <td align="right">      106.29</td>
    <td align="right">     2174.41</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4348.81</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM8_FLR_3</td>
    <td align="right">       14.66</td>
    <td align="right">      299.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      599.78</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PATROOM8_FLR_4</td>
    <td align="right">       14.66</td>
    <td align="right">      299.89</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      599.78</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PHYSTHERAPY_FLR_3</td>
    <td align="right">      149.70</td>
    <td align="right">     2361.64</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7872.14</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:RADIOLOGY_FLR_4</td>
    <td align="right">      492.33</td>
    <td align="right">     7766.79</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    25889.29</td>
    <td align="right">02-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity</td>
    <td align="right">      182.31</td>
    <td align="right">     4187.69</td>
    <td align="right">08-JAN-03:45</td>
    <td align="right">    11719.99</td>
    <td align="right">19-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:KITCHEN_FLR_5</td>
    <td align="right">       53.17</td>
    <td align="right">     1391.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5242.62</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity</td>
    <td align="right">       53.17</td>
    <td align="right">     1391.91</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5242.62</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     8065.67</td>
    <td align="right">     4592.32</td>
    <td align="right">19-DEC-23:30</td>
