    <td align="right">   605172.18</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Low Temp Refrigeration:Refrigeration:Electricity</td>
    <td align="right">       41.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">     6543.00</td>
    <td align="right">19-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">Med Temp Refrigeration:Refrigeration:Electricity</td>
    <td align="right">       87.59</td>
    <td align="right">     2289.92</td>
    <td align="right">17-DEC-05:00</td>
    <td align="right">     3297.99</td>
    <td align="right">19-JUL-13:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    30851.92</td>
    <td align="right">   543696.56</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">  1674198.44</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    30851.92</td>
    <td align="right">   543696.56</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">  1674198.44</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    30851.92</td>
    <td align="right">   543696.56</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">  1674198.44</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    30851.92</td>
    <td align="right">   543696.56</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">  1674198.44</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    30851.92</td>
    <td align="right">   543696.56</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">  1674198.44</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    30851.92</td>
    <td align="right">   543696.56</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">  1674198.44</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     4989.85</td>
    <td align="right">   110205.52</td>
    <td align="right">23-FEB-18:15</td>
    <td align="right">   296552.43</td>
    <td align="right">27-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     3585.46</td>
    <td align="right">   110205.52</td>
    <td align="right">07-JAN-15:30</td>
    <td align="right">   149797.67</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Fan Energy:Fans:Electricity</td>
    <td align="right">     3585.46</td>
    <td align="right">   110205.52</td>
    <td align="right">07-JAN-15:30</td>
    <td align="right">   149797.67</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Zone Exhaust Fans:Fans:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">23-FEB-18:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      326.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    20829.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Exterior Facade Lighting:ExteriorLights:Electricity</td>
    <td align="right">      326.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    20829.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">     2499.45</td>
    <td align="right">    32592.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   162962.64</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Elevators:ExteriorEquipment:Electricity</td>
    <td align="right">     2499.45</td>
    <td align="right">    32592.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   162962.64</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">Humidifier:Electricity</td>
    <td align="right">     1404.39</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-16:45</td>
    <td align="right">   178584.11</td>
    <td align="right">27-JAN-17:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     5496.95</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:45</td>
    <td align="right">   495349.02</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     5496.95</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:45</td>
    <td align="right">   495349.02</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">      866.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    37242.56</td>
    <td align="right">16-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">      866.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    37242.56</td>
    <td align="right">16-JAN-12:30</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">     1573.33</td>
    <td align="right">     1603.89</td>
    <td align="right">27-JAN-16:45</td>
    <td align="right">    67775.40</td>
    <td align="right">07-JUL-04:45</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">     1573.33</td>
    <td align="right">     1603.89</td>
    <td align="right">27-JAN-16:45</td>
    <td align="right">    67775.40</td>
    <td align="right">07-JUL-04:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">    14915.59</td>
    <td align="right">   158721.03</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">  1700971.08</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">     1358.42</td>
    <td align="right">     5664.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    84970.05</td>
    <td align="right">01-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:KITCHEN_FLR_5</td>
    <td align="right">     1358.42</td>
    <td align="right">     5664.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    84970.05</td>
    <td align="right">01-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">     1358.42</td>
    <td align="right">     5664.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    84970.05</td>
    <td align="right">01-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:KITCHEN_FLR_5</td>
    <td align="right">     1358.42</td>
    <td align="right">     5664.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    84970.05</td>
    <td align="right">01-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">MiscGas:InteriorEquipment:Gas</td>
    <td align="right">     1358.42</td>
    <td align="right">     5664.67</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    84970.05</td>
    <td align="right">01-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">    13557.17</td>
    <td align="right">   100688.49</td>
    <td align="right">19-JUL-16:15</td>
    <td align="right">  1686809.40</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      781.18</td>
    <td align="right">       20.00</td>
    <td align="right">03-JAN-05:15</td>
    <td align="right">    74097.17</td>
    <td align="right">13-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      781.18</td>
    <td align="right">       20.00</td>
    <td align="right">03-JAN-05:15</td>
    <td align="right">    74097.17</td>
    <td align="right">13-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">    12775.99</td>
    <td align="right">    89257.59</td>
    <td align="right">15-JUL-14:15</td>
    <td align="right">  1650977.80</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">    12775.99</td>
    <td align="right">    89257.59</td>
    <td align="right">15-JUL-14:15</td>
    <td align="right">  1650977.80</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">    19583.42</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:45</td>
    <td align="right">  2449970.02</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">    19583.42</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:45</td>
    <td align="right">  2449970.02</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">    19583.42</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:45</td>
    <td align="right">  2449970.02</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">    22037.11</td>
    <td align="right">        0.00</td>
    <td align="right">18-MAR-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">    21514.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">     4005.67</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">    22037.11</td>
    <td align="right">        0.00</td>
    <td align="right">18-MAR-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">    21514.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">     4005.67</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">     4005.67</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">     4005.67</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">Water:HVAC</td>
    <td align="right">      522.43</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">27-JAN-17:45</td>
  </tr>
  <tr>
    <td align="right">Humidifier:Water</td>
    <td align="right">      522.43</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">27-JAN-17:45</td>
  </tr>
  <tr>
    <td align="right">MainsWater:HVAC</td>
    <td align="right">      522.43</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">27-JAN-17:45</td>
  </tr>
  <tr>
    <td align="right">Humidifier:MainsWater</td>
    <td align="right">      522.43</td>
    <td align="right">        0.00</td>
    <td align="right">21-JAN-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">27-JAN-17:45</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">    17509.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">    17509.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">        0.00</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">CO2:Facility</td>
    <td align="right"> 11319201.56</td>
    <td align="right">       0.223</td>
    <td align="right">23-APR-02:15</td>
    <td align="right">       0.583</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO2</td>
    <td align="right"> 10542099.55</td>
    <td align="right">       0.186</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.572</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">CO:Facility</td>
    <td align="right">     4254.17</td>
    <td align="right">       0.000</td>
    <td align="right">21-MAY-00:45</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO</td>
    <td align="right">     3659.04</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">CH4:Facility</td>
    <td align="right">    23068.36</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.001</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CH4</td>
    <td align="right">    23052.55</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.001</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">NOx:Facility</td>
    <td align="right">    19901.57</td>
    <td align="right">       0.000</td>
    <td align="right">23-APR-02:15</td>
    <td align="right">       0.001</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NOx</td>
    <td align="right">    19196.06</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.001</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">N2O:Facility</td>
    <td align="right">      263.49</td>
    <td align="right">       0.000</td>
    <td align="right">23-APR-02:15</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:N2O</td>
    <td align="right">      247.68</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">SO2:Facility</td>
    <td align="right">    57758.78</td>
    <td align="right">       0.001</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.003</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:SO2</td>
    <td align="right">    57754.79</td>
    <td align="right">       0.001</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.003</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">PM:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">PM10:Facility</td>
    <td align="right">      590.06</td>
    <td align="right">       0.000</td>
    <td align="right">21-MAY-02:30</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM10</td>
    <td align="right">      536.51</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">PM2.5:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NH3:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NMVOC:Facility</td>
    <td align="right">      353.31</td>
    <td align="right">       0.000</td>
    <td align="right">21-MAY-02:30</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NMVOC</td>
    <td align="right">      314.38</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Hg:Facility</td>
    <td align="right">        0.18</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-03:45</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Hg</td>
    <td align="right">        0.17</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Pb:Facility</td>
    <td align="right">        0.86</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-03:45</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Pb</td>
    <td align="right">        0.86</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Nuclear High:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO2</td>
    <td align="right">   777102.00</td>
    <td align="right">       0.008</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.089</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO</td>
    <td align="right">      595.13</td>
    <td align="right">       0.000</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CH4</td>
    <td align="right">       15.81</td>
    <td align="right">       0.000</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NOx</td>
    <td align="right">      705.51</td>
    <td align="right">       0.000</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:N2O</td>
    <td align="right">       15.81</td>
    <td align="right">       0.000</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:SO2</td>
    <td align="right">        4.00</td>
    <td align="right">       0.000</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM10</td>
    <td align="right">       53.55</td>
    <td align="right">       0.000</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NMVOC</td>
    <td align="right">       38.93</td>
    <td align="right">       0.000</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Hg</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Pb</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">  3252717.96</td>
    <td align="right">       0.064</td>
    <td align="right">23-APR-02:15</td>
    <td align="right">       0.168</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">  3252717.96</td>
    <td align="right">       0.064</td>
    <td align="right">23-APR-02:15</td>
    <td align="right">       0.168</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Nuclear Low:Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">WaterEnvironmentalFactors:Facility</td>
    <td align="right">13295805.789</td>
    <td align="right">       0.234</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.722</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:WaterEnvironmentalFactors</td>
    <td align="right">13295805.789</td>
    <td align="right">       0.234</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">       0.722</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:WaterEnvironmentalFactors</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">   103114.00</td>
    <td align="right">  1507828.92</td>
    <td align="right">01-FEB-18:45</td>
    <td align="right">  8912312.84</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    14063.64</td>
    <td align="right">   199072.51</td>
    <td align="right">02-JAN-04:00</td>
    <td align="right">   843790.38</td>
    <td align="right">19-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN_FLR_5</td>
    <td align="right">     1026.83</td>
    <td align="right">     4970.55</td>
    <td align="right">08-JAN-03:15</td>
    <td align="right">    53130.42</td>
    <td align="right">19-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer</td>
    <td align="right">      458.80</td>
    <td align="right">     7740.43</td>
    <td align="right">08-JAN-23:30</td>
    <td align="right">    29159.50</td>
    <td align="right">19-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:KITCHEN_FLR_5</td>
    <td align="right">      229.40</td>
    <td align="right">     3870.21</td>
    <td align="right">08-JAN-23:30</td>
    <td align="right">    14579.75</td>
    <td align="right">19-JUL-10:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    59360.67</td>
    <td align="right">   585855.69</td>
    <td align="right">29-DEC-18:00</td>
    <td align="right">  5539343.93</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Low Temp Refrigeration:Refrigeration:EnergyTransfer</td>
    <td align="right">       61.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">     8059.32</td>
    <td align="right">02-JAN-11:45</td>
  </tr>
  <tr>
    <td align="right">Med Temp Refrigeration:Refrigeration:EnergyTransfer</td>
    <td align="right">      168.15</td>
    <td align="right">     3869.77</td>
    <td align="right">17-DEC-05:00</td>
    <td align="right">     6893.96</td>
    <td align="right">19-JUL-13:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">    10708.58</td>
    <td align="right">    95730.29</td>
    <td align="right">19-JUL-16:30</td>
    <td align="right">  1299421.57</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      602.32</td>
    <td align="right">     9914.11</td>
    <td align="right">15-AUG-00:45</td>
    <td align="right">    41902.86</td>
    <td align="right">14-FEB-11:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      602.32</td>
    <td align="right">     9914.11</td>
    <td align="right">15-AUG-00:45</td>
    <td align="right">    41902.86</td>
    <td align="right">14-FEB-11:15</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BASEMENT</td>
    <td align="right">      749.69</td>
    <td align="right">     6303.53</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    61425.91</td>
    <td align="right">18-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      238.87</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-14:00</td>
    <td align="right">   307724.59</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BASEMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    13595.37</td>
    <td align="right">   131340.30</td>
    <td align="right">30-JAN-05:15</td>
    <td align="right">   836049.81</td>
    <td align="right">19-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BASEMENT</td>
    <td align="right">      749.69</td>
    <td align="right">     6303.53</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    61425.91</td>
    <td align="right">18-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_FLR_1</td>
    <td align="right">      103.48</td>
    <td align="right">        0.02</td>
    <td align="right">25-DEC-13:15</td>
    <td align="right">    14052.04</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_FLR_1</td>
    <td align="right">        4.21</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-17:30</td>
    <td align="right">    14052.04</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_FLR_1</td>
    <td align="right">       99.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8091.19</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_FLR_2</td>
    <td align="right">      111.64</td>
    <td align="right">        0.04</td>
    <td align="right">16-JAN-03:45</td>
    <td align="right">    14420.35</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_FLR_2</td>
    <td align="right">        6.19</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-17:30</td>
    <td align="right">    14420.35</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_FLR_2</td>
    <td align="right">      105.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5788.11</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_FLR_5</td>
    <td align="right">      114.30</td>
    <td align="right">        0.27</td>
    <td align="right">09-OCT-12:45</td>
    <td align="right">    20587.79</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_FLR_5</td>
    <td align="right">       25.12</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-16:15</td>
    <td align="right">    20587.79</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_FLR_5</td>
    <td align="right">       89.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10824.94</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_NW_FLR_3</td>
    <td align="right">      130.39</td>
    <td align="right">      476.33</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     6686.33</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_NW_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_NW_FLR_3</td>
    <td align="right">      130.39</td>
    <td align="right">      476.33</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     6686.33</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_NW_FLR_4</td>
    <td align="right">      130.21</td>
    <td align="right">      533.74</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     6593.94</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_NW_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_NW_FLR_4</td>
    <td align="right">      130.21</td>
    <td align="right">      533.74</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     6593.94</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_SE_FLR_3</td>
    <td align="right">      132.78</td>
    <td align="right">      539.89</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     6898.72</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_SE_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_SE_FLR_3</td>
    <td align="right">      132.78</td>
    <td align="right">      539.89</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     6898.72</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_SE_FLR_4</td>
    <td align="right">      132.53</td>
    <td align="right">      596.83</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     6800.21</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_SE_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_SE_FLR_4</td>
    <td align="right">      132.53</td>
    <td align="right">      596.83</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     6800.21</td>
    <td align="right">04-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:DINING_FLR_5</td>
    <td align="right">      386.95</td>
    <td align="right">        1.13</td>
    <td align="right">16-DEC-14:15</td>
    <td align="right">    36328.14</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:DINING_FLR_5</td>
    <td align="right">       16.08</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:15</td>
    <td align="right">    29672.13</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:DINING_FLR_5</td>
    <td align="right">      370.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    36328.14</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">      176.94</td>
    <td align="right">     1638.48</td>
    <td align="right">27-JAN-04:00</td>
    <td align="right">     8702.93</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">      176.94</td>
    <td align="right">     1638.48</td>
    <td align="right">27-JAN-04:00</td>
    <td align="right">     8702.93</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">      179.98</td>
    <td align="right">     2533.11</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">     8614.84</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">      179.98</td>
    <td align="right">     2533.11</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">     8614.84</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">      623.54</td>
    <td align="right">       22.98</td>
    <td align="right">13-NOV-05:45</td>
    <td align="right">    38783.93</td>
    <td align="right">16-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     6400.50</td>
    <td align="right">02-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">      623.32</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    38783.93</td>
    <td align="right">16-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ER_TRAUMA1_FLR_1</td>
    <td align="right">       57.50</td>
    <td align="right">      140.59</td>
    <td align="right">27-JAN-04:00</td>
    <td align="right">     3156.40</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ER_TRAUMA1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ER_TRAUMA1_FLR_1</td>
    <td align="right">       57.50</td>
    <td align="right">      140.59</td>
    <td align="right">27-JAN-04:00</td>
    <td align="right">     3156.40</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ER_TRAUMA2_FLR_1</td>
    <td align="right">       54.79</td>
    <td align="right">        4.55</td>
    <td align="right">08-JAN-01:15</td>
    <td align="right">     3101.35</td>
    <td align="right">19-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ER_TRAUMA2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       70.16</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ER_TRAUMA2_FLR_1</td>
    <td align="right">       54.79</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-01:30</td>
    <td align="right">     3101.35</td>
    <td align="right">19-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">      200.81</td>
    <td align="right">     1836.04</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">     9918.78</td>
    <td align="right">19-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">      200.81</td>
    <td align="right">     1836.04</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">     9918.78</td>
    <td align="right">19-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ICU_FLR_2</td>
    <td align="right">     1088.67</td>
    <td align="right">    20566.62</td>
    <td align="right">27-JAN-04:00</td>
    <td align="right">    49739.04</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ICU_FLR_2</td>
    <td align="right">     1088.67</td>
    <td align="right">    20566.62</td>
    <td align="right">27-JAN-04:00</td>
    <td align="right">    49739.04</td>
    <td align="right">16-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      450.23</td>
    <td align="right">     2452.56</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    24668.88</td>
    <td align="right">27-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      450.23</td>
    <td align="right">     2452.56</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    24668.88</td>
    <td align="right">27-JAN-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">      148.94</td>
    <td align="right">        0.50</td>
    <td align="right">29-DEC-23:30</td>
    <td align="right">     9746.90</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1223.95</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">      148.78</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-03:15</td>
    <td align="right">     9746.90</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:IC_PATROOM2_FLR_2</td>
    <td align="right">       36.72</td>
    <td align="right">        0.15</td>
    <td align="right">23-DEC-07:00</td>
    <td align="right">     3390.17</td>
    <td align="right">15-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:IC_PATROOM2_FLR_2</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:15</td>
    <td align="right">     1330.91</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:IC_PATROOM2_FLR_2</td>
    <td align="right">       35.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3390.17</td>
    <td align="right">15-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">      197.44</td>
    <td align="right">        3.58</td>
    <td align="right">06-FEB-23:00</td>
    <td align="right">    15692.41</td>
    <td align="right">16-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1137.53</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">      197.33</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-04:00</td>
    <td align="right">    15692.41</td>
    <td align="right">16-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN_FLR_5</td>
    <td align="right">        5.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    33988.97</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN_FLR_5</td>
    <td align="right">      791.50</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    42733.15</td>
    <td align="right">19-JUL-18:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LAB_FLR_3</td>
    <td align="right">      323.75</td>
    <td align="right">     3409.55</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    18414.99</td>
    <td align="right">04-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LAB_FLR_3</td>
    <td align="right">      323.75</td>
    <td align="right">     3409.55</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    18414.99</td>
    <td align="right">04-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LAB_FLR_4</td>
    <td align="right">      323.15</td>
    <td align="right">     3449.69</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    18407.34</td>
    <td align="right">04-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LAB_FLR_4</td>
    <td align="right">      323.15</td>
    <td align="right">     3449.69</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">    18407.34</td>
    <td align="right">04-AUG-17:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY_RECORDS_FLR_1</td>
    <td align="right">      346.37</td>
    <td align="right">        0.13</td>
    <td align="right">07-JAN-04:45</td>
    <td align="right">    42275.88</td>
    <td align="right">07-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY_RECORDS_FLR_1</td>
    <td align="right">       32.80</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-18:15</td>
    <td align="right">    42275.88</td>
    <td align="right">07-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY_RECORDS_FLR_1</td>
    <td align="right">      313.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    32602.28</td>
    <td align="right">19-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      349.36</td>
    <td align="right">     1887.08</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    20859.27</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      349.36</td>
    <td align="right">     1887.08</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    20859.27</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      350.87</td>
    <td align="right">     1962.78</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    20719.64</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      350.87</td>
    <td align="right">     1962.78</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    20719.64</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_5</td>
    <td align="right">      355.60</td>
    <td align="right">        0.08</td>
    <td align="right">07-FEB-09:00</td>
    <td align="right">    33898.64</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_5</td>
    <td align="right">       12.43</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:15</td>
    <td align="right">    33898.64</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:NURSESTN_LOBBY_FLR_5</td>
    <td align="right">      343.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    32910.25</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OR1_FLR_2</td>
    <td align="right">      186.67</td>
    <td align="right">     3029.07</td>
    <td align="right">28-JAN-04:00</td>
    <td align="right">     8304.28</td>
    <td align="right">20-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OR1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OR1_FLR_2</td>
    <td align="right">      186.67</td>
    <td align="right">     3029.07</td>
    <td align="right">28-JAN-04:00</td>
    <td align="right">     8304.28</td>
    <td align="right">20-JUL-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OR2_MULT5_FLR_2</td>
    <td align="right">      990.84</td>
    <td align="right">    21430.75</td>
    <td align="right">28-JAN-04:00</td>
    <td align="right">    40204.84</td>
    <td align="right">08-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OR2_MULT5_FLR_2</td>
    <td align="right">      990.84</td>
    <td align="right">    21430.75</td>
    <td align="right">28-JAN-04:00</td>
    <td align="right">    40204.84</td>
    <td align="right">08-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OR3_FLR_2</td>
    <td align="right">      192.93</td>
    <td align="right">     3823.67</td>
    <td align="right">28-JAN-04:00</td>
    <td align="right">     8013.78</td>
    <td align="right">20-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OR3_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OR3_FLR_2</td>
    <td align="right">      192.93</td>
    <td align="right">     3823.67</td>
    <td align="right">28-JAN-04:00</td>
    <td align="right">     8013.78</td>
    <td align="right">20-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OR4_FLR_2</td>
    <td align="right">      813.44</td>
    <td align="right">    19084.94</td>
    <td align="right">20-AUG-03:00</td>
    <td align="right">    31027.15</td>
    <td align="right">08-JUN-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OR4_FLR_2</td>
    <td align="right">      813.44</td>
    <td align="right">    19084.94</td>
    <td align="right">20-AUG-03:00</td>
    <td align="right">    31027.15</td>
    <td align="right">08-JUN-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      406.50</td>
    <td align="right">        2.12</td>
    <td align="right">27-DEC-05:45</td>
    <td align="right">    28710.64</td>
    <td align="right">28-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        1.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    23891.60</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      405.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-01:00</td>
    <td align="right">    28710.64</td>
    <td align="right">28-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE1_FLR_5</td>
    <td align="right">       48.65</td>
    <td align="right">        0.11</td>
    <td align="right">19-JAN-11:45</td>
    <td align="right">     6568.16</td>
    <td align="right">07-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE1_FLR_5</td>
    <td align="right">       12.20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-18:15</td>
    <td align="right">     6568.16</td>
    <td align="right">07-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE1_FLR_5</td>
    <td align="right">       36.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5691.66</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE1_MULT4_FLR_1</td>
    <td align="right">       35.43</td>
    <td align="right">        0.04</td>
    <td align="right">08-OCT-02:00</td>
    <td align="right">     4056.11</td>
    <td align="right">28-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE1_MULT4_FLR_1</td>
    <td align="right">        3.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">     3872.07</td>
    <td align="right">18-DEC-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE1_MULT4_FLR_1</td>
    <td align="right">       31.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4056.11</td>
    <td align="right">28-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE2_MULT5_FLR_5</td>
    <td align="right">      199.66</td>
    <td align="right">        0.35</td>
    <td align="right">25-MAR-23:00</td>
    <td align="right">    24079.54</td>
    <td align="right">02-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE2_MULT5_FLR_5</td>
    <td align="right">       23.87</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:30</td>
    <td align="right">    21324.41</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE2_MULT5_FLR_5</td>
    <td align="right">      175.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    24079.54</td>
    <td align="right">02-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE3_FLR_5</td>
    <td align="right">       46.82</td>
    <td align="right">        0.04</td>
    <td align="right">10-APR-08:00</td>
    <td align="right">     6719.66</td>
    <td align="right">07-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE3_FLR_5</td>
    <td align="right">       15.36</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-18:15</td>
    <td align="right">     6719.66</td>
    <td align="right">07-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE3_FLR_5</td>
    <td align="right">       31.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5498.03</td>
    <td align="right">18-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICE4_MULT6_FLR_5</td>
    <td align="right">       51.02</td>
    <td align="right">        0.23</td>
    <td align="right">21-APR-08:00</td>
    <td align="right">     8136.11</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICE4_MULT6_FLR_5</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-16:15</td>
    <td align="right">     8136.11</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICE4_MULT6_FLR_5</td>
    <td align="right">       34.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5398.97</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM1_MULT10_FLR_3</td>
    <td align="right">      212.66</td>
    <td align="right">       12.46</td>
    <td align="right">16-DEC-22:30</td>
    <td align="right">    18078.01</td>
    <td align="right">26-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM1_MULT10_FLR_3</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4435.52</td>
    <td align="right">27-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM1_MULT10_FLR_3</td>
    <td align="right">      210.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    18078.01</td>
    <td align="right">26-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM1_MULT10_FLR_4</td>
    <td align="right">      211.38</td>
    <td align="right">        0.40</td>
    <td align="right">14-FEB-22:30</td>
    <td align="right">    18054.80</td>
    <td align="right">26-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM1_MULT10_FLR_4</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4518.70</td>
    <td align="right">27-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM1_MULT10_FLR_4</td>
    <td align="right">      209.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">    18054.80</td>
    <td align="right">26-SEP-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM2_FLR_3</td>
    <td align="right">       35.03</td>
    <td align="right">        0.02</td>
    <td align="right">18-DEC-16:45</td>
    <td align="right">     3227.73</td>
    <td align="right">26-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM2_FLR_3</td>
    <td align="right">        3.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     1820.67</td>
    <td align="right">27-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM2_FLR_3</td>
    <td align="right">       31.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3227.73</td>
    <td align="right">26-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM2_FLR_4</td>
    <td align="right">       34.89</td>
    <td align="right">        0.00</td>
    <td align="right">18-MAR-23:45</td>
    <td align="right">     3291.70</td>
    <td align="right">28-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM2_FLR_4</td>
    <td align="right">        3.15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     1846.20</td>
    <td align="right">27-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM2_FLR_4</td>
    <td align="right">       31.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3291.70</td>
    <td align="right">28-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM3_MULT10_FLR_3</td>
    <td align="right">      197.23</td>
    <td align="right">        0.15</td>
    <td align="right">14-DEC-03:30</td>
    <td align="right">    19123.13</td>
    <td align="right">06-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM3_MULT10_FLR_3</td>
    <td align="right">        3.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     4696.25</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM3_MULT10_FLR_3</td>
    <td align="right">      193.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19123.13</td>
    <td align="right">06-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM3_MULT10_FLR_4</td>
    <td align="right">      196.27</td>
    <td align="right">        1.05</td>
    <td align="right">19-FEB-03:00</td>
    <td align="right">    19066.86</td>
    <td align="right">06-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM3_MULT10_FLR_4</td>
    <td align="right">        3.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">     4773.00</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM3_MULT10_FLR_4</td>
    <td align="right">      192.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19066.86</td>
    <td align="right">06-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM4_FLR_3</td>
    <td align="right">       31.18</td>
    <td align="right">        0.08</td>
    <td align="right">19-FEB-09:15</td>
    <td align="right">     2976.81</td>
    <td align="right">18-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM4_FLR_3</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:00</td>
    <td align="right">     2001.74</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM4_FLR_3</td>
    <td align="right">       26.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2976.81</td>
    <td align="right">18-JUL-09:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM4_FLR_4</td>
    <td align="right">       31.09</td>
    <td align="right">        0.01</td>
    <td align="right">12-DEC-15:15</td>
    <td align="right">     2723.91</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM4_FLR_4</td>
    <td align="right">        4.85</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:15</td>
    <td align="right">     2021.28</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM4_FLR_4</td>
    <td align="right">       26.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2723.91</td>
    <td align="right">20-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM5_MULT10_FLR_3</td>
    <td align="right">      172.57</td>
    <td align="right">       12.25</td>
    <td align="right">07-MAR-02:00</td>
    <td align="right">    14433.47</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM5_MULT10_FLR_3</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     5415.12</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM5_MULT10_FLR_3</td>
    <td align="right">      167.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14433.47</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM5_MULT10_FLR_4</td>
    <td align="right">      171.93</td>
    <td align="right">       11.29</td>
    <td align="right">12-DEC-23:00</td>
    <td align="right">    14425.31</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM5_MULT10_FLR_4</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">     5496.68</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM5_MULT10_FLR_4</td>
    <td align="right">      167.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    14425.31</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM6_FLR_3</td>
    <td align="right">       28.66</td>
    <td align="right">        0.01</td>
    <td align="right">08-DEC-17:30</td>
    <td align="right">     3043.84</td>
    <td align="right">27-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM6_FLR_3</td>
    <td align="right">        3.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">     1691.04</td>
    <td align="right">27-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM6_FLR_3</td>
    <td align="right">       25.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3043.84</td>
    <td align="right">27-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM6_FLR_4</td>
    <td align="right">       28.55</td>
    <td align="right">        0.00</td>
    <td align="right">12-JAN-08:00</td>
    <td align="right">     3039.71</td>
    <td align="right">27-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM6_FLR_4</td>
    <td align="right">        3.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">     1715.25</td>
    <td align="right">27-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM6_FLR_4</td>
    <td align="right">       25.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3039.71</td>
    <td align="right">27-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM7_MULT10_FLR_3</td>
    <td align="right">      194.66</td>
    <td align="right">        0.81</td>
    <td align="right">27-NOV-20:15</td>
    <td align="right">    20103.97</td>
    <td align="right">16-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM7_MULT10_FLR_3</td>
    <td align="right">        3.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:30</td>
    <td align="right">     4664.37</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM7_MULT10_FLR_3</td>
    <td align="right">      191.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20103.97</td>
    <td align="right">16-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM7_MULT10_FLR_4</td>
    <td align="right">      193.65</td>
    <td align="right">        2.11</td>
    <td align="right">13-DEC-02:15</td>
    <td align="right">    20033.99</td>
    <td align="right">16-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM7_MULT10_FLR_4</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-06:45</td>
    <td align="right">     4730.61</td>
    <td align="right">07-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM7_MULT10_FLR_4</td>
    <td align="right">      189.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    20033.99</td>
    <td align="right">16-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM8_FLR_3</td>
    <td align="right">       26.05</td>
    <td align="right">        0.01</td>
    <td align="right">14-NOV-20:30</td>
    <td align="right">     2705.29</td>
    <td align="right">15-JUN-16:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM8_FLR_3</td>
    <td align="right">        4.91</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-14:00</td>
    <td align="right">     1811.28</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM8_FLR_3</td>
    <td align="right">       21.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2705.29</td>
    <td align="right">15-JUN-16:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PATROOM8_FLR_4</td>
    <td align="right">       26.03</td>
    <td align="right">        0.00</td>
    <td align="right">22-MAR-07:45</td>
    <td align="right">     2843.68</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PATROOM8_FLR_4</td>
    <td align="right">        5.03</td>
    <td align="right">        0.00</td>
    <td align="right">10-JAN-14:00</td>
    <td align="right">     1829.15</td>
    <td align="right">08-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PATROOM8_FLR_4</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2843.68</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PHYSTHERAPY_FLR_3</td>
    <td align="right">      346.98</td>
    <td align="right">     2684.28</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    17028.38</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PHYSTHERAPY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PHYSTHERAPY_FLR_3</td>
    <td align="right">      346.98</td>
    <td align="right">     2684.28</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    17028.38</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RADIOLOGY_FLR_4</td>
    <td align="right">      669.46</td>
    <td align="right">     7796.12</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    31858.03</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RADIOLOGY_FLR_4</td>
    <td align="right">      669.46</td>
    <td align="right">     7796.12</td>
    <td align="right">02-JAN-05:15</td>
    <td align="right">    31858.03</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      602.31</td>
    <td align="right">     9913.41</td>
    <td align="right">15-AUG-23:45</td>
    <td align="right">    41902.86</td>
    <td align="right">14-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      602.31</td>
    <td align="right">     9913.41</td>
    <td align="right">15-AUG-23:45</td>
    <td align="right">    41902.86</td>
    <td align="right">14-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    29689.68</td>
    <td align="right">   407628.94</td>
    <td align="right">15-FEB-16:15</td>
    <td align="right">  2534052.24</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    10106.26</td>
    <td align="right">    80756.75</td>
    <td align="right">19-JUL-16:30</td>
    <td align="right">  1285247.52</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">    10106.26</td>
    <td align="right">    80756.75</td>
    <td align="right">19-JUL-16:30</td>
    <td align="right">  1285247.52</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">    10106.26</td>
    <td align="right">    80756.75</td>
    <td align="right">19-JUL-16:30</td>
    <td align="right">  1285247.52</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    19583.42</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:45</td>
    <td align="right">  2449970.02</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">    19823.35</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:45</td>
    <td align="right">  2469821.42</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">    28663.68</td>
    <td align="right">        0.00</td>
    <td align="right">06-JAN-18:45</td>
    <td align="right">  2965170.44</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">    10041.93</td>
    <td align="right">    70156.47</td>
    <td align="right">15-JUL-14:15</td>
    <td align="right">  1297668.55</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">Source:Facility</td>
    <td align="right">   235089.60</td>
    <td align="right">  4634265.02</td>
    <td align="right">23-APR-02:15</td>
    <td align="right"> 12093313.94</td>
    <td align="right">19-JUL-16:45</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Source</td>
    <td align="right">   109400.89</td>
    <td align="right">  1927948.00</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">  5936707.67</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">PurchasedElectricEmissions:Source</td>
    <td align="right">   109400.89</td>
    <td align="right">  1927948.00</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">  5936707.67</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">SoldElectricEmissions:Source</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Source</td>
    <td align="right">    16287.82</td>
    <td align="right">   173323.36</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">  1857460.41</td>
    <td align="right">06-FEB-05:15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:36:52</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -749.688</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      96.124</td>
    <td align="right">     988.225</td>
    <td align="right">     573.856</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -908.517</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.206</td>
    <td align="right">     -99.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.017</td>
    <td align="right">     113.272</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.685</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -12.115</td>
    <td align="right">     -12.794</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.192</td>
    <td align="right">    -105.447</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.147</td>
    <td align="right">     113.272</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.858</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.738</td>
    <td align="right">      -9.284</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.115</td>
    <td align="right">     -89.184</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.354</td>
    <td align="right">      99.864</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.599</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.097</td>
    <td align="right">     -31.652</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -130.386</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.086</td>
    <td align="right">     112.809</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.410</td>
    <td align="right">      17.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.994</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -130.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.086</td>
    <td align="right">     112.809</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.408</td>
    <td align="right">      16.909</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.000</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -132.780</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.070</td>
    <td align="right">     112.809</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.405</td>
    <td align="right">      19.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.022</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -132.528</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.070</td>
    <td align="right">     112.809</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.404</td>
    <td align="right">      19.272</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.027</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      16.085</td>
    <td align="right">    -370.859</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      72.504</td>
    <td align="right">     263.521</td>
    <td align="right">     142.573</td>
    <td align="right">      29.737</td>
    <td align="right">       0.000</td>
    <td align="right">       1.687</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.141</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.805</td>
    <td align="right">     -97.301</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -176.937</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      44.291</td>
    <td align="right">     109.032</td>
    <td align="right">      43.704</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.919</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.206</td>
    <td align="right">      -6.803</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -179.983</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      44.523</td>
    <td align="right">     109.032</td>
    <td align="right">      43.704</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.690</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.522</td>
    <td align="right">      -7.443</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.217</td>
    <td align="right">    -623.322</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      16.687</td>
    <td align="right">     301.594</td>
    <td align="right">     343.763</td>
    <td align="right">      16.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.751</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.594</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.642</td>
    <td align="right">     -13.465</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -57.500</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.073</td>
    <td align="right">      27.258</td>
    <td align="right">      29.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.215</td>
    <td align="right">      -4.336</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -54.788</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      11.073</td>
    <td align="right">      27.258</td>
    <td align="right">      29.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.402</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.215</td>
    <td align="right">      -7.048</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -200.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      44.294</td>
    <td align="right">     109.032</td>
    <td align="right">      79.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.919</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.204</td>
    <td align="right">     -18.379</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   -1088.666</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      61.485</td>
    <td align="right">     604.376</td>
    <td align="right">     487.534</td>
    <td align="right">      17.247</td>
    <td align="right">       0.000</td>
    <td align="right">       1.885</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.426</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.303</td>
    <td align="right">     -31.132</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -450.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.941</td>
    <td align="right">     168.346</td>
    <td align="right">     273.685</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.739</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.159</td>
    <td align="right">    -148.777</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.392</td>
    <td align="right">     102.218</td>
    <td align="right">      82.456</td>
    <td align="right">       6.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.857</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.031</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.342</td>
    <td align="right">     -17.558</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.526</td>
    <td align="right">     -35.193</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.771</td>
    <td align="right">      27.258</td>
    <td align="right">      21.988</td>
    <td align="right">       4.939</td>
    <td align="right">       0.000</td>
    <td align="right">       0.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.050</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.226</td>
    <td align="right">      -7.412</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.111</td>
    <td align="right">    -197.332</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.470</td>
    <td align="right">     122.661</td>
    <td align="right">      98.948</td>
    <td align="right">      20.340</td>
    <td align="right">       0.000</td>
    <td align="right">       1.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.456</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.011</td>
    <td align="right">     -15.758</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.927</td>
    <td align="right">    -791.490</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      53.815</td>
    <td align="right">     193.806</td>
    <td align="right">     678.547</td>
    <td align="right">       0.000</td>
    <td align="right">      62.892</td>
    <td align="right">       3.157</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
    <td align="right">     -28.919</td>
    <td align="right">    -177.735</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -323.746</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.580</td>
    <td align="right">      81.823</td>
    <td align="right">     216.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.632</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -323.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.581</td>
    <td align="right">      81.823</td>
    <td align="right">     216.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.003</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.802</td>
    <td align="right">    -313.571</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.871</td>
    <td align="right">     316.516</td>
    <td align="right">      30.290</td>
    <td align="right">      45.038</td>
    <td align="right">       0.000</td>
    <td align="right">       3.183</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -49.480</td>
    <td align="right">       0.000</td>
    <td align="right">     -52.641</td>
    <td align="right">     -33.008</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -349.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.272</td>
    <td align="right">     194.028</td>
    <td align="right">     192.752</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -49.693</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -350.872</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.280</td>
    <td align="right">     194.028</td>
    <td align="right">     192.752</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -48.188</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.433</td>
    <td align="right">    -343.166</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.433</td>
    <td align="right">     222.883</td>
    <td align="right">     221.417</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.736</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.794</td>
    <td align="right">    -114.943</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -186.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.314</td>
    <td align="right">     138.301</td>
    <td align="right">      58.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.105</td>
    <td align="right">     -10.513</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -990.835</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      31.910</td>
    <td align="right">     691.504</td>
    <td align="right">     293.178</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.117</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.774</td>
    <td align="right">     -14.100</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -192.929</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.402</td>
    <td align="right">     138.301</td>
    <td align="right">      58.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.636</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.093</td>
    <td align="right">      -6.952</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -813.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.266</td>
    <td align="right">     553.203</td>
    <td align="right">     234.543</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.346</td>
    <td align="right">    -405.150</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.805</td>
    <td align="right">     216.913</td>
    <td align="right">     215.487</td>
    <td align="right">      29.734</td>
    <td align="right">       0.000</td>
    <td align="right">       1.234</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.501</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.217</td>
    <td align="right">     -18.652</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.204</td>
    <td align="right">     -36.444</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.198</td>
    <td align="right">      24.514</td>
    <td align="right">      14.261</td>
    <td align="right">      13.279</td>
    <td align="right">       0.000</td>
    <td align="right">       0.540</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.155</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.994</td>
    <td align="right">     -11.403</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.630</td>
    <td align="right">     -31.796</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.106</td>
    <td align="right">      19.606</td>
    <td align="right">      11.406</td>
    <td align="right">      10.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.376</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.588</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.680</td>
    <td align="right">      -2.141</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      23.875</td>
    <td align="right">    -175.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.908</td>
    <td align="right">     122.539</td>
    <td align="right">      71.286</td>
    <td align="right">      28.542</td>
    <td align="right">       0.000</td>
    <td align="right">       1.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.365</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.622</td>
    <td align="right">     -43.664</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.363</td>
    <td align="right">     -31.459</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.216</td>
    <td align="right">      24.508</td>
    <td align="right">      14.257</td>
    <td align="right">       8.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.159</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.951</td>
    <td align="right">     -13.446</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.019</td>
    <td align="right">     -33.996</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.224</td>
    <td align="right">      29.409</td>
    <td align="right">      17.109</td>
    <td align="right">       4.968</td>
    <td align="right">       0.000</td>
    <td align="right">       0.576</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.830</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.887</td>
    <td align="right">     -16.591</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.954</td>
    <td align="right">    -210.711</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.784</td>
    <td align="right">     116.481</td>
    <td align="right">     109.942</td>
    <td align="right">      40.683</td>
    <td align="right">       0.000</td>
    <td align="right">       1.703</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -40.640</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.736</td>
    <td align="right">     -13.459</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.075</td>
    <td align="right">    -209.300</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.783</td>
    <td align="right">     116.481</td>
    <td align="right">     109.942</td>
    <td align="right">      40.494</td>
    <td align="right">       0.000</td>
    <td align="right">       1.692</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -41.088</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.788</td>
    <td align="right">     -14.291</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.048</td>
    <td align="right">     -31.979</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.461</td>
    <td align="right">      19.414</td>
    <td align="right">      18.324</td>
    <td align="right">       9.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.447</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.479</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.130</td>
    <td align="right">      -4.891</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.150</td>
    <td align="right">     -31.743</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.464</td>
    <td align="right">      19.414</td>
    <td align="right">      18.324</td>
    <td align="right">       9.750</td>
    <td align="right">       0.000</td>
    <td align="right">       0.451</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.587</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.144</td>
    <td align="right">      -5.077</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.524</td>
    <td align="right">    -193.702</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.092</td>
    <td align="right">     112.609</td>
    <td align="right">     106.287</td>
    <td align="right">      33.364</td>
    <td align="right">       0.000</td>
    <td align="right">       1.646</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -41.118</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.848</td>
    <td align="right">     -16.853</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.640</td>
    <td align="right">    -192.631</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.093</td>
    <td align="right">     112.609</td>
    <td align="right">     106.287</td>
    <td align="right">      33.237</td>
    <td align="right">       0.000</td>
    <td align="right">       1.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -41.538</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.896</td>
    <td align="right">     -17.435</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.745</td>
    <td align="right">     -26.437</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.464</td>
    <td align="right">      19.414</td>
    <td align="right">      18.324</td>
    <td align="right">       5.387</td>
    <td align="right">       0.000</td>
    <td align="right">       0.454</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.267</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.130</td>
    <td align="right">      -6.953</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.847</td>
    <td align="right">     -26.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.461</td>
    <td align="right">      19.414</td>
    <td align="right">      18.324</td>
    <td align="right">       5.355</td>
    <td align="right">       0.000</td>
    <td align="right">       0.445</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.389</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.143</td>
    <td align="right">      -7.075</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.745</td>
    <td align="right">    -167.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.784</td>
    <td align="right">     116.481</td>
    <td align="right">     109.942</td>
    <td align="right">      13.553</td>
    <td align="right">       0.000</td>
    <td align="right">       1.703</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -45.752</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.736</td>
    <td align="right">     -26.898</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.911</td>
    <td align="right">    -167.019</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.784</td>
    <td align="right">     116.481</td>
    <td align="right">     109.942</td>
    <td align="right">      13.522</td>
    <td align="right">       0.000</td>
    <td align="right">       1.692</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -46.277</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.787</td>
    <td align="right">     -27.249</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.329</td>
    <td align="right">     -25.328</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.771</td>
    <td align="right">      15.531</td>
    <td align="right">      14.659</td>
    <td align="right">       8.447</td>
    <td align="right">       0.000</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.268</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.239</td>
    <td align="right">      -4.297</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.434</td>
    <td align="right">     -25.113</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.771</td>
    <td align="right">      15.531</td>
    <td align="right">      14.659</td>
    <td align="right">       8.407</td>
    <td align="right">       0.000</td>
    <td align="right">       0.395</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.366</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.250</td>
    <td align="right">      -4.467</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.576</td>
    <td align="right">    -191.081</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.093</td>
    <td align="right">     112.609</td>
    <td align="right">     106.287</td>
    <td align="right">      32.937</td>
    <td align="right">       0.000</td>
    <td align="right">       1.646</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -42.428</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.847</td>
    <td align="right">     -17.791</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.745</td>
    <td align="right">    -189.909</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      20.093</td>
    <td align="right">     112.609</td>
    <td align="right">     106.287</td>
    <td align="right">      32.810</td>
    <td align="right">       0.000</td>
    <td align="right">       1.635</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -42.944</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.896</td>
    <td align="right">     -18.429</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.913</td>
    <td align="right">     -21.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.771</td>
    <td align="right">      15.531</td>
    <td align="right">      14.659</td>
    <td align="right">       4.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.948</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.239</td>
    <td align="right">      -5.937</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       5.029</td>
    <td align="right">     -21.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.771</td>
    <td align="right">      15.531</td>
    <td align="right">      14.659</td>
    <td align="right">       4.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.395</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.064</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.251</td>
    <td align="right">      -6.045</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -346.981</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      25.626</td>
    <td align="right">     179.207</td>
    <td align="right">     149.702</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.554</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -669.455</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      26.614</td>
    <td align="right">     158.512</td>
    <td align="right">     492.327</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.998</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     238.876</td>
    <td align="right">  -13595.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     992.315</td>
    <td align="right">    8375.015</td>
    <td align="right">    6626.853</td>
    <td align="right">     532.346</td>
    <td align="right">      62.892</td>
    <td align="right">      45.878</td>
    <td align="right">      93.883</td>
    <td align="right">       0.000</td>
    <td align="right">    -724.929</td>
    <td align="right">      -0.000</td>
    <td align="right">    -684.418</td>
    <td align="right">   -1963.360</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">18-AUG-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -61424.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7029.00</td>
    <td align="right">    65188.04</td>
    <td align="right">    30176.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40969.47</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">04-AUG-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8091.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      429.45</td>
    <td align="right">     7471.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      260.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -70.85</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5788.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      429.44</td>
    <td align="right">     7471.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.96</td>
    <td align="right">    -2112.14</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">19-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10825.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      378.61</td>
    <td align="right">     6587.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      262.96</td>
    <td align="right">     3596.02</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">04-AUG-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6686.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      427.69</td>
    <td align="right">     7441.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1312.38</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">04-AUG-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6593.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      427.69</td>
    <td align="right">     7441.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1404.38</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">04-AUG-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6898.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      427.69</td>
    <td align="right">     7441.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1099.99</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">04-AUG-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6800.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      427.69</td>
    <td align="right">     7441.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      129.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1198.11</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">19-JUL-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -36328.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5239.50</td>
    <td align="right">    17383.09</td>
    <td align="right">     7497.28</td>
    <td align="right">     1957.86</td>
    <td align="right">        0.00</td>
    <td align="right">      786.66</td>
    <td align="right">     3464.33</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">18-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8703.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1774.40</td>
    <td align="right">     4148.86</td>
    <td align="right">     1788.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      428.49</td>
    <td align="right">      563.28</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">18-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8615.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1775.00</td>
    <td align="right">     4148.86</td>
    <td align="right">     1788.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      321.37</td>
    <td align="right">      581.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">04-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -43395.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      266.01</td>
    <td align="right">     6631.52</td>
    <td align="right">     9038.49</td>
    <td align="right">       33.47</td>
    <td align="right">        0.00</td>
    <td align="right">       74.51</td>
    <td align="right">    27351.37</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">18-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3156.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.61</td>
    <td align="right">     1037.22</td>
    <td align="right">     1199.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      187.33</td>
    <td align="right">      288.81</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">19-JUL-15:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3101.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.66</td>
    <td align="right">     1037.22</td>
    <td align="right">     1199.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.48</td>
    <td align="right">      230.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">19-JUL-16:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9919.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1774.26</td>
    <td align="right">     4148.86</td>
    <td align="right">     3238.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      417.78</td>
    <td align="right">      339.79</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">16-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -49739.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2461.11</td>
    <td align="right">    22997.55</td>
    <td align="right">    19947.89</td>
    <td align="right">     6790.71</td>
    <td align="right">        0.00</td>
    <td align="right">      809.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3267.31</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">27-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -32192.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      141.39</td>
    <td align="right">     3701.63</td>
    <td align="right">     7195.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21153.51</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9747.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      416.26</td>
    <td align="right">     3889.56</td>
    <td align="right">     3373.77</td>
    <td align="right">     1904.19</td>
    <td align="right">        0.00</td>
    <td align="right">      431.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -268.28</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">15-JUN-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3389.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.95</td>
    <td align="right">     1037.22</td>
    <td align="right">      899.67</td>
    <td align="right">     1573.41</td>
    <td align="right">        0.00</td>
    <td align="right">      151.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -382.35</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">16-JUL-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15692.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      499.44</td>
    <td align="right">     4667.47</td>
    <td align="right">     4048.53</td>
    <td align="right">     8242.98</td>
    <td align="right">        0.00</td>
    <td align="right">      441.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2207.09</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">19-JUL-18:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -42732.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1962.11</td>
    <td align="right">     8522.92</td>
    <td align="right">    35362.33</td>
    <td align="right">        0.00</td>
    <td align="right">     2043.47</td>
    <td align="right">      802.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5961.06</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">04-AUG-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20543.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      585.75</td>
    <td align="right">     3598.27</td>
    <td align="right">     5697.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10661.07</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">03-AUG-17:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20541.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      585.67</td>
    <td align="right">     3598.27</td>
    <td align="right">     5697.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10659.35</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">19-JUL-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -32603.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1473.76</td>
    <td align="right">    20878.89</td>
    <td align="right">     1592.80</td>
    <td align="right">    13725.48</td>
    <td align="right">        0.00</td>
    <td align="right">     1464.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6532.68</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20859.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      905.12</td>
    <td align="right">    12799.02</td>
    <td align="right">    10135.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2980.75</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20719.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      905.12</td>
    <td align="right">    12799.02</td>
    <td align="right">    10135.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3120.38</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">19-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -34449.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      224.41</td>
    <td align="right">     4900.82</td>
    <td align="right">     5821.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.01</td>
    <td align="right">    23453.22</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">20-JUL-16:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8304.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.43</td>
    <td align="right">     5262.59</td>
    <td align="right">     2399.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      215.65</td>
    <td align="right">      176.90</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">08-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -40205.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1252.68</td>
    <td align="right">    26312.93</td>
    <td align="right">    11995.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      262.08</td>
    <td align="right">      382.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">20-JUN-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8013.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      250.21</td>
    <td align="right">     5262.59</td>
    <td align="right">     2399.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -65.95</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">08-JUN-16:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -31027.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1001.35</td>
    <td align="right">    21050.34</td>
    <td align="right">     9596.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -620.60</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -31791.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      218.76</td>
    <td align="right">     4769.55</td>
    <td align="right">     5665.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.35</td>
    <td align="right">    21360.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -247.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">18-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5691.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      366.77</td>
    <td align="right">     1617.08</td>
    <td align="right">      749.92</td>
    <td align="right">     2700.02</td>
    <td align="right">        0.00</td>
    <td align="right">      266.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.97</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">28-SEP-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4055.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      293.32</td>
    <td align="right">     1293.32</td>
    <td align="right">      599.78</td>
    <td align="right">     3081.75</td>
    <td align="right">        0.00</td>
    <td align="right">       57.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1269.79</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">02-AUG-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -24079.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1833.25</td>
    <td align="right">     8083.26</td>
    <td align="right">     3748.64</td>
    <td align="right">    11021.21</td>
    <td align="right">        0.00</td>
    <td align="right">      350.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -956.96</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">18-JUL-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5498.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      366.68</td>
    <td align="right">     1616.65</td>
    <td align="right">      749.73</td>
    <td align="right">     2537.45</td>
    <td align="right">        0.00</td>
    <td align="right">      247.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.40</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5398.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      439.99</td>
    <td align="right">     1939.98</td>
    <td align="right">      899.67</td>
    <td align="right">     1344.89</td>
    <td align="right">        0.00</td>
    <td align="right">      315.93</td>
    <td align="right">      458.48</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">26-SEP-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18078.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      826.49</td>
    <td align="right">     4432.31</td>
    <td align="right">     4498.37</td>
    <td align="right">    11584.19</td>
    <td align="right">        0.00</td>
    <td align="right">      363.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3625.89</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">26-SEP-13:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18056.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      827.13</td>
    <td align="right">     4432.31</td>
    <td align="right">     4498.37</td>
    <td align="right">    11553.22</td>
    <td align="right">        0.00</td>
    <td align="right">      362.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3617.55</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">26-SEP-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3228.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.74</td>
    <td align="right">      738.72</td>
    <td align="right">      749.73</td>
    <td align="right">     2319.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -803.36</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">28-SEP-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3291.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.74</td>
    <td align="right">      738.72</td>
    <td align="right">      749.73</td>
    <td align="right">     2315.75</td>
    <td align="right">        0.00</td>
    <td align="right">       75.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -726.29</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">06-JUL-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19123.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      804.78</td>
    <td align="right">     4284.96</td>
    <td align="right">     4348.81</td>
    <td align="right">    12948.67</td>
    <td align="right">        0.00</td>
    <td align="right">      394.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3657.97</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">06-JUL-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19067.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      804.79</td>
    <td align="right">     4284.96</td>
    <td align="right">     4348.81</td>
    <td align="right">    12920.01</td>
    <td align="right">        0.00</td>
    <td align="right">      392.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3683.04</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">18-JUL-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2976.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.72</td>
    <td align="right">      738.72</td>
    <td align="right">      749.73</td>
    <td align="right">     1540.04</td>
    <td align="right">        0.00</td>
    <td align="right">      164.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -354.56</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">20-JUL-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2723.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      138.75</td>
    <td align="right">      738.72</td>
    <td align="right">      749.73</td>
    <td align="right">      815.89</td>
    <td align="right">        0.00</td>
    <td align="right">      139.38</td>
    <td align="right">      141.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14433.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      832.47</td>
    <td align="right">     4432.31</td>
    <td align="right">     4498.37</td>
    <td align="right">     3857.72</td>
    <td align="right">        0.00</td>
    <td align="right">      861.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -48.87</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -14425.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      832.41</td>
    <td align="right">     4432.31</td>
    <td align="right">     4498.37</td>
    <td align="right">     3868.20</td>
    <td align="right">        0.00</td>
    <td align="right">      859.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -65.70</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">27-SEP-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3043.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.89</td>
    <td align="right">      590.97</td>
    <td align="right">      599.78</td>
    <td align="right">     2097.70</td>
    <td align="right">        0.00</td>
    <td align="right">      146.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -502.85</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">27-SEP-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3039.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.02</td>
    <td align="right">      590.97</td>
    <td align="right">      599.78</td>
    <td align="right">     2097.01</td>
    <td align="right">        0.00</td>
    <td align="right">      146.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -505.92</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">16-JUL-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20104.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      804.63</td>
    <td align="right">     4284.96</td>
    <td align="right">     4348.81</td>
    <td align="right">    13249.22</td>
    <td align="right">        0.00</td>
    <td align="right">      709.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3292.66</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">16-JUL-16:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -20034.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      804.80</td>
    <td align="right">     4284.96</td>
    <td align="right">     4348.81</td>
    <td align="right">    13217.35</td>
    <td align="right">        0.00</td>
    <td align="right">      707.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3328.95</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">15-JUN-16:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2705.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.98</td>
    <td align="right">      590.97</td>
    <td align="right">      599.78</td>
    <td align="right">     1611.86</td>
    <td align="right">        0.00</td>
    <td align="right">      153.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -361.51</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">18-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2843.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      111.02</td>
    <td align="right">      590.97</td>
    <td align="right">      599.78</td>
    <td align="right">     1676.95</td>
    <td align="right">        0.00</td>
    <td align="right">      186.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -321.21</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17028.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1833.66</td>
    <td align="right">    11821.38</td>
    <td align="right">     7872.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4498.79</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -31858.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1923.56</td>
    <td align="right">    10456.19</td>
    <td align="right">    25889.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6410.87</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">19-JUL-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -836070.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55031.34</td>
    <td align="right">   445952.01</td>
    <td align="right">   318306.58</td>
    <td align="right">    97661.96</td>
    <td align="right">      249.63</td>
    <td align="right">    19565.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  -100696.09</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">17-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    15850.19</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.08</td>
    <td align="right">     2490.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -513.08</td>
    <td align="right">   -17941.84</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">17-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17699.19</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.08</td>
    <td align="right">     2490.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -516.63</td>
    <td align="right">   -19787.29</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">06-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21499.57</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.58</td>
    <td align="right">     2195.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -196.32</td>
    <td align="right">   -23599.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    45039.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1391.53</td>
    <td align="right">     5794.36</td>
    <td align="right">     3748.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3831.32</td>
    <td align="right">        0.00</td>
    <td align="right">    -3704.86</td>
    <td align="right">   -48437.85</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7319.67</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      327.99</td>
    <td align="right">     6631.52</td>
    <td align="right">     9038.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1573.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -786.42</td>
    <td align="right">   -20957.27</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.16</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      197.35</td>
    <td align="right">      576.23</td>
    <td align="right">      599.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -769.65</td>
    <td align="right">     -673.88</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1223.94</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      184.94</td>
    <td align="right">     2160.87</td>
    <td align="right">     1686.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2695.21</td>
    <td align="right">        0.00</td>
    <td align="right">    -1650.82</td>
    <td align="right">     -910.62</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1330.88</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.34</td>
    <td align="right">      576.23</td>
    <td align="right">      449.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1215.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -770.50</td>
    <td align="right">     -420.30</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1137.52</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      222.02</td>
    <td align="right">     2593.04</td>
    <td align="right">     2024.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3247.21</td>
    <td align="right">        0.00</td>
    <td align="right">    -1980.62</td>
    <td align="right">     -749.02</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    58486.85</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1013.78</td>
    <td align="right">     4261.46</td>
    <td align="right">     8080.43</td>
    <td align="right">        0.00</td>
    <td align="right">     1112.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3980.45</td>
    <td align="right">   -68975.06</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">17-JAN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    59800.95</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      391.50</td>
    <td align="right">     6959.63</td>
    <td align="right">      796.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2750.60</td>
    <td align="right">        0.00</td>
    <td align="right">    -2349.71</td>
    <td align="right">   -62848.18</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41535.13</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      276.20</td>
    <td align="right">     4900.82</td>
    <td align="right">     5821.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1676.09</td>
    <td align="right">   -50857.74</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">21-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    33320.81</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      268.80</td>
    <td align="right">     4769.55</td>
    <td align="right">     5665.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2748.96</td>
    <td align="right">        0.00</td>
    <td align="right">    -2110.88</td>
    <td align="right">   -39165.06</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">07-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9385.14</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.43</td>
    <td align="right">      539.03</td>
    <td align="right">      374.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1897.88</td>
    <td align="right">        0.00</td>
    <td align="right">    -1226.02</td>
    <td align="right">    -7272.66</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6137.54</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.91</td>
    <td align="right">      431.11</td>
    <td align="right">      299.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -982.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -661.12</td>
    <td align="right">    -5303.04</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    31473.30</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      486.95</td>
    <td align="right">     2694.42</td>
    <td align="right">     1874.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4398.38</td>
    <td align="right">        0.00</td>
    <td align="right">    -2664.26</td>
    <td align="right">   -29466.35</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">07-JAN-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9281.73</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       97.40</td>
    <td align="right">      538.88</td>
    <td align="right">      374.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1888.14</td>
    <td align="right">        0.00</td>
    <td align="right">    -1223.58</td>
    <td align="right">    -7181.15</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9536.71</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      116.89</td>
    <td align="right">      646.66</td>
    <td align="right">      449.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1899.74</td>
    <td align="right">        0.00</td>
    <td align="right">    -1275.47</td>
    <td align="right">    -7574.89</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">27-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4435.51</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      370.11</td>
    <td align="right">     2462.40</td>
    <td align="right">     2249.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5826.86</td>
    <td align="right">        0.00</td>
    <td align="right">    -3128.40</td>
    <td align="right">     -561.94</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">27-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4518.68</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      370.06</td>
    <td align="right">     2462.40</td>
    <td align="right">     2249.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5884.97</td>
    <td align="right">        0.00</td>
    <td align="right">    -3131.07</td>
    <td align="right">     -584.28</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">27-JAN-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1820.65</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.20</td>
    <td align="right">      574.56</td>
    <td align="right">      374.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1547.44</td>
    <td align="right">        0.00</td>
    <td align="right">     -860.18</td>
    <td align="right">     -462.65</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">27-JAN-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1846.19</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      100.21</td>
    <td align="right">      574.56</td>
    <td align="right">      374.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1562.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -860.99</td>
    <td align="right">     -472.13</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4696.22</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      357.69</td>
    <td align="right">     2380.53</td>
    <td align="right">     2174.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5273.13</td>
    <td align="right">        0.00</td>
    <td align="right">    -3193.81</td>
    <td align="right">    -1141.91</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4772.95</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      357.94</td>
    <td align="right">     2380.53</td>
    <td align="right">     2174.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5305.48</td>
    <td align="right">        0.00</td>
    <td align="right">    -3196.90</td>
    <td align="right">    -1183.45</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2001.72</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.67</td>
    <td align="right">      410.40</td>
    <td align="right">      374.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1402.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -881.00</td>
    <td align="right">     -564.78</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2021.23</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.70</td>
    <td align="right">      410.40</td>
    <td align="right">      374.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1413.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -881.65</td>
    <td align="right">     -573.18</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5415.07</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      370.27</td>
    <td align="right">     2462.40</td>
    <td align="right">     2249.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5383.27</td>
    <td align="right">        0.00</td>
    <td align="right">    -3304.37</td>
    <td align="right">    -1809.28</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5496.62</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      370.22</td>
    <td align="right">     2462.40</td>
    <td align="right">     2249.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5430.40</td>
    <td align="right">        0.00</td>
    <td align="right">    -3307.12</td>
    <td align="right">    -1840.90</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">27-JAN-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1691.02</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.16</td>
    <td align="right">      459.65</td>
    <td align="right">      299.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1367.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -752.72</td>
    <td align="right">     -410.89</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">27-JAN-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1715.25</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       80.20</td>
    <td align="right">      459.65</td>
    <td align="right">      299.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1382.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -753.22</td>
    <td align="right">     -419.46</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4664.32</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      357.79</td>
    <td align="right">     2380.53</td>
    <td align="right">     2174.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5229.45</td>
    <td align="right">        0.00</td>
    <td align="right">    -3194.77</td>
    <td align="right">    -1152.83</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">07-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4730.55</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      357.61</td>
    <td align="right">     2380.53</td>
    <td align="right">     2174.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5589.20</td>
    <td align="right">        0.00</td>
    <td align="right">    -3125.12</td>
    <td align="right">     -928.78</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1811.23</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.35</td>
    <td align="right">      328.32</td>
    <td align="right">      299.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1219.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -770.90</td>
    <td align="right">     -498.27</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">08-JAN-04:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1829.14</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.36</td>
    <td align="right">      328.32</td>
    <td align="right">      299.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1230.38</td>
    <td align="right">        0.00</td>
    <td align="right">     -771.59</td>
    <td align="right">     -504.73</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">  -131421.05</td>
    <td align="right">   131421.05</td>
    <td align="right">   412177.04</td>
    <td align="right">  -131421.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23948.03</td>
    <td align="right">   213179.16</td>
    <td align="right">   149552.55</td>
    <td align="right">        0.00</td>
    <td align="right">     1112.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -94924.63</td>
    <td align="right">        0.00</td>
    <td align="right">   -85040.31</td>
    <td align="right">  -488583.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:36:52</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">     16.6937</td>
    <td align="right">      0.0000</td>
    <td align="right">    157.3669</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     16.6937</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">     15.8081</td>
    <td align="right">      0.0000</td>
    <td align="right">     41.2349</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     15.8081</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">     28.6282</td>
    <td align="right">      0.0000</td>
    <td align="right">    224.4898</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9604</td>
    <td align="right">     28.0127</td>
    <td align="right">      0.0700</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9604</td>
    <td align="right">      0.0700</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">     44.7721</td>
    <td align="right">      0.0000</td>
    <td align="right">    342.3846</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.4899</td>
    <td align="right">     43.8714</td>
    <td align="right">      0.0568</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.4899</td>
    <td align="right">      0.0568</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">     16.6937</td>
    <td align="right">      0.0000</td>
    <td align="right">    157.3669</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     16.6937</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">     15.8081</td>
    <td align="right">      0.0000</td>
    <td align="right">     41.2349</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">     15.8081</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">     13.3555</td>
    <td align="right">      0.0000</td>
    <td align="right">    224.4898</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9604</td>
    <td align="right">     13.3555</td>
    <td align="right">      0.3784</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.9604</td>
    <td align="right">      0.1468</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">     20.6179</td>
    <td align="right">      0.0000</td>
    <td align="right">    342.3846</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.4899</td>
    <td align="right">     20.6179</td>
    <td align="right">      0.2624</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.4899</td>
    <td align="right">      0.1208</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.010000</td>
    <td align="right">    100.5885</td>
    <td align="right">    0.000000</td>
    <td align="right">     3739.35</td>
    <td align="right">      1.0059</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0059</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0059</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">      6.1455</td>
    <td align="right">    0.000250</td>
    <td align="right">      569.03</td>
    <td align="right">      0.1423</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1423</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1423</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">      6.1455</td>
    <td align="right">    0.000250</td>
    <td align="right">      569.03</td>
    <td align="right">      0.1423</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1423</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1423</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      5.4181</td>
    <td align="right">    0.000250</td>
    <td align="right">      501.68</td>
    <td align="right">      0.1254</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1254</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1254</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      6.1205</td>
    <td align="right">    0.000250</td>
    <td align="right">      566.71</td>
    <td align="right">      0.1417</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1417</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1417</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      6.1205</td>
    <td align="right">    0.000250</td>
    <td align="right">      566.71</td>
    <td align="right">      0.1417</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1417</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1417</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      6.1205</td>
    <td align="right">    0.000250</td>
    <td align="right">      566.71</td>
    <td align="right">      0.1417</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1417</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1417</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      6.1205</td>
    <td align="right">    0.000250</td>
    <td align="right">      566.71</td>
    <td align="right">      0.1417</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1417</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1417</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.010000</td>
    <td align="right">     74.9726</td>
    <td align="right">    0.000000</td>
    <td align="right">      696.77</td>
    <td align="right">      0.7497</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7497</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7497</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     23.9688</td>
    <td align="right">    0.000000</td>
    <td align="right">      111.48</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     23.9688</td>
    <td align="right">    0.000000</td>
    <td align="right">      111.48</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.010000</td>
    <td align="right">     17.6692</td>
    <td align="right">    0.000000</td>
    <td align="right">     1235.61</td>
    <td align="right">      0.1767</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1767</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1767</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">      5.9922</td>
    <td align="right">    0.000000</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">      5.9922</td>
    <td align="right">    0.000000</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     23.9688</td>
    <td align="right">    0.000000</td>
    <td align="right">      111.48</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">     33.2464</td>
    <td align="right">    0.000000</td>
    <td align="right">      617.96</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.010000</td>
    <td align="right">      9.5634</td>
    <td align="right">    0.000000</td>
    <td align="right">      668.77</td>
    <td align="right">      0.0956</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0956</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0956</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">      5.6229</td>
    <td align="right">    0.000000</td>
    <td align="right">      104.52</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.4995</td>
    <td align="right">    0.000000</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">      6.7475</td>
    <td align="right">    0.000000</td>
    <td align="right">      125.42</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">     49.9817</td>
    <td align="right">    0.000000</td>
    <td align="right">      929.03</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     14.2448</td>
    <td align="right">    0.000000</td>
    <td align="right">      264.77</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">     14.2448</td>
    <td align="right">    0.000000</td>
    <td align="right">      264.77</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.010000</td>
    <td align="right">     21.0898</td>
    <td align="right">    0.000000</td>
    <td align="right">     1474.81</td>
    <td align="right">      0.2109</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2109</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2109</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.010000</td>
    <td align="right">     12.9530</td>
    <td align="right">    0.000000</td>
    <td align="right">      905.80</td>
    <td align="right">      0.1295</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1295</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1295</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.010000</td>
    <td align="right">     12.9530</td>
    <td align="right">    0.000000</td>
    <td align="right">      905.80</td>
    <td align="right">      0.1295</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1295</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1295</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.010000</td>
    <td align="right">     14.8793</td>
    <td align="right">    0.000000</td>
    <td align="right">     1040.51</td>
    <td align="right">      0.1488</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1488</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1488</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.9989</td>
    <td align="right">    0.000000</td>
    <td align="right">       55.74</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">     14.9945</td>
    <td align="right">    0.000000</td>
    <td align="right">      278.71</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      2.9989</td>
    <td align="right">    0.000000</td>
    <td align="right">       55.74</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.9956</td>
    <td align="right">    0.000000</td>
    <td align="right">      222.97</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.010000</td>
    <td align="right">     14.4808</td>
    <td align="right">    0.000000</td>
    <td align="right">     1012.64</td>
    <td align="right">      0.1448</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1448</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1448</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.010000</td>
    <td align="right">      5.2481</td>
    <td align="right">    0.000000</td>
    <td align="right">       69.70</td>
    <td align="right">      0.0525</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0525</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0525</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.010000</td>
    <td align="right">      4.1974</td>
    <td align="right">    0.000000</td>
    <td align="right">       55.74</td>
    <td align="right">      0.0420</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0420</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0420</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.010000</td>
    <td align="right">     26.2335</td>
    <td align="right">    0.000000</td>
    <td align="right">      348.39</td>
    <td align="right">      0.2623</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2623</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2623</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.010000</td>
    <td align="right">      5.2467</td>
    <td align="right">    0.000000</td>
    <td align="right">       69.68</td>
    <td align="right">      0.0525</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0525</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0525</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.010000</td>
    <td align="right">      6.2960</td>
    <td align="right">    0.000000</td>
    <td align="right">       83.61</td>
    <td align="right">      0.0630</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0630</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0630</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.2459</td>
    <td align="right">    0.000000</td>
    <td align="right">      209.03</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.2459</td>
    <td align="right">    0.000000</td>
    <td align="right">      209.03</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.8743</td>
    <td align="right">    0.000000</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.8743</td>
    <td align="right">    0.000000</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     10.8720</td>
    <td align="right">    0.000000</td>
    <td align="right">      202.08</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     10.8720</td>
    <td align="right">    0.000000</td>
    <td align="right">      202.08</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.8743</td>
    <td align="right">    0.000000</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.8743</td>
    <td align="right">    0.000000</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.2459</td>
    <td align="right">    0.000000</td>
    <td align="right">      209.03</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.2459</td>
    <td align="right">    0.000000</td>
    <td align="right">      209.03</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.4995</td>
    <td align="right">    0.000000</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.4995</td>
    <td align="right">    0.000000</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     10.8720</td>
    <td align="right">    0.000000</td>
    <td align="right">      202.08</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     10.8720</td>
    <td align="right">    0.000000</td>
    <td align="right">      202.08</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.4995</td>
    <td align="right">    0.000000</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">VAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">      1.4995</td>
    <td align="right">    0.000000</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.008000</td>
    <td align="right">     26.2404</td>
    <td align="right">    0.000000</td>
    <td align="right">      487.74</td>
    <td align="right">      0.2099</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2099</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">     26.2404</td>
    <td align="right">    0.000000</td>
    <td align="right">      487.74</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">    0.000000</td>
    <td align="right">      157.37</td>
    <td align="right">    0.000000</td>
    <td align="right">   1755.9223</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">    0.000000</td>
    <td align="right">       41.23</td>
    <td align="right">    0.000000</td>
    <td align="right">    766.4501</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">    0.007465</td>
    <td align="right">      224.49</td>
    <td align="right">    0.000028</td>
    <td align="right">  10154.1613</td>
    <td align="right">      1.9604</td>
    <td align="right">      1.9604</td>
    <td align="right">      1.9604</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">    0.005251</td>
    <td align="right">      342.38</td>
    <td align="right">    0.000071</td>
    <td align="right">   9745.7064</td>
    <td align="right">      2.4899</td>
    <td align="right">      2.4899</td>
    <td align="right">      2.4899</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      5.6558</td>
    <td align="right">      5.6558</td>
    <td align="right">      1.6967</td>
    <td align="right">      1.0059</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9831</td>
    <td align="right">      0.9831</td>
    <td align="right">      0.2949</td>
    <td align="right">      0.1423</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3493</td>
    <td align="right">      1.3493</td>
    <td align="right">      0.4048</td>
    <td align="right">      0.1423</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.2074</td>
    <td align="right">      1.2074</td>
    <td align="right">      0.3622</td>
    <td align="right">      0.1254</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3438</td>
    <td align="right">      1.3438</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.1417</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3438</td>
    <td align="right">      1.3438</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.1417</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3438</td>
    <td align="right">      1.3438</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.1417</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3438</td>
    <td align="right">      1.3438</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.1417</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.5735</td>
    <td align="right">      3.5735</td>
    <td align="right">      1.0720</td>
    <td align="right">      0.7497</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.1399</td>
    <td align="right">      4.1399</td>
    <td align="right">      1.2420</td>
    <td align="right">      0.1767</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.5892</td>
    <td align="right">      4.5892</td>
    <td align="right">      4.5892</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.4675</td>
    <td align="right">      2.4675</td>
    <td align="right">      0.7402</td>
    <td align="right">      0.0956</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8610</td>
    <td align="right">      0.8610</td>
    <td align="right">      0.8610</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3377</td>
    <td align="right">      0.3377</td>
    <td align="right">      0.3377</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5070</td>
    <td align="right">      1.5070</td>
    <td align="right">      1.5070</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.2497</td>
    <td align="right">      3.2497</td>
    <td align="right">      3.2497</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.8820</td>
    <td align="right">      1.8820</td>
    <td align="right">      1.8820</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.8820</td>
    <td align="right">      1.8820</td>
    <td align="right">      1.8820</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.8908</td>
    <td align="right">      3.8908</td>
    <td align="right">      1.1672</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.4453</td>
    <td align="right">      2.4453</td>
    <td align="right">      0.7336</td>
    <td align="right">      0.1295</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.4906</td>
    <td align="right">      2.4906</td>
    <td align="right">      0.7472</td>
    <td align="right">      0.1295</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.2324</td>
    <td align="right">      3.2324</td>
    <td align="right">      0.9697</td>
    <td align="right">      0.1488</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3605</td>
    <td align="right">      1.3605</td>
    <td align="right">      1.3605</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      6.6725</td>
    <td align="right">      6.6725</td>
    <td align="right">      6.6725</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3309</td>
    <td align="right">      1.3309</td>
    <td align="right">      1.3309</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      5.0050</td>
    <td align="right">      5.0050</td>
    <td align="right">      5.0050</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.9853</td>
    <td align="right">      2.9853</td>
    <td align="right">      0.8956</td>
    <td align="right">      0.1448</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5654</td>
    <td align="right">      0.5654</td>
    <td align="right">      0.1696</td>
    <td align="right">      0.0525</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3465</td>
    <td align="right">      0.3465</td>
    <td align="right">      0.1039</td>
    <td align="right">      0.0420</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.4204</td>
    <td align="right">      2.4204</td>
    <td align="right">      0.7261</td>
    <td align="right">      0.2623</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5517</td>
    <td align="right">      0.5517</td>
    <td align="right">      0.1655</td>
    <td align="right">      0.0525</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5002</td>
    <td align="right">      0.5002</td>
    <td align="right">      0.1500</td>
    <td align="right">      0.0630</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2811</td>
    <td align="right">      0.2811</td>
    <td align="right">      0.2811</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2805</td>
    <td align="right">      0.2805</td>
    <td align="right">      0.2805</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.6616</td>
    <td align="right">      1.6616</td>
    <td align="right">      1.6616</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.6565</td>
    <td align="right">      1.6565</td>
    <td align="right">      1.6565</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2647</td>
    <td align="right">      0.2647</td>
    <td align="right">      0.2647</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2642</td>
    <td align="right">      0.2642</td>
    <td align="right">      0.2642</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2828</td>
    <td align="right">      0.2828</td>
    <td align="right">      0.2828</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2818</td>
    <td align="right">      0.2818</td>
    <td align="right">      0.2818</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.9447</td>
    <td align="right">      1.9447</td>
    <td align="right">      1.9447</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.9377</td>
    <td align="right">      1.9377</td>
    <td align="right">      1.9377</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2735</td>
    <td align="right">      0.2735</td>
    <td align="right">      0.2735</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2726</td>
    <td align="right">      0.2726</td>
    <td align="right">      0.2726</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.4697</td>
    <td align="right">      3.4697</td>
    <td align="right">      1.0409</td>
    <td align="right">      0.2099</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      8.6743</td>
    <td align="right">      8.6743</td>
    <td align="right">      2.6023</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">     16.6937</td>
    <td align="right">     16.6937</td>
    <td align="right">     16.6937</td>
    <td align="right">     16.6937</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">     15.8081</td>
    <td align="right">     15.8081</td>
    <td align="right">     15.8081</td>
    <td align="right">     15.8081</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">     28.6282</td>
    <td align="right">     28.0127</td>
    <td align="right">     28.6282</td>
    <td align="right">     13.3555</td>
    <td align="right">      1.9604</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">     44.7721</td>
    <td align="right">     43.8714</td>
    <td align="right">     44.7721</td>
    <td align="right">     20.6179</td>
    <td align="right">      2.4899</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.6967</td>
    <td align="right">      1.6967</td>
    <td align="right">      1.6967</td>
    <td align="right">      1.0059</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2949</td>
    <td align="right">      0.2949</td>
    <td align="right">      0.2949</td>
    <td align="right">      0.1423</td>
    <td align="right">      0.2613</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4048</td>
    <td align="right">      0.4048</td>
    <td align="right">      0.4048</td>
    <td align="right">      0.1423</td>
    <td align="right">      0.2610</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3622</td>
    <td align="right">      0.3622</td>
    <td align="right">      0.3622</td>
    <td align="right">      0.1254</td>
    <td align="right">      0.1522</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.1417</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.1417</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.1417</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.4031</td>
    <td align="right">      0.1417</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0720</td>
    <td align="right">      1.0720</td>
    <td align="right">      1.0720</td>
    <td align="right">      0.7497</td>
    <td align="right">      0.5332</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.2420</td>
    <td align="right">      1.2420</td>
    <td align="right">      1.2420</td>
    <td align="right">      0.1767</td>
    <td align="right">      0.6292</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.3965</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      1.5861</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      4.5892</td>
    <td align="right">      4.5892</td>
    <td align="right">      4.5892</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7402</td>
    <td align="right">      0.7402</td>
    <td align="right">      0.7402</td>
    <td align="right">      0.0956</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8610</td>
    <td align="right">      0.8610</td>
    <td align="right">      0.8610</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3377</td>
    <td align="right">      0.3377</td>
    <td align="right">      0.3377</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5070</td>
    <td align="right">      1.5070</td>
    <td align="right">      1.5070</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.2497</td>
    <td align="right">      3.2497</td>
    <td align="right">      3.2497</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.8820</td>
    <td align="right">      1.8820</td>
    <td align="right">      1.8820</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.8820</td>
    <td align="right">      1.8820</td>
    <td align="right">      1.8820</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1672</td>
    <td align="right">      1.1672</td>
    <td align="right">      1.1672</td>
    <td align="right">      0.2109</td>
    <td align="right">      0.1046</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7336</td>
    <td align="right">      0.7336</td>
    <td align="right">      0.7336</td>
    <td align="right">      0.1295</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7472</td>
    <td align="right">      0.7472</td>
    <td align="right">      0.7472</td>
    <td align="right">      0.1295</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9697</td>
    <td align="right">      0.9697</td>
    <td align="right">      0.9697</td>
    <td align="right">      0.1488</td>
    <td align="right">      0.1163</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3605</td>
    <td align="right">      1.3605</td>
    <td align="right">      1.3605</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      6.6725</td>
    <td align="right">      6.6725</td>
    <td align="right">      6.6725</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3309</td>
    <td align="right">      1.3309</td>
    <td align="right">      1.3309</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      5.0050</td>
    <td align="right">      5.0050</td>
    <td align="right">      5.0050</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8956</td>
    <td align="right">      0.8956</td>
    <td align="right">      0.8956</td>
    <td align="right">      0.1448</td>
    <td align="right">      0.1466</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1696</td>
    <td align="right">      0.1696</td>
    <td align="right">      0.1696</td>
    <td align="right">      0.0525</td>
    <td align="right">      0.1487</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1039</td>
    <td align="right">      0.1039</td>
    <td align="right">      0.1039</td>
    <td align="right">      0.0420</td>
    <td align="right">      0.1692</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7261</td>
    <td align="right">      0.7261</td>
    <td align="right">      0.7261</td>
    <td align="right">      0.2623</td>
    <td align="right">      0.2607</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1655</td>
    <td align="right">      0.1655</td>
    <td align="right">      0.1655</td>
    <td align="right">      0.0525</td>
    <td align="right">      0.1489</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1500</td>
    <td align="right">      0.1500</td>
    <td align="right">      0.1500</td>
    <td align="right">      0.0630</td>
    <td align="right">      0.1492</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2811</td>
    <td align="right">      0.2811</td>
    <td align="right">      0.2811</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2805</td>
    <td align="right">      0.2805</td>
    <td align="right">      0.2805</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.6616</td>
    <td align="right">      1.6616</td>
    <td align="right">      1.6616</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.6565</td>
    <td align="right">      1.6565</td>
    <td align="right">      1.6565</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2647</td>
    <td align="right">      0.2647</td>
    <td align="right">      0.2647</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2642</td>
    <td align="right">      0.2642</td>
    <td align="right">      0.2642</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      1.4868</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2828</td>
    <td align="right">      0.2828</td>
    <td align="right">      0.2828</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2818</td>
    <td align="right">      0.2818</td>
    <td align="right">      0.2818</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.9447</td>
    <td align="right">      1.9447</td>
    <td align="right">      1.9447</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">CAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.9377</td>
    <td align="right">      1.9377</td>
    <td align="right">      1.9377</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">CAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2735</td>
    <td align="right">      0.2735</td>
    <td align="right">      0.2735</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">VAV_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2726</td>
    <td align="right">      0.2726</td>
    <td align="right">      0.2726</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0409</td>
    <td align="right">      1.0409</td>
    <td align="right">      1.0409</td>
    <td align="right">      0.2099</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">VAV_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.6023</td>
    <td align="right">      2.6023</td>
    <td align="right">      2.6023</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">     16.6937</td>
    <td align="right">     16.6937</td>
    <td align="right">     16.6937</td>
    <td align="right">     16.6937</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">     15.8081</td>
    <td align="right">     15.8081</td>
    <td align="right">     15.8081</td>
    <td align="right">     15.8081</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">     13.3555</td>
    <td align="right">     13.3555</td>
    <td align="right">     13.3555</td>
    <td align="right">     13.3555</td>
    <td align="right">      1.9604</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">     20.6179</td>
    <td align="right">     20.6179</td>
    <td align="right">     20.6179</td>
    <td align="right">     20.6179</td>
    <td align="right">      2.4899</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:36:52</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">    22422.24</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3739.35</td>
    <td align="right">     3739.35</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">      569.03</td>
    <td align="right">      569.03</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">      569.03</td>
    <td align="right">      569.03</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">      501.68</td>
    <td align="right">      501.68</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">      566.71</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">      566.71</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">      566.71</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">      566.71</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">      696.77</td>
    <td align="right">      696.77</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">     1235.61</td>
    <td align="right">     1235.61</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">      617.96</td>
    <td align="right">      617.96</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      668.77</td>
    <td align="right">      668.77</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">      929.03</td>
    <td align="right">      929.03</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">      264.77</td>
    <td align="right">      264.77</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">      264.77</td>
    <td align="right">      264.77</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">     1474.81</td>
    <td align="right">     1474.81</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      905.80</td>
    <td align="right">      905.80</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      905.80</td>
    <td align="right">      905.80</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">     1040.51</td>
    <td align="right">     1040.51</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">       55.74</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">       55.74</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">       55.74</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">      222.97</td>
    <td align="right">      222.97</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">     1012.64</td>
    <td align="right">     1012.64</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">       69.70</td>
    <td align="right">       69.70</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">       69.68</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">       69.68</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">       20.21</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">       20.21</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">       20.21</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">       20.21</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">      487.74</td>
    <td align="right">      487.74</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">      487.74</td>
    <td align="right">      487.74</td>
    <td align="right">0.00</td>
    <td align="right">      150.16</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    22422.24</td>
    <td align="right">    22422.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      492.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       42.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      534.75</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">       0.099</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> IN_EIAMONTHLYRATEGAS</td>
    <td align="right">       9.373</td>
    <td align="right">MCF</td>
    <td align="right">MCF/Hr</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12775.99</td>
    <td align="right">  1650977.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     5496.95</td>
    <td align="right">   495349.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     8375.01</td>
    <td align="right">   445952.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Exterior Facade Lighting</td>
    <td align="right">      326.95</td>
    <td align="right">    20829.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">     5948.31</td>
    <td align="right">   282944.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- KitchenExhFan</td>
    <td align="right">       12.27</td>
    <td align="right">      925.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscElec</td>
    <td align="right">      581.23</td>
    <td align="right">    26240.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1358.42</td>
    <td align="right">    84970.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Elevators</td>
    <td align="right">     2499.45</td>
    <td align="right">   162962.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Fan Energy</td>
    <td align="right">     3585.46</td>
    <td align="right">   149797.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">     1573.33</td>
    <td align="right">    67775.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">      866.25</td>
    <td align="right">    37242.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">     1404.39</td>
    <td align="right">   178584.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      781.18</td>
    <td align="right">    74097.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- General</td>
    <td align="right">       53.17</td>
    <td align="right">     5242.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Low Temp Refrigeration</td>
    <td align="right">       41.55</td>
    <td align="right">     6543.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Med Temp Refrigeration</td>
    <td align="right">       87.59</td>
    <td align="right">     3297.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     6724.11</td>
    <td align="right">    30851.92</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">     1358.42</td>
    <td align="right">    14915.59</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8082.53</td>
    <td align="right">    45767.50</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">   185528.21</td>
    <td align="right">   851249.77</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">    12067.94</td>
    <td align="right">   132507.58</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">   197596.15</td>
    <td align="right">   983757.35</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      373.51</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      245.16</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      159.91</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      291.76</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     1375.95</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1375.95</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      569.79</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       34.84</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      665.21</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      665.21</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       18.30</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       27.91</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       12.01</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        1.71</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       17.26</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       14.97</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_EXHAUST_SCH</td>
    <td align="right">       3796.</td>
    <td align="right">       3796.</td>
  </tr>
  <tr>
    <td align="right">ADMIN_EQUIP_SCH</td>
    <td align="right">       5344.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ADMIN_LIGHT_SCH</td>
    <td align="right">       3889.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ADMIN_OCC_SCH</td>
    <td align="right">       3469.</td>
    <td align="right">       7965.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       4320.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       3127.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CRITICAL_EQUIP_SCH</td>
    <td align="right">       6789.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CRITICAL_LIGHT_SCH</td>
    <td align="right">       6570.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CRITICAL_OCC_SCH</td>
    <td align="right">       6242.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_QUARTER_ON_SCH</td>
    <td align="right">       2190.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">       2154.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_GAS_EQUIP_SCH</td>
    <td align="right">       1332.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">CAV_OAMINFRACSCHEDULE</td>
    <td align="right">       2891.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">VAV_OAMINFRACSCHEDULE</td>
    <td align="right">       2190.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED</td>
    <td align="right">       2774.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_EXTD_SCH</td>
    <td align="right">       4014.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       2178.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WATER EQUIPMENT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WATER EQUIPMENT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">ADMIN_HTGSETP_SCH</td>
    <td align="right">BASEMENT DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.10</td>
    <td align="right">         365</td>
    <td align="right">       18.30</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">ADMIN_CLGSETP_SCH</td>
    <td align="right">BASEMENT DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       22.20</td>
    <td align="right">         365</td>
    <td align="right">       25.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CRITICAL_HTGSETP_SCH</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1 DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.10</td>
    <td align="right">         365</td>
    <td align="right">       21.10</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CRITICAL_CLGSETP_SCH</td>
    <td align="right">ER_EXAM1_MULT4_FLR_1 DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       22.20</td>
    <td align="right">         365</td>
    <td align="right">       22.20</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_HTGSETP_SCH</td>
    <td align="right">KITCHEN_FLR_5 DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       19.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_CLGSETP_SCH</td>
    <td align="right">KITCHEN_FLR_5 DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       26.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OR_HTGSETP_SCH</td>
    <td align="right">OR1_FLR_2 DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       18.30</td>
    <td align="right">         365</td>
    <td align="right">       18.30</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OR_CLGSETP_SCH</td>
    <td align="right">OR1_FLR_2 DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       18.30</td>
    <td align="right">         365</td>
    <td align="right">       22.20</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:36:52</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">   851249.77</td>
    <td align="right">   132507.58</td>
    <td align="right">        0.00</td>
    <td align="right">   983757.35</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">       37.96</td>
    <td align="right">        5.91</td>
    <td align="right">        0.00</td>
    <td align="right">       43.87</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">       37.96</td>
    <td align="right">        5.91</td>
    <td align="right">        0.00</td>
    <td align="right">       43.87</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   851249.77</td>
  </tr>
  <tr>
    <td align="right">PSI_CS_COMMERCIALELECTRICSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   422399.28</td>
  </tr>
  <tr>
    <td align="right">IN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">   132507.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_LLF_LOWLOADFACTORSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_LLF_LOWLOADFACTORSERVICE</b></p>
<p>Timestamp: <b>2020-12-22
    18:36:52</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    62152.64</td>
    <td align="right">    55953.69</td>
    <td align="right">    65028.63</td>
    <td align="right">    62407.58</td>
    <td align="right">    66956.35</td>
    <td align="right">    69181.46</td>
    <td align="right">    75634.96</td>
    <td align="right">    74898.40</td>
    <td align="right">    67087.74</td>
    <td align="right">    64894.09</td>
    <td align="right">    61873.10</td>
    <td align="right">    61945.59</td>
    <td align="right">   788014.23</td>
    <td align="right">    75634.96</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">      180.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    62167.64</td>
    <td align="right">    55968.69</td>
    <td align="right">    65043.63</td>
    <td align="right">    62422.58</td>
    <td align="right">    66971.35</td>
    <td align="right">    69196.46</td>
    <td align="right">    75649.96</td>
    <td align="right">    74913.40</td>
    <td align="right">    67102.74</td>
    <td align="right">    64909.09</td>
    <td align="right">    61888.10</td>
    <td align="right">    61960.59</td>
    <td align="right">   788194.23</td>
    <td align="right">    75649.96</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    62167.64</td>
    <td align="right">    55968.69</td>
    <td align="right">    65043.63</td>
    <td align="right">    62422.58</td>
    <td align="right">    66971.35</td>
    <td align="right">    69196.46</td>
    <td align="right">    75649.96</td>
    <td align="right">    74913.40</td>
    <td align="right">    67102.74</td>
    <td align="right">    64909.09</td>
    <td align="right">    61888.10</td>
    <td align="right">    61960.59</td>
    <td align="right">   788194.23</td>
    <td align="right">    75649.96</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     4973.41</td>
    <td align="right">     4477.50</td>
    <td align="right">     5203.49</td>
    <td align="right">     4993.81</td>
    <td align="right">     5357.71</td>
    <td align="right">     5535.72</td>
    <td align="right">     6052.00</td>
    <td align="right">     5993.07</td>
    <td align="right">     5368.22</td>
    <td align="right">     5192.73</td>
    <td align="right">     4951.05</td>
    <td align="right">     4956.85</td>
    <td align="right">    63055.54</td>
    <td align="right">     6052.00</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    67141.05</td>
    <td align="right">    60446.19</td>
    <td align="right">    70247.12</td>
    <td align="right">    67416.38</td>
    <td align="right">    72329.06</td>
    <td align="right">    74732.18</td>
    <td align="right">    81701.96</td>
    <td align="right">    80906.48</td>
    <td align="right">    72470.96</td>
    <td align="right">    70101.81</td>
    <td align="right">    66839.15</td>
    <td align="right">    66917.43</td>
    <td align="right">   851249.77</td>
    <td align="right">    81701.96</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">     1361.00</td>
    <td align="right">     1249.15</td>
    <td align="right">     1422.93</td>
    <td align="right">     1390.63</td>
    <td align="right">     1476.52</td>
    <td align="right">     1535.10</td>
    <td align="right">     1664.31</td>
    <td align="right">     1649.07</td>
    <td align="right">     1480.58</td>
    <td align="right">     1420.52</td>
    <td align="right">     1375.63</td>
    <td align="right">     1355.87</td>
    <td align="right">    17381.30</td>
    <td align="right">     1664.31</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">      359.71</td>
    <td align="right">      330.15</td>
    <td align="right">      376.08</td>
    <td align="right">      367.54</td>
    <td align="right">      390.24</td>
    <td align="right">      405.73</td>
    <td align="right">      439.88</td>
    <td align="right">      435.85</td>
    <td align="right">      391.32</td>
    <td align="right">      375.44</td>
    <td align="right">      363.58</td>
    <td align="right">      358.35</td>
    <td align="right">     4593.87</td>
    <td align="right">      439.88</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      756.34</td>
    <td align="right">      694.18</td>
    <td align="right">      790.75</td>
    <td align="right">      772.80</td>
    <td align="right">      820.53</td>
    <td align="right">      853.08</td>
    <td align="right">      924.89</td>
    <td align="right">      916.42</td>
    <td align="right">      822.79</td>
    <td align="right">      789.41</td>
    <td align="right">      764.47</td>
    <td align="right">      753.48</td>
    <td align="right">     9659.14</td>
    <td align="right">      924.89</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      -248.3</td>
    <td align="right">      -227.9</td>
    <td align="right">      -259.6</td>
    <td align="right">      -253.7</td>
    <td align="right">      -269.4</td>
    <td align="right">      -280.1</td>
    <td align="right">      -303.6</td>
    <td align="right">      -300.9</td>
    <td align="right">      -270.1</td>
    <td align="right">      -259.2</td>
    <td align="right">      -251.0</td>
    <td align="right">      -247.4</td>
    <td align="right">     -3171.1</td>
    <td align="right">      -227.9</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       -20.8</td>
    <td align="right">       -19.1</td>
    <td align="right">       -21.8</td>
    <td align="right">       -21.3</td>
    <td align="right">       -22.6</td>
    <td align="right">       -23.5</td>
    <td align="right">       -25.4</td>
    <td align="right">       -25.2</td>
    <td align="right">       -22.6</td>
    <td align="right">       -21.7</td>
    <td align="right">       -21.0</td>
    <td align="right">       -20.7</td>
    <td align="right">      -265.7</td>
    <td align="right">       -19.1</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">      -145.0</td>
    <td align="right">      -133.0</td>
    <td align="right">      -151.6</td>
    <td align="right">      -148.1</td>
    <td align="right">      -157.3</td>
    <td align="right">      -163.5</td>
    <td align="right">      -177.3</td>
    <td align="right">      -175.6</td>
    <td align="right">      -157.7</td>
    <td align="right">      -151.3</td>
    <td align="right">      -146.5</td>
    <td align="right">      -144.4</td>
    <td align="right">     -1851.3</td>
    <td align="right">      -133.0</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">      559.03</td>
    <td align="right">      513.09</td>
    <td align="right">      584.47</td>
    <td align="right">      571.20</td>
    <td align="right">      606.48</td>
    <td align="right">      630.54</td>
    <td align="right">      683.62</td>
    <td align="right">      677.36</td>
    <td align="right">      608.15</td>
    <td align="right">      583.48</td>
    <td align="right">      565.04</td>
    <td align="right">      556.92</td>
    <td align="right">     7139.36</td>
    <td align="right">      683.62</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">     4973.41</td>
    <td align="right">     4477.50</td>
    <td align="right">     5203.49</td>
    <td align="right">     4993.81</td>
    <td align="right">     5357.71</td>
    <td align="right">     5535.72</td>
    <td align="right">     6052.00</td>
    <td align="right">     5993.07</td>
    <td align="right">     5368.22</td>
    <td align="right">     5192.73</td>
    <td align="right">     4951.05</td>
    <td align="right">     4956.85</td>
    <td align="right">    63055.54</td>
    <td align="right">     6052.00</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">    39204.06</td>
    <td align="right">    35987.38</td>
    <td align="right">    40985.04</td>
    <td align="right">    40056.05</td>
    <td align="right">    42526.14</td>
    <td align="right">    44210.58</td>
    <td align="right">    47926.48</td>
    <td align="right">    47488.24</td>
    <td align="right">    42642.71</td>
    <td align="right">    40915.67</td>
    <td align="right">    39624.82</td>
    <td align="right">    39056.37</td>
    <td align="right">   500623.55</td>
    <td align="right">    47926.48</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">    20326.57</td>
    <td align="right">    17559.79</td>
    <td align="right">    21302.26</td>
    <td align="right">    19672.44</td>
    <td align="right">    21585.65</td>
    <td align="right">    22013.47</td>
    <td align="right">    24502.14</td>
    <td align="right">    24233.18</td>
    <td align="right">    21592.66</td>
    <td align="right">    21241.74</td>
    <td align="right">    19598.09</td>
    <td align="right">    20277.10</td>
    <td align="right">   253905.10</td>
    <td align="right">    24502.14</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    62167.64</td>
    <td align="right">    55968.69</td>
    <td align="right">    65043.63</td>
    <td align="right">    62422.58</td>
    <td align="right">    66971.35</td>
    <td align="right">    69196.46</td>
    <td align="right">    75649.96</td>
    <td align="right">    74913.40</td>
    <td align="right">    67102.74</td>
    <td align="right">    64909.09</td>
    <td align="right">    61888.10</td>
    <td align="right">    61960.59</td>
    <td align="right">   788194.23</td>
    <td align="right">    75649.96</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   671105.04</td>
    <td align="right">   615949.47</td>
    <td align="right">   701643.23</td>
    <td align="right">   685713.93</td>
    <td align="right">   728068.04</td>
    <td align="right">   756950.78</td>
    <td align="right">   820666.43</td>
    <td align="right">   813152.12</td>
    <td align="right">   730066.88</td>
    <td align="right">   700453.76</td>
    <td align="right">   678319.77</td>
    <td align="right">   668572.70</td>
    <td align="right">  8570662.15</td>
    <td align="right">   820666.43</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND75KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   671105.04</td>
    <td align="right">   615949.47</td>
    <td align="right">   701643.23</td>
    <td align="right">   685713.93</td>
    <td align="right">   728068.04</td>
    <td align="right">   756950.78</td>
    <td align="right">   820666.43</td>
    <td align="right">   813152.12</td>
    <td align="right">   730066.88</td>
    <td align="right">   700453.76</td>
    <td align="right">   678319.77</td>
    <td align="right">   668572.70</td>
    <td align="right">  8570662.15</td>
    <td align="right">   820666.43</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1333.24</td>
    <td align="right">     1354.26</td>
    <td align="right">     1387.87</td>
    <td align="right">     1492.90</td>
    <td align="right">     1501.95</td>
    <td align="right">     1612.58</td>
    <td align="right">     1672.58</td>
    <td align="right">     1662.58</td>
    <td align="right">     1512.30</td>
    <td align="right">     1388.42</td>
    <td align="right">     1460.39</td>
    <td align="right">     1324.97</td>
    <td align="right">    17704.04</td>
    <td align="right">     1672.58</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   671105.04</td>
    <td align="right">   615949.47</td>
    <td align="right">   701643.23</td>
    <td align="right">   685713.93</td>
    <td align="right">   728068.04</td>
    <td align="right">   756950.78</td>
    <td align="right">   820666.43</td>
    <td align="right">   813152.12</td>
    <td align="right">   730066.88</td>
    <td align="right">   700453.76</td>
    <td align="right">   678319.77</td>
    <td align="right">   668572.70</td>
    <td align="right">  8570662.15</td>
    <td align="right">   820666.43</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1333.24</td>
    <td align="right">     1354.26</td>
    <td align="right">     1387.87</td>
    <td align="right">     1492.90</td>
    <td align="right">     1501.95</td>
    <td align="right">     1612.58</td>
    <td align="right">     1672.58</td>
    <td align="right">     1662.58</td>
    <td align="right">     1512.30</td>
    <td align="right">     1388.42</td>
    <td align="right">     1460.39</td>
    <td align="right">     1324.97</td>
    <td align="right">    17704.04</td>
    <td align="right">     1672.58</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1333.24</td>
    <td align="right">     1354.26</td>
    <td align="right">     1387.87</td>
    <td align="right">     1492.90</td>
    <td align="right">     1501.95</td>
    <td align="right">     1612.58</td>
    <td align="right">     1672.58</td>
    <td align="right">     1662.58</td>
    <td align="right">     1512.30</td>
    <td align="right">     1388.42</td>
    <td align="right">     1460.39</td>
    <td align="right">     1324.97</td>
    <td align="right">    17704.04</td>
    <td align="right">     1672.58</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1333.24</td>
    <td align="right">     1354.26</td>
    <td align="right">     1387.87</td>
    <td align="right">     1492.90</td>
    <td align="right">     1501.95</td>
    <td align="right">     1612.58</td>
    <td align="right">     1672.58</td>
    <td align="right">     1662.58</td>
    <td align="right">     1512.30</td>
    <td align="right">     1388.42</td>
    <td align="right">     1460.39</td>
    <td align="right">     1324.97</td>
    <td align="right">    17704.04</td>
    <td align="right">     1672.58</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1333.24</td>
    <td align="right">     1354.26</td>
    <td align="right">     1387.87</td>
    <td align="right">     1492.90</td>
    <td align="right">     1501.95</td>
    <td align="right">     1612.58</td>
    <td align="right">     1672.58</td>
    <td align="right">     1662.58</td>
    <td align="right">     1512.30</td>
    <td align="right">     1388.42</td>
    <td align="right">     1460.39</td>
    <td align="right">     1324.97</td>
    <td align="right">    17704.04</td>
    <td align="right">     1672.58</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   671105.04</td>
    <td align="right">   615949.47</td>
    <td align="right">   701643.23</td>
    <td align="right">   685713.93</td>
    <td align="right">   728068.04</td>
    <td align="right">   756950.78</td>
    <td align="right">   820666.43</td>
    <td align="right">   813152.12</td>
    <td align="right">   730066.88</td>
    <td align="right">   700453.76</td>
    <td align="right">   678319.77</td>
    <td align="right">   668572.70</td>
    <td align="right">  8570662.15</td>
    <td align="right">   820666.43</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1333.24</td>
    <td align="right">     1354.26</td>
    <td align="right">     1387.87</td>
    <td align="right">     1492.90</td>
    <td align="right">     1501.95</td>
    <td align="right">     1612.58</td>
    <td align="right">     1672.58</td>
    <td align="right">     1662.58</td>
    <td align="right">     1512.30</td>
    <td align="right">     1388.42</td>
    <td align="right">     1460.39</td>
    <td align="right">     1324.97</td>
    <td align="right">    17704.04</td>
    <td align="right">     1672.58</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   671105.04</td>
    <td align="right">   615949.47</td>
    <td align="right">   701643.23</td>
    <td align="right">   685713.93</td>
    <td align="right">   728068.04</td>
    <td align="right">   756950.78</td>
    <td align="right">   820666.43</td>
    <td align="right">   813152.12</td>
    <td align="right">   730066.88</td>
    <td align="right">   700453.76</td>
    <td align="right">   678319.77</td>
    <td align="right">   668572.70</td>
    <td align="right">  8570662.15</td>
    <td align="right">   820666.43</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1333.24</td>
    <td align="right">     1354.26</td>
    <td align="right">     1387.87</td>
    <td align="right">     1492.90</td>
    <td align="right">     1501.95</td>
    <td align="right">     1612.58</td>
    <td align="right">     1672.58</td>
    <td align="right">     1662.58</td>
    <td align="right">     1512.30</td>
    <td align="right">     1388.42</td>
    <td align="right">     1460.39</td>
    <td align="right">     1324.97</td>
    <td align="right">    17704.04</td>
    <td align="right">     1672.58</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   671105.04</td>
    <td align="right">   615949.47</td>
    <td align="right">   701643.23</td>
    <td align="right">   685713.93</td>
    <td align="right">   728068.04</td>
    <td align="right">   756950.78</td>
    <td align="right">   820666.43</td>
    <td align="right">   813152.12</td>
    <td align="right">   730066.88</td>
    <td align="right">   700453.76</td>
    <td align="right">   678319.77</td>
    <td align="right">   668572.70</td>
    <td align="right">  8570662.15</td>
    <td align="right">   820666.43</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1333.24</td>
    <td align="right">     1354.26</td>
    <td align="right">     1387.87</td>
    <td align="right">     1492.90</td>
    <td align="right">     1501.95</td>
    <td align="right">     1612.58</td>
    <td align="right">     1672.58</td>
    <td align="right">     1662.58</td>
    <td align="right">     1512.30</td>
    <td align="right">     1388.42</td>
    <td align="right">     1460.39</td>
    <td align="right">     1324.97</td>
    <td align="right">    17704.04</td>
    <td align="right">     1672.58</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MINDEMAND75KW FROM TotalDemand<br>
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy<br>
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy<br>
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy<br>
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy<br>
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy<br>
ANNUALENERGYCHARGE FROM TotalEnergy<br>
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand<br>
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_CS_COMMERCIALELECTRICSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_CS_COMMERCIALELECTRICSERVICE</b></p>
<p>Timestamp: <b>2020-12-22
    18:36:52</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND75KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    30620.07</td>
    <td align="right">    28108.89</td>
    <td align="right">    32010.44</td>
    <td align="right">    31285.20</td>
    <td align="right">    33213.54</td>
    <td align="right">    34528.54</td>
    <td align="right">    37429.45</td>
    <td align="right">    37087.33</td>
    <td align="right">    33304.55</td>
    <td align="right">    31956.29</td>
    <td align="right">    30948.55</td>
    <td align="right">    30504.78</td>
    <td align="right">   390997.64</td>
    <td align="right">    37429.45</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">      112.80</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    30629.47</td>
    <td align="right">    28118.29</td>
    <td align="right">    32019.84</td>
    <td align="right">    31294.60</td>
    <td align="right">    33222.94</td>
    <td align="right">    34537.94</td>
    <td align="right">    37438.85</td>
    <td align="right">    37096.73</td>
    <td align="right">    33313.95</td>
    <td align="right">    31965.69</td>
    <td align="right">    30957.95</td>
    <td align="right">    30514.18</td>
    <td align="right">   391110.44</td>
    <td align="right">    37438.85</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    30629.47</td>
    <td align="right">    28118.29</td>
    <td align="right">    32019.84</td>
    <td align="right">    31294.60</td>
    <td align="right">    33222.94</td>
    <td align="right">    34537.94</td>
    <td align="right">    37438.85</td>
    <td align="right">    37096.73</td>
    <td align="right">    33313.95</td>
    <td align="right">    31965.69</td>
    <td align="right">    30957.95</td>
    <td align="right">    30514.18</td>
    <td align="right">   391110.44</td>
    <td align="right">    37438.85</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     2450.36</td>
    <td align="right">     2249.46</td>
    <td align="right">     2561.59</td>
    <td align="right">     2503.57</td>
    <td align="right">     2657.84</td>
    <td align="right">     2763.04</td>
    <td align="right">     2995.11</td>
    <td align="right">     2967.74</td>
    <td align="right">     2665.12</td>
    <td align="right">     2557.26</td>
    <td align="right">     2476.64</td>
    <td align="right">     2441.13</td>
    <td align="right">    31288.84</td>
    <td align="right">     2995.11</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    33079.83</td>
    <td align="right">    30367.76</td>
    <td align="right">    34581.43</td>
    <td align="right">    33798.17</td>
    <td align="right">    35880.78</td>
    <td align="right">    37300.98</td>
    <td align="right">    40433.96</td>
    <td align="right">    40064.47</td>
    <td align="right">    35979.06</td>
    <td align="right">    34522.94</td>
    <td align="right">    33434.59</td>
    <td align="right">    32955.31</td>
    <td align="right">   422399.28</td>
    <td align="right">    40433.96</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">     1361.00</td>
    <td align="right">     1249.15</td>
    <td align="right">     1422.93</td>
    <td align="right">     1390.63</td>
    <td align="right">     1476.52</td>
    <td align="right">     1535.10</td>
    <td align="right">     1664.31</td>
    <td align="right">     1649.07</td>
    <td align="right">     1480.58</td>
    <td align="right">     1420.52</td>
    <td align="right">     1375.63</td>
    <td align="right">     1355.87</td>
    <td align="right">    17381.30</td>
    <td align="right">     1664.31</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">      359.71</td>
    <td align="right">      330.15</td>
    <td align="right">      376.08</td>
    <td align="right">      367.54</td>
    <td align="right">      390.24</td>
    <td align="right">      405.73</td>
    <td align="right">      439.88</td>
    <td align="right">      435.85</td>
    <td align="right">      391.32</td>
    <td align="right">      375.44</td>
    <td align="right">      363.58</td>
    <td align="right">      358.35</td>
    <td align="right">     4593.87</td>
    <td align="right">      439.88</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      756.34</td>
    <td align="right">      694.18</td>
    <td align="right">      790.75</td>
    <td align="right">      772.80</td>
    <td align="right">      820.53</td>
    <td align="right">      853.08</td>
    <td align="right">      924.89</td>
    <td align="right">      916.42</td>
    <td align="right">      822.79</td>
    <td align="right">      789.41</td>
    <td align="right">      764.47</td>
    <td align="right">      753.48</td>
    <td align="right">     9659.14</td>
    <td align="right">      924.89</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       14.09</td>
    <td align="right">       12.93</td>
    <td align="right">       14.73</td>
    <td align="right">       14.40</td>
    <td align="right">       15.29</td>
    <td align="right">       15.90</td>
    <td align="right">       17.23</td>
    <td align="right">       17.08</td>
    <td align="right">       15.33</td>
    <td align="right">       14.71</td>
    <td align="right">       14.24</td>
    <td align="right">       14.04</td>
    <td align="right">      179.98</td>
    <td align="right">       17.23</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       22.82</td>
    <td align="right">       20.94</td>
    <td align="right">       23.86</td>
    <td align="right">       23.31</td>
    <td align="right">       24.75</td>
    <td align="right">       25.74</td>
    <td align="right">       27.90</td>
    <td align="right">       27.65</td>
    <td align="right">       24.82</td>
    <td align="right">       23.82</td>
    <td align="right">       23.06</td>
    <td align="right">       22.73</td>
    <td align="right">      291.40</td>
    <td align="right">       27.90</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">      -136.2</td>
    <td align="right">      -125.0</td>
    <td align="right">      -142.4</td>
    <td align="right">      -139.2</td>
    <td align="right">      -147.8</td>
    <td align="right">      -153.7</td>
    <td align="right">      -166.6</td>
    <td align="right">      -165.1</td>
    <td align="right">      -148.2</td>
    <td align="right">      -142.2</td>
    <td align="right">      -137.7</td>
    <td align="right">      -135.7</td>
    <td align="right">     -1739.8</td>
    <td align="right">      -125.0</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">      541.58</td>
    <td align="right">      497.07</td>
    <td align="right">      566.23</td>
    <td align="right">      553.37</td>
    <td align="right">      587.55</td>
    <td align="right">      610.86</td>
    <td align="right">      662.28</td>
    <td align="right">      656.21</td>
    <td align="right">      589.16</td>
    <td align="right">      565.27</td>
    <td align="right">      547.40</td>
    <td align="right">      539.54</td>
    <td align="right">     6916.52</td>
    <td align="right">      662.28</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">     2450.36</td>
    <td align="right">     2249.46</td>
    <td align="right">     2561.59</td>
    <td align="right">     2503.57</td>
    <td align="right">     2657.84</td>
    <td align="right">     2763.04</td>
    <td align="right">     2995.11</td>
    <td align="right">     2967.74</td>
    <td align="right">     2665.12</td>
    <td align="right">     2557.26</td>
    <td align="right">     2476.64</td>
    <td align="right">     2441.13</td>
    <td align="right">    31288.84</td>
    <td align="right">     2995.11</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">    27700.76</td>
    <td align="right">    25429.51</td>
    <td align="right">    28958.30</td>
    <td align="right">    28302.34</td>
    <td align="right">    30046.44</td>
    <td align="right">    31235.81</td>
    <td align="right">    33859.55</td>
    <td align="right">    33550.12</td>
    <td align="right">    30128.75</td>
    <td align="right">    28909.32</td>
    <td align="right">    27997.86</td>
    <td align="right">    27596.49</td>
    <td align="right">   353715.26</td>
    <td align="right">    33859.55</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    30629.47</td>
    <td align="right">    28118.29</td>
    <td align="right">    32019.84</td>
    <td align="right">    31294.60</td>
    <td align="right">    33222.94</td>
    <td align="right">    34537.94</td>
    <td align="right">    37438.85</td>
    <td align="right">    37096.73</td>
    <td align="right">    33313.95</td>
    <td align="right">    31965.69</td>
    <td align="right">    30957.95</td>
    <td align="right">    30514.18</td>
    <td align="right">   391110.44</td>
    <td align="right">    37438.85</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   671105.04</td>
    <td align="right">   615949.47</td>
    <td align="right">   701643.23</td>
    <td align="right">   685713.93</td>
    <td align="right">   728068.04</td>
    <td align="right">   756950.78</td>
    <td align="right">   820666.43</td>
    <td align="right">   813152.12</td>
    <td align="right">   730066.88</td>
    <td align="right">   700453.76</td>
    <td align="right">   678319.77</td>
    <td align="right">   668572.70</td>
    <td align="right">  8570662.15</td>
    <td align="right">   820666.43</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND75KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   671105.04</td>
    <td align="right">   615949.47</td>
    <td align="right">   701643.23</td>
    <td align="right">   685713.93</td>
    <td align="right">   728068.04</td>
    <td align="right">   756950.78</td>
    <td align="right">   820666.43</td>
    <td align="right">   813152.12</td>
    <td align="right">   730066.88</td>
    <td align="right">   700453.76</td>
    <td align="right">   678319.77</td>
    <td align="right">   668572.70</td>
    <td align="right">  8570662.15</td>
    <td align="right">   820666.43</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">     1335.69</td>
    <td align="right">     1354.89</td>
    <td align="right">     1390.75</td>
    <td align="right">     1494.34</td>
    <td align="right">     1502.50</td>
    <td align="right">     1614.88</td>
    <td align="right">     1674.20</td>
    <td align="right">     1663.03</td>
    <td align="right">     1515.95</td>
    <td align="right">     1399.88</td>
    <td align="right">     1462.19</td>
    <td align="right">     1329.29</td>
    <td align="right">    17737.61</td>
    <td align="right">     1674.20</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   671105.04</td>
    <td align="right">   615949.47</td>
    <td align="right">   701643.23</td>
    <td align="right">   685713.93</td>
    <td align="right">   728068.04</td>
    <td align="right">   756950.78</td>
    <td align="right">   820666.43</td>
    <td align="right">   813152.12</td>
    <td align="right">   730066.88</td>
    <td align="right">   700453.76</td>
    <td align="right">   678319.77</td>
    <td align="right">   668572.70</td>
    <td align="right">  8570662.15</td>
    <td align="right">   820666.43</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">     1335.69</td>
    <td align="right">     1354.89</td>
    <td align="right">     1390.75</td>
    <td align="right">     1494.34</td>
    <td align="right">     1502.50</td>
    <td align="right">     1614.88</td>
    <td align="right">     1674.20</td>
    <td align="right">     1663.03</td>
    <td align="right">     1515.95</td>
    <td align="right">     1399.88</td>
    <td align="right">     1462.19</td>
    <td align="right">     1329.29</td>
    <td align="right">    17737.61</td>
    <td align="right">     1674.20</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">     1335.69</td>
    <td align="right">     1354.89</td>
    <td align="right">     1390.75</td>
    <td align="right">     1494.34</td>
    <td align="right">     1502.50</td>
    <td align="right">     1614.88</td>
    <td align="right">     1674.20</td>
    <td align="right">     1663.03</td>
    <td align="right">     1515.95</td>
    <td align="right">     1399.88</td>
    <td align="right">     1462.19</td>
    <td align="right">     1329.29</td>
    <td align="right">    17737.61</td>
    <td align="right">     1674.20</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">     1335.69</td>
    <td align="right">     1354.89</td>
    <td align="right">     1390.75</td>
    <td align="right">     1494.34</td>
    <td align="right">     1502.50</td>
    <td align="right">     1614.88</td>
    <td align="right">     1674.20</td>
    <td align="right">     1663.03</td>
    <td align="right">     1515.95</td>
    <td align="right">     1399.88</td>
    <td align="right">     1462.19</td>
    <td align="right">     1329.29</td>
    <td align="right">    17737.61</td>
    <td align="right">     1674.20</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">     1335.69</td>
    <td align="right">     1354.89</td>
    <td align="right">     1390.75</td>
    <td align="right">     1494.34</td>
    <td align="right">     1502.50</td>
    <td align="right">     1614.88</td>
    <td align="right">     1674.20</td>
    <td align="right">     1663.03</td>
    <td align="right">     1515.95</td>
    <td align="right">     1399.88</td>
    <td align="right">     1462.19</td>
    <td align="right">     1329.29</td>
    <td align="right">    17737.61</td>
    <td align="right">     1674.20</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   671105.04</td>
    <td align="right">   615949.47</td>
    <td align="right">   701643.23</td>
    <td align="right">   685713.93</td>
    <td align="right">   728068.04</td>
    <td align="right">   756950.78</td>
    <td align="right">   820666.43</td>
    <td align="right">   813152.12</td>
    <td align="right">   730066.88</td>
    <td align="right">   700453.76</td>
    <td align="right">   678319.77</td>
    <td align="right">   668572.70</td>
    <td align="right">  8570662.15</td>
    <td align="right">   820666.43</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">     1335.69</td>
    <td align="right">     1354.89</td>
    <td align="right">     1390.75</td>
    <td align="right">     1494.34</td>
    <td align="right">     1502.50</td>
    <td align="right">     1614.88</td>
    <td align="right">     1674.20</td>
    <td align="right">     1663.03</td>
    <td align="right">     1515.95</td>
    <td align="right">     1399.88</td>
    <td align="right">     1462.19</td>
    <td align="right">     1329.29</td>
    <td align="right">    17737.61</td>
    <td align="right">     1674.20</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   671105.04</td>
    <td align="right">   615949.47</td>
    <td align="right">   701643.23</td>
    <td align="right">   685713.93</td>
    <td align="right">   728068.04</td>
    <td align="right">   756950.78</td>
    <td align="right">   820666.43</td>
    <td align="right">   813152.12</td>
    <td align="right">   730066.88</td>
    <td align="right">   700453.76</td>
    <td align="right">   678319.77</td>
    <td align="right">   668572.70</td>
    <td align="right">  8570662.15</td>
    <td align="right">   820666.43</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">     1335.69</td>
    <td align="right">     1354.89</td>
    <td align="right">     1390.75</td>
    <td align="right">     1494.34</td>
    <td align="right">     1502.50</td>
    <td align="right">     1614.88</td>
    <td align="right">     1674.20</td>
    <td align="right">     1663.03</td>
    <td align="right">     1515.95</td>
    <td align="right">     1399.88</td>
    <td align="right">     1462.19</td>
    <td align="right">     1329.29</td>
    <td align="right">    17737.61</td>
    <td align="right">     1674.20</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   671105.04</td>
    <td align="right">   615949.47</td>
    <td align="right">   701643.23</td>
    <td align="right">   685713.93</td>
    <td align="right">   728068.04</td>
    <td align="right">   756950.78</td>
    <td align="right">   820666.43</td>
    <td align="right">   813152.12</td>
    <td align="right">   730066.88</td>
    <td align="right">   700453.76</td>
    <td align="right">   678319.77</td>
    <td align="right">   668572.70</td>
    <td align="right">  8570662.15</td>
    <td align="right">   820666.43</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">     1335.69</td>
    <td align="right">     1354.89</td>
    <td align="right">     1390.75</td>
    <td align="right">     1494.34</td>
    <td align="right">     1502.50</td>
    <td align="right">     1614.88</td>
    <td align="right">     1674.20</td>
    <td align="right">     1663.03</td>
    <td align="right">     1515.95</td>
    <td align="right">     1399.88</td>
    <td align="right">     1462.19</td>
    <td align="right">     1329.29</td>
    <td align="right">    17737.61</td>
    <td align="right">     1674.20</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MAXDEMAND75KW FROM TotalDemand<br>
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy<br>
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy<br>
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy<br>
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy<br>
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy<br>
ANNUALENERGYCHARGE FROM TotalEnergy<br>
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::IN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> IN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2020-12-22
    18:36:52</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    14276.21</td>
    <td align="right">    10810.24</td>
    <td align="right">    11456.86</td>
    <td align="right">    10026.24</td>
    <td align="right">     9367.09</td>
    <td align="right">     9074.45</td>
    <td align="right">     8414.87</td>
    <td align="right">     8812.74</td>
    <td align="right">     8606.36</td>
    <td align="right">     9251.97</td>
    <td align="right">    10169.40</td>
    <td align="right">    12425.76</td>
    <td align="right">   122692.20</td>
    <td align="right">    14276.21</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    14276.21</td>
    <td align="right">    10810.24</td>
    <td align="right">    11456.86</td>
    <td align="right">    10026.24</td>
    <td align="right">     9367.09</td>
    <td align="right">     9074.45</td>
    <td align="right">     8414.87</td>
    <td align="right">     8812.74</td>
    <td align="right">     8606.36</td>
    <td align="right">     9251.97</td>
    <td align="right">    10169.40</td>
    <td align="right">    12425.76</td>
    <td align="right">   122692.20</td>
    <td align="right">    14276.21</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    14276.21</td>
    <td align="right">    10810.24</td>
    <td align="right">    11456.86</td>
    <td align="right">    10026.24</td>
    <td align="right">     9367.09</td>
    <td align="right">     9074.45</td>
    <td align="right">     8414.87</td>
    <td align="right">     8812.74</td>
    <td align="right">     8606.36</td>
    <td align="right">     9251.97</td>
    <td align="right">    10169.40</td>
    <td align="right">    12425.76</td>
    <td align="right">   122692.20</td>
    <td align="right">    14276.21</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">     1142.10</td>
    <td align="right">      864.82</td>
    <td align="right">      916.55</td>
    <td align="right">      802.10</td>
    <td align="right">      749.37</td>
    <td align="right">      725.96</td>
    <td align="right">      673.19</td>
    <td align="right">      705.02</td>
    <td align="right">      688.51</td>
    <td align="right">      740.16</td>
    <td align="right">      813.55</td>
    <td align="right">      994.06</td>
    <td align="right">     9815.38</td>
    <td align="right">     1142.10</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    15418.31</td>
    <td align="right">    11675.06</td>
    <td align="right">    12373.40</td>
    <td align="right">    10828.34</td>
    <td align="right">    10116.46</td>
    <td align="right">     9800.41</td>
    <td align="right">     9088.06</td>
    <td align="right">     9517.76</td>
    <td align="right">     9294.86</td>
    <td align="right">     9992.13</td>
    <td align="right">    10982.96</td>
    <td align="right">    13419.82</td>
    <td align="right">   132507.58</td>
    <td align="right">    15418.31</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">    14276.21</td>
    <td align="right">    10810.24</td>
    <td align="right">    11456.86</td>
    <td align="right">    10026.24</td>
    <td align="right">     9367.09</td>
    <td align="right">     9074.45</td>
    <td align="right">     8414.87</td>
    <td align="right">     8812.74</td>
    <td align="right">     8606.36</td>
    <td align="right">     9251.97</td>
    <td align="right">    10169.40</td>
    <td align="right">    12425.76</td>
    <td align="right">   122692.20</td>
    <td align="right">    14276.21</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">     1142.10</td>
    <td align="right">      864.82</td>
    <td align="right">      916.55</td>
    <td align="right">      802.10</td>
    <td align="right">      749.37</td>
    <td align="right">      725.96</td>
    <td align="right">      673.19</td>
    <td align="right">      705.02</td>
    <td align="right">      688.51</td>
    <td align="right">      740.16</td>
    <td align="right">      813.55</td>
    <td align="right">      994.06</td>
    <td align="right">     9815.38</td>
    <td align="right">     1142.10</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    14276.21</td>
    <td align="right">    10810.24</td>
    <td align="right">    11456.86</td>
    <td align="right">    10026.24</td>
    <td align="right">     9367.09</td>
    <td align="right">     9074.45</td>
    <td align="right">     8414.87</td>
    <td align="right">     8812.74</td>
    <td align="right">     8606.36</td>
    <td align="right">     9251.97</td>
    <td align="right">    10169.40</td>
    <td align="right">    12425.76</td>
    <td align="right">   122692.20</td>
    <td align="right">    14276.21</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1736.77</td>
    <td align="right">     1439.45</td>
    <td align="right">     1277.24</td>
    <td align="right">     1112.79</td>
    <td align="right">     1022.61</td>
    <td align="right">      869.20</td>
    <td align="right">      815.39</td>
    <td align="right">      869.96</td>
    <td align="right">      935.47</td>
    <td align="right">     1131.05</td>
    <td align="right">     1298.77</td>
    <td align="right">     1628.54</td>
    <td align="right">    14137.25</td>
    <td align="right">     1736.77</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1736.77</td>
    <td align="right">     1439.45</td>
    <td align="right">     1277.24</td>
    <td align="right">     1112.79</td>
    <td align="right">     1022.61</td>
    <td align="right">      869.20</td>
    <td align="right">      815.39</td>
    <td align="right">      869.96</td>
    <td align="right">      935.47</td>
    <td align="right">     1131.05</td>
    <td align="right">     1298.77</td>
    <td align="right">     1628.54</td>
    <td align="right">    14137.25</td>
    <td align="right">     1736.77</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        5.53</td>
    <td align="right">        5.80</td>
    <td align="right">        3.74</td>
    <td align="right">        3.28</td>
    <td align="right">        2.94</td>
    <td align="right">        2.47</td>
    <td align="right">        2.58</td>
    <td align="right">        2.43</td>
    <td align="right">        2.73</td>
    <td align="right">        3.08</td>
    <td align="right">        4.03</td>
    <td align="right">        4.75</td>
    <td align="right">       43.35</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     1736.77</td>
    <td align="right">     1439.45</td>
    <td align="right">     1277.24</td>
    <td align="right">     1112.79</td>
    <td align="right">     1022.61</td>
    <td align="right">      869.20</td>
    <td align="right">      815.39</td>
    <td align="right">      869.96</td>
    <td align="right">      935.47</td>
    <td align="right">     1131.05</td>
    <td align="right">     1298.77</td>
    <td align="right">     1628.54</td>
    <td align="right">    14137.25</td>
    <td align="right">     1736.77</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        5.53</td>
    <td align="right">        5.80</td>
    <td align="right">        3.74</td>
    <td align="right">        3.28</td>
    <td align="right">        2.94</td>
    <td align="right">        2.47</td>
    <td align="right">        2.58</td>
    <td align="right">        2.43</td>
    <td align="right">        2.73</td>
    <td align="right">        3.08</td>
    <td align="right">        4.03</td>
    <td align="right">        4.75</td>
    <td align="right">       43.35</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        5.53</td>
    <td align="right">        5.80</td>
    <td align="right">        3.74</td>
    <td align="right">        3.28</td>
    <td align="right">        2.94</td>
    <td align="right">        2.47</td>
    <td align="right">        2.58</td>
    <td align="right">        2.43</td>
    <td align="right">        2.73</td>
    <td align="right">        3.08</td>
    <td align="right">        4.03</td>
    <td align="right">        4.75</td>
    <td align="right">       43.35</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        5.53</td>
    <td align="right">        5.80</td>
    <td align="right">        3.74</td>
    <td align="right">        3.28</td>
    <td align="right">        2.94</td>
    <td align="right">        2.47</td>
    <td align="right">        2.58</td>
    <td align="right">        2.43</td>
    <td align="right">        2.73</td>
    <td align="right">        3.08</td>
    <td align="right">        4.03</td>
    <td align="right">        4.75</td>
    <td align="right">       43.35</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        5.53</td>
    <td align="right">        5.80</td>
    <td align="right">        3.74</td>
    <td align="right">        3.28</td>
    <td align="right">        2.94</td>
    <td align="right">        2.47</td>
    <td align="right">        2.58</td>
    <td align="right">        2.43</td>
    <td align="right">        2.73</td>
    <td align="right">        3.08</td>
    <td align="right">        4.03</td>
    <td align="right">        4.75</td>
    <td align="right">       43.35</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     1736.77</td>
    <td align="right">     1439.45</td>
    <td align="right">     1277.24</td>
    <td align="right">     1112.79</td>
    <td align="right">     1022.61</td>
    <td align="right">      869.20</td>
    <td align="right">      815.39</td>
    <td align="right">      869.96</td>
    <td align="right">      935.47</td>
    <td align="right">     1131.05</td>
    <td align="right">     1298.77</td>
    <td align="right">     1628.54</td>
    <td align="right">    14137.25</td>
    <td align="right">     1736.77</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        5.53</td>
    <td align="right">        5.80</td>
    <td align="right">        3.74</td>
    <td align="right">        3.28</td>
    <td align="right">        2.94</td>
    <td align="right">        2.47</td>
    <td align="right">        2.58</td>
    <td align="right">        2.43</td>
    <td align="right">        2.73</td>
    <td align="right">        3.08</td>
    <td align="right">        4.03</td>
    <td align="right">        4.75</td>
    <td align="right">       43.35</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     1736.77</td>
    <td align="right">     1439.45</td>
    <td align="right">     1277.24</td>
    <td align="right">     1112.79</td>
    <td align="right">     1022.61</td>
    <td align="right">      869.20</td>
    <td align="right">      815.39</td>
    <td align="right">      869.96</td>
    <td align="right">      935.47</td>
    <td align="right">     1131.05</td>
    <td align="right">     1298.77</td>
    <td align="right">     1628.54</td>
    <td align="right">    14137.25</td>
    <td align="right">     1736.77</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        5.53</td>
    <td align="right">        5.80</td>
    <td align="right">        3.74</td>
    <td align="right">        3.28</td>
    <td align="right">        2.94</td>
    <td align="right">        2.47</td>
    <td align="right">        2.58</td>
    <td align="right">        2.43</td>
    <td align="right">        2.73</td>
    <td align="right">        3.08</td>
    <td align="right">        4.03</td>
    <td align="right">        4.75</td>
    <td align="right">       43.35</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     1736.77</td>
    <td align="right">     1439.45</td>
    <td align="right">     1277.24</td>
    <td align="right">     1112.79</td>
    <td align="right">     1022.61</td>
    <td align="right">      869.20</td>
    <td align="right">      815.39</td>
    <td align="right">      869.96</td>
    <td align="right">      935.47</td>
    <td align="right">     1131.05</td>
    <td align="right">     1298.77</td>
    <td align="right">     1628.54</td>
    <td align="right">    14137.25</td>
    <td align="right">     1736.77</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        5.53</td>
    <td align="right">        5.80</td>
    <td align="right">        3.74</td>
    <td align="right">        3.28</td>
    <td align="right">        2.94</td>
    <td align="right">        2.47</td>
    <td align="right">        2.58</td>
    <td align="right">        2.43</td>
    <td align="right">        2.73</td>
    <td align="right">        3.08</td>
    <td align="right">        4.03</td>
    <td align="right">        4.75</td>
    <td align="right">       43.35</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        7.51</td>
    <td align="right">        8.97</td>
    <td align="right">        9.01</td>
    <td align="right">        9.16</td>
    <td align="right">       10.44</td>
    <td align="right">       10.32</td>
    <td align="right">       10.13</td>
    <td align="right">        9.20</td>
    <td align="right">        8.18</td>
    <td align="right">        7.83</td>
    <td align="right">        7.63</td>
    <td align="right">      106.60</td>
    <td align="right">       10.44</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES<br>
EnergyCharges SUM MONTHLYRATEGASCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
</body>
</html>
