    ,                         !- Flow per Zone Floor Area
    0.001133,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.001133,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.001133,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.001133,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_1_Infiltration,    !- Name
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList Name
    INFIL_SCH,                !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.001133,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneMixing,
    Kitchen_ZN_1_FLR_1 Exhaust Fanmixing_0,    !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    HVACOperationSchd,        !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    1.3554,                   !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    Cafeteria_ZN_1_FLR_1,     !- Source Zone Name
    0;                        !- Delta Temperature

Exterior:Lights,
    Exterior Facade Lighting,    !- Name
    ALWAYS_ON,                !- Schedule Name
    10519,                    !- Design Level
    AstronomicalClock,        !- Control Option
    Exterior Facade Lighting;    !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    SZ DSOA Bath_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.025,                    !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Cafeteria_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Computer_Class_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0005,                   !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0005,                   !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0005,                   !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Gym_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Kitchen_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Library_Media_Center_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Lobby_ZN_1_FLR_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0005,                   !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Main_Corridor_ZN_1_FLR_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.0005,                   !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Mech_ZN_1_FLR_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.00025,                  !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.008,                    !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Offices_ZN_1_FLR_1,    !- Name
    Flow/Person,              !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    ,                         !- Outdoor Air Flow per Zone Floor Area
    ;                         !- Outdoor Air Flow per Zone

Sizing:Parameters,
    1.5,                      !- Heating Sizing Factor
    1.5,                      !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Bath_ZN_1_FLR_1,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Bath_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Cafeteria_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Computer_Class_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Computer_Class_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Gym_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Kitchen_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Library_Media_Center_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Library_Media_Center_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Lobby_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Main_Corridor_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Main_Corridor_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mech_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    50,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Offices_ZN_1_FLR_1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    ,                         !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ;                         !- Heating Maximum Air Flow Fraction

Sizing:System,
    PSZ-AC_1:6,               !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    YES,                      !- 100 Outdoor Air in Cooling
    YES,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    PSZ-AC_2:5,               !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    PSZ-AC_2:7,               !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate
    1,                        !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    40,                       !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    VAV_OTHER,                !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    VAV_POD_1,                !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    VAV_POD_2,                !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    VAV_POD_3,                !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7,                        !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    No,                       !- 100 Outdoor Air in Cooling
    No,                       !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    ,                         !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    ,                         !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1,                        !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    autosize,                 !- Cooling Design Capacity
    ,                         !- Cooling Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    autosize,                 !- Heating Design Capacity
    ,                         !- Heating Design Capacity Per Floor Area
    ,                         !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:Plant,
    HeatSys1,                 !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    82.2,                     !- Design Loop Exit Temperature
    11.1;                     !- Loop Design Temperature Difference

Sizing:Plant,
    SWHSys1,                  !- Plant or Condenser Loop Name
    Heating,                  !- Loop Type
    60,                       !- Design Loop Exit Temperature
    5;                        !- Loop Design Temperature Difference

ZoneControl:Thermostat,
    Bath_ZN_1_FLR_1 Thermostat,    !- Name
    Bath_ZN_1_FLR_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Bath_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Cafeteria_ZN_1_FLR_1 Thermostat,    !- Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Cafeteria_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Computer_Class_ZN_1_FLR_1 Thermostat,    !- Name
    Computer_Class_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Computer_Class_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Pod_1_ZN_1_FLR_1 Thermostat,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Pod_2_ZN_1_FLR_1 Thermostat,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Corridor_Pod_3_ZN_1_FLR_1 Thermostat,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Gym_ZN_1_FLR_1 Thermostat,    !- Name
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Gym_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Kitchen_ZN_1_FLR_1 Thermostat,    !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Kitchen_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Library_Media_Center_ZN_1_FLR_1 Thermostat,    !- Name
    Library_Media_Center_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Library_Media_Center_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Lobby_ZN_1_FLR_1 Thermostat,    !- Name
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Lobby_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Main_Corridor_ZN_1_FLR_1 Thermostat,    !- Name
    Main_Corridor_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Main_Corridor_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Mech_ZN_1_FLR_1 Thermostat,    !- Name
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mech_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ZoneControl:Thermostat,
    Offices_ZN_1_FLR_1 Thermostat,    !- Name
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Offices_ZN_1_FLR_1 DualSPSched;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Bath_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH_BathCorrMechKitchen,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Cafeteria_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Computer_Class_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_1_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH_BathCorrMechKitchen,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_2_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH_BathCorrMechKitchen,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_3_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH_BathCorrMechKitchen,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Gym_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Kitchen_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH_BathCorrMechKitchen,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Library_Media_Center_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Lobby_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Main_Corridor_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH_BathCorrMechKitchen,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mech_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH_BathCorrMechKitchen,    !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Offices_ZN_1_FLR_1 DualSPSched,    !- Name
    HTGSETP_SCH,              !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;              !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:Uncontrolled,
    Cafeteria_ZN_1_FLR_1 Direct Air,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name,    !- Zone Supply Air Node Name
    AUTOSIZE;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Gym_ZN_1_FLR_1 Direct Air,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,    !- Zone Supply Air Node Name
    AUTOSIZE;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Kitchen_ZN_1_FLR_1 Direct Air,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name,    !- Zone Supply Air Node Name
    AUTOSIZE;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:VAV:Reheat,
    Bath_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Bath_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Bath_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Bath_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Computer_Class_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Computer_Class_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Library_Media_Center_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Lobby_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Main_Corridor_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Mech_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Mech_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
    Offices_ZN_1_FLR_1 VAV Box Component,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Offices_ZN_1_FLR_1 VAV Box Damper Node,    !- Damper Air Outlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.3,                      !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate
    0.0,                      !- Minimum Hot Water or Steam Flow Rate
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    NORMAL,                   !- Damper Heating Action
    ,                         !- Maximum Flow per Zone Floor Area During Reheat
    ;                         !- Maximum Flow Fraction During Reheat

ZoneHVAC:AirDistributionUnit,
    Bath_ZN_1_FLR_1 VAV Box,    !- Name
    Bath_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Bath_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Computer_Class_ZN_1_FLR_1 VAV Box,    !- Name
    Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Computer_Class_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Library_Media_Center_ZN_1_FLR_1 VAV Box,    !- Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Library_Media_Center_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Lobby_ZN_1_FLR_1 VAV Box,    !- Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Lobby_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Main_Corridor_ZN_1_FLR_1 VAV Box,    !- Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Mech_ZN_1_FLR_1 VAV Box,    !- Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Mech_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    Offices_ZN_1_FLR_1 VAV Box,    !- Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,    !- Air Terminal Object Type
    Offices_ZN_1_FLR_1 VAV Box Component;    !- Air Terminal Name

ZoneHVAC:EquipmentList,
    Bath_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    Fan:ZoneExhaust,          !- Zone Equipment 1 Object Type
    Bath_ZN_1_FLR_1 Exhaust Fan,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 2 Object Type
    Bath_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Cafeteria_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    Fan:ZoneExhaust,          !- Zone Equipment 1 Object Type
    Cafeteria_ZN_1_FLR_1 Exhaust Fan,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 2 Object Type
    Cafeteria_ZN_1_FLR_1 Direct Air,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Computer_Class_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Computer_Class_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corridor_Pod_1_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corridor_Pod_2_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Corridor_Pod_3_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Gym_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Gym_ZN_1_FLR_1 Direct Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Kitchen_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    Fan:ZoneExhaust,          !- Zone Equipment 1 Object Type
    Kitchen_ZN_1_FLR_1 Exhaust Fan,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 2 Object Type
    Kitchen_ZN_1_FLR_1 Direct Air,    !- Zone Equipment 2 Name
    2,                        !- Zone Equipment 2 Cooling Sequence
    2,                        !- Zone Equipment 2 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Library_Media_Center_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Library_Media_Center_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Lobby_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Lobby_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Main_Corridor_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Mech_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Mech_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Offices_ZN_1_FLR_1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,    !- Zone Equipment 1 Object Type
    Offices_ZN_1_FLR_1 VAV Box,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Bath_ZN_1_FLR_1,          !- Zone Name
    Bath_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Bath_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    Bath_ZN_1_FLR_1 Exhaust Nodes,    !- Zone Air Exhaust Node or NodeList Name
    Bath_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Bath_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    Cafeteria_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Cafeteria_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    Cafeteria_ZN_1_FLR_1 Exhaust Nodes,    !- Zone Air Exhaust Node or NodeList Name
    Cafeteria_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Cafeteria_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Computer_Class_ZN_1_FLR_1,    !- Zone Name
    Computer_Class_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Computer_Class_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Computer_Class_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Computer_Class_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corridor_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Corridor_Pod_1_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_1_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Corridor_Pod_1_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corridor_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Corridor_Pod_2_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_2_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Corridor_Pod_2_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corridor_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Corridor_Pod_3_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_3_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Corridor_Pod_3_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Gym_ZN_1_FLR_1,           !- Zone Name
    Gym_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Gym_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Gym_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Gym_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    Kitchen_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Kitchen_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    Kitchen_ZN_1_FLR_1 Exhaust Nodes,    !- Zone Air Exhaust Node or NodeList Name
    Kitchen_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Kitchen_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Library_Media_Center_ZN_1_FLR_1,    !- Zone Name
    Library_Media_Center_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Library_Media_Center_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Library_Media_Center_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Library_Media_Center_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Lobby_ZN_1_FLR_1,         !- Zone Name
    Lobby_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Lobby_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Lobby_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Lobby_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Main_Corridor_ZN_1_FLR_1,    !- Zone Name
    Main_Corridor_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Main_Corridor_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Main_Corridor_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Main_Corridor_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Mech_ZN_1_FLR_1,          !- Zone Name
    Mech_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Mech_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Mech_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Mech_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,    !- Zone Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,    !- Zone Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,    !- Zone Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Offices_ZN_1_FLR_1,       !- Zone Name
    Offices_ZN_1_FLR_1 Equipment,    !- Zone Conditioning Equipment List Name
    Offices_ZN_1_FLR_1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Offices_ZN_1_FLR_1 Air Node,    !- Zone Air Node Name
    Offices_ZN_1_FLR_1 Return Air Node Name;    !- Zone Return Air Node or NodeList Name

Fan:ConstantVolume,
    PSZ-AC_1:6_Fan,           !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.53625,                  !- Fan Total Efficiency
    622.0,                    !- Pressure Rise
    AUTOSIZE,                 !- Maximum Flow Rate
    0.825,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode,    !- Air Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan Energy;               !- EndUse Subcategory

Fan:ConstantVolume,
    PSZ-AC_2:5_Fan,           !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.546,                    !- Fan Total Efficiency
    622.0,                    !- Pressure Rise
    AUTOSIZE,                 !- Maximum Flow Rate
    0.84,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode,    !- Air Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan Energy;               !- EndUse Subcategory

Fan:ConstantVolume,
    PSZ-AC_2:7_Fan,           !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.56875,                  !- Fan Total Efficiency
    622.0,                    !- Pressure Rise
    AUTOSIZE,                 !- Maximum Flow Rate
    0.875,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode,    !- Air Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan Energy;               !- EndUse Subcategory

Fan:VariableVolume,
    VAV_OTHER_Fan,            !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.5915,                   !- Fan Total Efficiency
    1109.648,                 !- Pressure Rise
    AUTOSIZE,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    ,                         !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.91,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0407598940,             !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.072926120,             !- Fan Power Coefficient 3
    0.9437398230,             !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    VAV_OTHER_HeatC-VAV_OTHER_FanNode,    !- Air Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan Energy;               !- EndUse Subcategory

Fan:VariableVolume,
    VAV_POD_1_Fan,            !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.5915,                   !- Fan Total Efficiency
    1109.648,                 !- Pressure Rise
    AUTOSIZE,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    ,                         !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.91,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0407598940,             !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.072926120,             !- Fan Power Coefficient 3
    0.9437398230,             !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    VAV_POD_1_HeatC-VAV_POD_1_FanNode,    !- Air Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan Energy;               !- EndUse Subcategory

Fan:VariableVolume,
    VAV_POD_2_Fan,            !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.58175,                  !- Fan Total Efficiency
    1109.648,                 !- Pressure Rise
    AUTOSIZE,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    ,                         !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.895,                    !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0407598940,             !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.072926120,             !- Fan Power Coefficient 3
    0.9437398230,             !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    VAV_POD_2_HeatC-VAV_POD_2_FanNode,    !- Air Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan Energy;               !- EndUse Subcategory

Fan:VariableVolume,
    VAV_POD_3_Fan,            !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.5915,                   !- Fan Total Efficiency
    1109.648,                 !- Pressure Rise
    AUTOSIZE,                 !- Maximum Flow Rate
    FixedFlowRate,            !- Fan Power Minimum Flow Rate Input Method
    ,                         !- Fan Power Minimum Flow Fraction
    0,                        !- Fan Power Minimum Air Flow Rate
    0.91,                     !- Motor Efficiency
    1,                        !- Motor In Airstream Fraction
    0.0407598940,             !- Fan Power Coefficient 1
    0.08804497,               !- Fan Power Coefficient 2
    -0.072926120,             !- Fan Power Coefficient 3
    0.9437398230,             !- Fan Power Coefficient 4
    0,                        !- Fan Power Coefficient 5
    VAV_POD_3_HeatC-VAV_POD_3_FanNode,    !- Air Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,    !- Air Outlet Node Name
    Fan Energy;               !- EndUse Subcategory

Fan:ZoneExhaust,
    Bath_ZN_1_FLR_1 Exhaust Fan,    !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    0.338,                    !- Fan Total Efficiency
    125.0000,                 !- Pressure Rise
    0.2832,                   !- Maximum Flow Rate
    Bath_ZN_1_FLR_1 Exhaust Fan Node,    !- Air Inlet Node Name
    Bath_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,    !- Air Outlet Node Name
    Zone Exhaust Fans;        !- EndUse Subcategory

Fan:ZoneExhaust,
    Cafeteria_ZN_1_FLR_1 Exhaust Fan,    !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    1,                        !- Fan Total Efficiency
    1.0e-006,                 !- Pressure Rise
    1.3554,                   !- Maximum Flow Rate
    Cafeteria_ZN_1_FLR_1 Exhaust Fan Node,    !- Air Inlet Node Name
    Cafeteria_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,    !- Air Outlet Node Name
    Zone Exhaust Fans;        !- EndUse Subcategory

Fan:ZoneExhaust,
    Kitchen_ZN_1_FLR_1 Exhaust Fan,    !- Name
    HVACOperationSchd,        !- Availability Schedule Name
    1,                        !- Fan Total Efficiency
    1.0e-006,                 !- Pressure Rise
    0.2016,                   !- Maximum Flow Rate
    Kitchen_ZN_1_FLR_1 Exhaust Fan Node,    !- Air Inlet Node Name
    Kitchen_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,    !- Air Outlet Node Name
    Zone Exhaust Fans;        !- EndUse Subcategory

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_1:6_CoolC DXCoil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- Gross Rated Sensible Heat Ratio
    3.66668442928701,         !- Gross Rated Cooling COP
    AUTOSIZE,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    PSZ-AC_1:6_OA-PSZ-AC_1:6_CoolCNode,    !- Air Inlet Node Name
    PSZ-AC_1:6_CoolC-PSZ-AC_1:6_HeatCNode,    !- Air Outlet Node Name
    Cool-Cap-fT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR,            !- Part Load Fraction Correlation Curve Name
    ;                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation

Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_2:5_CoolC DXCoil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- Gross Rated Sensible Heat Ratio
    3.50015986358308,         !- Gross Rated Cooling COP
    AUTOSIZE,                 !- Rated Air Flow Rate
    ,                         !- Rated Evaporator Fan Power Per Volume Flow Rate
    PSZ-AC_2:5_OA-PSZ-AC_2:5_CoolCNode,    !- Air Inlet Node Name
    PSZ-AC_2:5_CoolC-PSZ-AC_2:5_HeatCNode,    !- Air Outlet Node Name
    Cool-Cap-fT,              !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,              !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR,            !- Part Load Fraction Correlation Curve Name
    ;                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation

Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_2:7_CoolC DXCoil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- High Speed Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- High Speed Rated Sensible Heat Ratio
    3.30033038473836,         !- High Speed Gross Rated Cooling COP
    AUTOSIZE,                 !- High Speed Rated Air Flow Rate
    ,                         !- Unit Internal Static Air Pressure
    PSZ-AC_2:7_OA-PSZ-AC_2:7_CoolCNode,    !- Air Inlet Node Name
    PSZ-AC_2:7_CoolC-PSZ-AC_2:7_HeatCNode,    !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,    !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,    !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,       !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                 !- Low Speed Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.34946681726548,         !- Low Speed Gross Rated Cooling COP
    AUTOSIZE,                 !- Low Speed Rated Air Flow Rate
    Measured_LowSpeedCoolCapLSFT,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                         !- Condenser Air Inlet Node Name

Coil:Cooling:DX:TwoSpeed,
    VAV_OTHER_CoolC DXCoil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- High Speed Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- High Speed Rated Sensible Heat Ratio
    3.23372055845678,         !- High Speed Gross Rated Cooling COP
    AUTOSIZE,                 !- High Speed Rated Air Flow Rate
    ,                         !- Unit Internal Static Air Pressure
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,    !- Air Inlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,    !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,    !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,    !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,       !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                 !- Low Speed Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.28186528141147,         !- Low Speed Gross Rated Cooling COP
    AUTOSIZE,                 !- Low Speed Rated Air Flow Rate
    Measured_LowSpeedCoolCapLSFT,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                         !- Condenser Air Inlet Node Name

Coil:Cooling:DX:TwoSpeed,
    VAV_POD_1_CoolC DXCoil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- High Speed Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- High Speed Rated Sensible Heat Ratio
    3.23372055845678,         !- High Speed Gross Rated Cooling COP
    AUTOSIZE,                 !- High Speed Rated Air Flow Rate
    ,                         !- Unit Internal Static Air Pressure
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,    !- Air Inlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,    !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,    !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,    !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,       !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                 !- Low Speed Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.28186528141147,         !- Low Speed Gross Rated Cooling COP
    AUTOSIZE,                 !- Low Speed Rated Air Flow Rate
    Measured_LowSpeedCoolCapLSFT,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                         !- Condenser Air Inlet Node Name

Coil:Cooling:DX:TwoSpeed,
    VAV_POD_2_CoolC DXCoil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- High Speed Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- High Speed Rated Sensible Heat Ratio
    3.23372055845678,         !- High Speed Gross Rated Cooling COP
    AUTOSIZE,                 !- High Speed Rated Air Flow Rate
    ,                         !- Unit Internal Static Air Pressure
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,    !- Air Inlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,    !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,    !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,    !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,       !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                 !- Low Speed Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.28186528141147,         !- Low Speed Gross Rated Cooling COP
    AUTOSIZE,                 !- Low Speed Rated Air Flow Rate
    Measured_LowSpeedCoolCapLSFT,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                         !- Condenser Air Inlet Node Name

Coil:Cooling:DX:TwoSpeed,
    VAV_POD_3_CoolC DXCoil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- High Speed Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- High Speed Rated Sensible Heat Ratio
    3.23372055845678,         !- High Speed Gross Rated Cooling COP
    AUTOSIZE,                 !- High Speed Rated Air Flow Rate
    ,                         !- Unit Internal Static Air Pressure
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,    !- Air Inlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,    !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,    !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,    !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,       !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                 !- Low Speed Gross Rated Total Cooling Capacity
    AUTOSIZE,                 !- Low Speed Gross Rated Sensible Heat Ratio
    3.28186528141147,         !- Low Speed Gross Rated Cooling COP
    AUTOSIZE,                 !- Low Speed Rated Air Flow Rate
    Measured_LowSpeedCoolCapLSFT,    !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT,    !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                         !- Condenser Air Inlet Node Name

Coil:Heating:Water,
    Bath_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Water Inlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,    !- Water Outlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Damper Node,    !- Air Inlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV_OTHER_HeatC,          !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    VAV_OTHER_HeatCDemand Inlet Node,    !- Water Inlet Node Name
    VAV_OTHER_HeatCDemand Outlet Node,    !- Water Outlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,    !- Air Inlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER_FanNode,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV_POD_1_HeatC,          !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    VAV_POD_1_HeatCDemand Inlet Node,    !- Water Inlet Node Name
    VAV_POD_1_HeatCDemand Outlet Node,    !- Water Outlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,    !- Air Inlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1_FanNode,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV_POD_2_HeatC,          !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    VAV_POD_2_HeatCDemand Inlet Node,    !- Water Inlet Node Name
    VAV_POD_2_HeatCDemand Outlet Node,    !- Water Outlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,    !- Air Inlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2_FanNode,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV_POD_3_HeatC,          !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    AUTOSIZE,                 !- UFactor Times Area Value
    AUTOSIZE,                 !- Maximum Water Flow Rate
    VAV_POD_3_HeatCDemand Inlet Node,    !- Water Inlet Node Name
    VAV_POD_3_HeatCDemand Outlet Node,    !- Water Outlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,    !- Air Inlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3_FanNode,    !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,    !- Performance Input Method
    AUTOSIZE,                 !- Rated Capacity
    82.2,                     !- Rated Inlet Water Temperature
    16.6,                     !- Rated Inlet Air Temperature
    71.1,                     !- Rated Outlet Water Temperature
    32.2,                     !- Rated Outlet Air Temperature
    ;                         !- Rated Ratio for Air and Water Convection

Coil:Heating:Fuel,
    PSZ-AC_1:6_HeatC,         !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.8,                      !- Burner Efficiency
    AUTOSIZE,                 !- Nominal Capacity
    PSZ-AC_1:6_CoolC-PSZ-AC_1:6_HeatCNode,    !- Air Inlet Node Name
    PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode,    !- Air Outlet Node Name
    PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode;    !- Temperature Setpoint Node Name

Coil:Heating:Fuel,
    PSZ-AC_2:5_HeatC,         !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.78,                     !- Burner Efficiency
    AUTOSIZE,                 !- Nominal Capacity
    PSZ-AC_2:5_CoolC-PSZ-AC_2:5_HeatCNode,    !- Air Inlet Node Name
    PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode,    !- Air Outlet Node Name
    PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode;    !- Temperature Setpoint Node Name

Coil:Heating:Fuel,
    PSZ-AC_2:7_HeatC,         !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    NaturalGas,               !- Fuel Type
    0.78,                     !- Burner Efficiency
    AUTOSIZE,                 !- Nominal Capacity
    PSZ-AC_2:7_CoolC-PSZ-AC_2:7_HeatCNode,    !- Air Inlet Node Name
    PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode,    !- Air Outlet Node Name
    PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode;    !- Temperature Setpoint Node Name

CoilSystem:Cooling:DX,
    PSZ-AC_1:6_CoolC,         !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_CoolCNode,    !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_1:6_CoolC-PSZ-AC_1:6_HeatCNode,    !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_1:6_CoolC-PSZ-AC_1:6_HeatCNode,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    PSZ-AC_1:6_CoolC DXCoil;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    PSZ-AC_2:5_CoolC,         !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_CoolCNode,    !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_2:5_CoolC-PSZ-AC_2:5_HeatCNode,    !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_2:5_CoolC-PSZ-AC_2:5_HeatCNode,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    PSZ-AC_2:5_CoolC DXCoil;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    PSZ-AC_2:7_CoolC,         !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_CoolCNode,    !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_2:7_CoolC-PSZ-AC_2:7_HeatCNode,    !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_2:7_CoolC-PSZ-AC_2:7_HeatCNode,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    PSZ-AC_2:7_CoolC DXCoil;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    VAV_OTHER_CoolC,          !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,    !- DX Cooling Coil System Inlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,    !- DX Cooling Coil System Outlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    VAV_OTHER_CoolC DXCoil;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    VAV_POD_1_CoolC,          !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,    !- DX Cooling Coil System Inlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,    !- DX Cooling Coil System Outlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    VAV_POD_1_CoolC DXCoil;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    VAV_POD_2_CoolC,          !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,    !- DX Cooling Coil System Inlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,    !- DX Cooling Coil System Outlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    VAV_POD_2_CoolC DXCoil;    !- Cooling Coil Name

CoilSystem:Cooling:DX,
    VAV_POD_3_CoolC,          !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,    !- DX Cooling Coil System Inlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,    !- DX Cooling Coil System Outlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,    !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,    !- Cooling Coil Object Type
    VAV_POD_3_CoolC DXCoil;    !- Cooling Coil Name

Controller:WaterCoil,
    VAV_OTHER_HeatC_Controller,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    VAV_OTHER_HeatC-VAV_OTHER_FanNode,    !- Sensor Node Name
    VAV_OTHER_HeatCDemand Inlet Node,    !- Actuator Node Name
    0.0001,                   !- Controller Convergence Tolerance
    AUTOSIZE,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    VAV_POD_1_HeatC_Controller,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    VAV_POD_1_HeatC-VAV_POD_1_FanNode,    !- Sensor Node Name
    VAV_POD_1_HeatCDemand Inlet Node,    !- Actuator Node Name
    0.0001,                   !- Controller Convergence Tolerance
    AUTOSIZE,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    VAV_POD_2_HeatC_Controller,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    VAV_POD_2_HeatC-VAV_POD_2_FanNode,    !- Sensor Node Name
    VAV_POD_2_HeatCDemand Inlet Node,    !- Actuator Node Name
    0.0001,                   !- Controller Convergence Tolerance
    AUTOSIZE,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:WaterCoil,
    VAV_POD_3_HeatC_Controller,    !- Name
    Temperature,              !- Control Variable
    Normal,                   !- Action
    Flow,                     !- Actuator Variable
    VAV_POD_3_HeatC-VAV_POD_3_FanNode,    !- Sensor Node Name
    VAV_POD_3_HeatCDemand Inlet Node,    !- Actuator Node Name
    0.0001,                   !- Controller Convergence Tolerance
    AUTOSIZE,                 !- Maximum Actuated Flow
    0;                        !- Minimum Actuated Flow

Controller:OutdoorAir,
    PSZ-AC_1:6_OA_Controller,    !- Name
    PSZ-AC_1:6_OARelief Node,    !- Relief Air Outlet Node Name
    PSZ-AC_1:6 Supply Equipment Inlet Node,    !- Return Air Node Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_CoolCNode,    !- Mixed Air Node Name
    PSZ-AC_1:6_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ;                         !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
    PSZ-AC_2:5_OA_Controller,    !- Name
    PSZ-AC_2:5_OARelief Node,    !- Relief Air Outlet Node Name
    PSZ-AC_2:5 Supply Equipment Inlet Node,    !- Return Air Node Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_CoolCNode,    !- Mixed Air Node Name
    PSZ-AC_2:5_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ;                         !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
    PSZ-AC_2:7_OA_Controller,    !- Name
    PSZ-AC_2:7_OARelief Node,    !- Relief Air Outlet Node Name
    PSZ-AC_2:7 Supply Equipment Inlet Node,    !- Return Air Node Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_CoolCNode,    !- Mixed Air Node Name
    PSZ-AC_2:7_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    DifferentialDryBulb,      !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ;                         !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
    VAV_OTHER_OA_Controller,    !- Name
    VAV_OTHER_OARelief Node,    !- Relief Air Outlet Node Name
    VAV_OTHER Supply Equipment Inlet Node,    !- Return Air Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,    !- Mixed Air Node Name
    VAV_OTHER_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    DifferentialDryBulb,      !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ;                         !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
    VAV_POD_1_OA_Controller,    !- Name
    VAV_POD_1_OARelief Node,    !- Relief Air Outlet Node Name
    VAV_POD_1 Supply Equipment Inlet Node,    !- Return Air Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,    !- Mixed Air Node Name
    VAV_POD_1_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    DifferentialDryBulb,      !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ;                         !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
    VAV_POD_2_OA_Controller,    !- Name
    VAV_POD_2_OARelief Node,    !- Relief Air Outlet Node Name
    VAV_POD_2 Supply Equipment Inlet Node,    !- Return Air Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,    !- Mixed Air Node Name
    VAV_POD_2_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    DifferentialDryBulb,      !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ;                         !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
    VAV_POD_3_OA_Controller,    !- Name
    VAV_POD_3_OARelief Node,    !- Relief Air Outlet Node Name
    VAV_POD_3 Supply Equipment Inlet Node,    !- Return Air Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,    !- Mixed Air Node Name
    VAV_POD_3_OAInlet Node,    !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate
    DifferentialDryBulb,      !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28,                       !- Economizer Maximum Limit DryBulb Temperature
    64000,                    !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100,                     !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,              !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ;                         !- Mechanical Ventilation Controller Name

AirLoopHVAC:ControllerList,
    PSZ-AC_1:6_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    PSZ-AC_1:6_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    PSZ-AC_2:5_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    PSZ-AC_2:5_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    PSZ-AC_2:7_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    PSZ-AC_2:7_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_OTHER_Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    VAV_OTHER_HeatC_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_OTHER_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV_OTHER_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_POD_1_Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    VAV_POD_1_HeatC_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_POD_1_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV_POD_1_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_POD_2_Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    VAV_POD_2_HeatC_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_POD_2_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV_POD_2_OA_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_POD_3_Controllers,    !- Name
    Controller:WaterCoil,     !- Controller 1 Object Type
    VAV_POD_3_HeatC_Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_POD_3_OA_Controllers,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    VAV_POD_3_OA_Controller;    !- Controller 1 Name

AirLoopHVAC,
    PSZ-AC_1:6,               !- Name
    ,                         !- Controller List Name
    PSZ-AC_1:6 Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    PSZ-AC_1:6 Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    PSZ-AC_1:6 Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    PSZ-AC_1:6 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    PSZ-AC_1:6 Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    PSZ-AC_1:6 Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    PSZ-AC_2:5,               !- Name
    ,                         !- Controller List Name
    PSZ-AC_2:5 Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    PSZ-AC_2:5 Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    PSZ-AC_2:5 Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    PSZ-AC_2:5 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    PSZ-AC_2:5 Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    PSZ-AC_2:5 Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    PSZ-AC_2:7,               !- Name
    ,                         !- Controller List Name
    PSZ-AC_2:7 Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    PSZ-AC_2:7 Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    PSZ-AC_2:7 Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    PSZ-AC_2:7 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    PSZ-AC_2:7 Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    PSZ-AC_2:7 Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_OTHER,                !- Name
    VAV_OTHER_Controllers,    !- Controller List Name
    VAV_OTHER Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    VAV_OTHER Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV_OTHER Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    VAV_OTHER Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    VAV_OTHER Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    VAV_OTHER Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_POD_1,                !- Name
    VAV_POD_1_Controllers,    !- Controller List Name
    VAV_POD_1 Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    VAV_POD_1 Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV_POD_1 Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    VAV_POD_1 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    VAV_POD_1 Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    VAV_POD_1 Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_POD_2,                !- Name
    VAV_POD_2_Controllers,    !- Controller List Name
    VAV_POD_2 Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    VAV_POD_2 Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV_POD_2 Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    VAV_POD_2 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    VAV_POD_2 Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    VAV_POD_2 Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_POD_3,                !- Name
    VAV_POD_3_Controllers,    !- Controller List Name
    VAV_POD_3 Availability Manager List,    !- Availability Manager List Name
    AUTOSIZE,                 !- Design Supply Air Flow Rate
    VAV_POD_3 Air Loop Branches,    !- Branch List Name
    ,                         !- Connector List Name
    VAV_POD_3 Supply Equipment Inlet Node,    !- Supply Side Inlet Node Name
    VAV_POD_3 Zone Equipment Outlet Node,    !- Demand Side Outlet Node Name
    VAV_POD_3 Zone Equipment Inlet Node,    !- Demand Side Inlet Node Names
    VAV_POD_3 Supply Equipment Outlet Node;    !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_1:6_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    PSZ-AC_1:6_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_2:5_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    PSZ-AC_2:5_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_2:7_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    PSZ-AC_2:7_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_OTHER_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV_OTHER_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_POD_1_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV_POD_1_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_POD_2_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV_POD_2_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_POD_3_OA_Equipment,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    VAV_POD_3_OAMixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_1:6_OA,            !- Name
    PSZ-AC_1:6_OA_Controllers,    !- Controller List Name
    PSZ-AC_1:6_OA_Equipment,    !- Outdoor Air Equipment List Name
    PSZ-AC_1:6 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_2:5_OA,            !- Name
    PSZ-AC_2:5_OA_Controllers,    !- Controller List Name
    PSZ-AC_2:5_OA_Equipment,    !- Outdoor Air Equipment List Name
    PSZ-AC_2:5 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_2:7_OA,            !- Name
    PSZ-AC_2:7_OA_Controllers,    !- Controller List Name
    PSZ-AC_2:7_OA_Equipment,    !- Outdoor Air Equipment List Name
    PSZ-AC_2:7 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_OTHER_OA,             !- Name
    VAV_OTHER_OA_Controllers,    !- Controller List Name
    VAV_OTHER_OA_Equipment,    !- Outdoor Air Equipment List Name
    VAV_OTHER Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_POD_1_OA,             !- Name
    VAV_POD_1_OA_Controllers,    !- Controller List Name
    VAV_POD_1_OA_Equipment,    !- Outdoor Air Equipment List Name
    VAV_POD_1 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_POD_2_OA,             !- Name
    VAV_POD_2_OA_Controllers,    !- Controller List Name
    VAV_POD_2_OA_Equipment,    !- Outdoor Air Equipment List Name
    VAV_POD_2 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_POD_3_OA,             !- Name
    VAV_POD_3_OA_Controllers,    !- Controller List Name
    VAV_POD_3_OA_Equipment,    !- Outdoor Air Equipment List Name
    VAV_POD_3 Availability Manager List;    !- Availability Manager List Name

OutdoorAir:Mixer,
    PSZ-AC_1:6_OAMixing Box,    !- Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_CoolCNode,    !- Mixed Air Node Name
    PSZ-AC_1:6_OAInlet Node,    !- Outdoor Air Stream Node Name
    PSZ-AC_1:6_OARelief Node,    !- Relief Air Stream Node Name
    PSZ-AC_1:6 Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    PSZ-AC_2:5_OAMixing Box,    !- Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_CoolCNode,    !- Mixed Air Node Name
    PSZ-AC_2:5_OAInlet Node,    !- Outdoor Air Stream Node Name
    PSZ-AC_2:5_OARelief Node,    !- Relief Air Stream Node Name
    PSZ-AC_2:5 Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    PSZ-AC_2:7_OAMixing Box,    !- Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_CoolCNode,    !- Mixed Air Node Name
    PSZ-AC_2:7_OAInlet Node,    !- Outdoor Air Stream Node Name
    PSZ-AC_2:7_OARelief Node,    !- Relief Air Stream Node Name
    PSZ-AC_2:7 Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_OTHER_OAMixing Box,    !- Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,    !- Mixed Air Node Name
    VAV_OTHER_OAInlet Node,    !- Outdoor Air Stream Node Name
    VAV_OTHER_OARelief Node,    !- Relief Air Stream Node Name
    VAV_OTHER Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_POD_1_OAMixing Box,    !- Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,    !- Mixed Air Node Name
    VAV_POD_1_OAInlet Node,    !- Outdoor Air Stream Node Name
    VAV_POD_1_OARelief Node,    !- Relief Air Stream Node Name
    VAV_POD_1 Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_POD_2_OAMixing Box,    !- Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,    !- Mixed Air Node Name
    VAV_POD_2_OAInlet Node,    !- Outdoor Air Stream Node Name
    VAV_POD_2_OARelief Node,    !- Relief Air Stream Node Name
    VAV_POD_2 Supply Equipment Inlet Node;    !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_POD_3_OAMixing Box,    !- Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,    !- Mixed Air Node Name
    VAV_POD_3_OAInlet Node,    !- Outdoor Air Stream Node Name
    VAV_POD_3_OARelief Node,    !- Relief Air Stream Node Name
    VAV_POD_3 Supply Equipment Inlet Node;    !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    PSZ-AC_1:6 Supply Air Splitter,    !- Name
    PSZ-AC_1:6 Zone Equipment Inlet Node,    !- Inlet Node Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    PSZ-AC_2:5 Supply Air Splitter,    !- Name
    PSZ-AC_2:5 Zone Equipment Inlet Node,    !- Inlet Node Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    PSZ-AC_2:7 Supply Air Splitter,    !- Name
    PSZ-AC_2:7 Zone Equipment Inlet Node,    !- Inlet Node Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    VAV_OTHER Supply Air Splitter,    !- Name
    VAV_OTHER Zone Equipment Inlet Node,    !- Inlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Outlet 1 Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Outlet 2 Node Name
    Lobby_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Outlet 3 Node Name
    Mech_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Outlet 4 Node Name
    Bath_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Outlet 5 Node Name
    Offices_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Outlet 6 Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Inlet Node Name;    !- Outlet 7 Node Name

AirLoopHVAC:ZoneSplitter,
    VAV_POD_1 Supply Air Splitter,    !- Name
    VAV_POD_1 Zone Equipment Inlet Node,    !- Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Outlet 1 Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Outlet 2 Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Outlet 3 Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Outlet 4 Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Outlet 5 Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name;    !- Outlet 6 Node Name

AirLoopHVAC:ZoneSplitter,
    VAV_POD_2 Supply Air Splitter,    !- Name
    VAV_POD_2 Zone Equipment Inlet Node,    !- Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Outlet 1 Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Outlet 2 Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Outlet 3 Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name;    !- Outlet 4 Node Name

AirLoopHVAC:ZoneSplitter,
    VAV_POD_3 Supply Air Splitter,    !- Name
    VAV_POD_3 Zone Equipment Inlet Node,    !- Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Outlet 1 Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Outlet 2 Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Outlet 3 Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,    !- Outlet 4 Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name;    !- Outlet 5 Node Name

AirLoopHVAC:SupplyPath,
    PSZ-AC_1:6,               !- Name
    PSZ-AC_1:6 Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    PSZ-AC_1:6 Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PSZ-AC_2:5,               !- Name
    PSZ-AC_2:5 Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    PSZ-AC_2:5 Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PSZ-AC_2:7,               !- Name
    PSZ-AC_2:7 Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    PSZ-AC_2:7 Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_OTHER,                !- Name
    VAV_OTHER Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV_OTHER Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_POD_1,                !- Name
    VAV_POD_1 Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV_POD_1 Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_POD_2,                !- Name
    VAV_POD_2 Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV_POD_2 Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_POD_3,                !- Name
    VAV_POD_3 Zone Equipment Inlet Node,    !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    VAV_POD_3 Supply Air Splitter;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    PSZ-AC_1:6 Return Air Mixer,    !- Name
    PSZ-AC_1:6 Zone Equipment Outlet Node,    !- Outlet Node Name
    Kitchen_ZN_1_FLR_1 Return Air Node Name;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    PSZ-AC_2:5 Return Air Mixer,    !- Name
    PSZ-AC_2:5 Zone Equipment Outlet Node,    !- Outlet Node Name
    Gym_ZN_1_FLR_1 Return Air Node Name;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    PSZ-AC_2:7 Return Air Mixer,    !- Name
    PSZ-AC_2:7 Zone Equipment Outlet Node,    !- Outlet Node Name
    Cafeteria_ZN_1_FLR_1 Return Air Node Name;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    VAV_OTHER Return Air Mixer,    !- Name
    VAV_OTHER Zone Equipment Outlet Node,    !- Outlet Node Name
    Computer_Class_ZN_1_FLR_1 Return Air Node Name,    !- Inlet 1 Node Name
    Main_Corridor_ZN_1_FLR_1 Return Air Node Name,    !- Inlet 2 Node Name
    Lobby_ZN_1_FLR_1 Return Air Node Name,    !- Inlet 3 Node Name
    Mech_ZN_1_FLR_1 Return Air Node Name,    !- Inlet 4 Node Name
    Bath_ZN_1_FLR_1 Return Air Node Name,    !- Inlet 5 Node Name
    Offices_ZN_1_FLR_1 Return Air Node Name,    !- Inlet 6 Node Name
    Library_Media_Center_ZN_1_FLR_1 Return Air Node Name;    !- Inlet 7 Node Name

AirLoopHVAC:ZoneMixer,
    VAV_POD_1 Return Air Mixer,    !- Name
    VAV_POD_1 Zone Equipment Outlet Node,    !- Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name,    !- Inlet 1 Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name,    !- Inlet 2 Node Name
    Corridor_Pod_1_ZN_1_FLR_1 Return Air Node Name,    !- Inlet 3 Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name,    !- Inlet 4 Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name,    !- Inlet 5 Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name;    !- Inlet 6 Node Name

AirLoopHVAC:ZoneMixer,
    VAV_POD_2 Return Air Mixer,    !- Name
    VAV_POD_2 Zone Equipment Outlet Node,    !- Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name,    !- Inlet 1 Node Name
    Corridor_Pod_2_ZN_1_FLR_1 Return Air Node Name,    !- Inlet 2 Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name,    !- Inlet 3 Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name;    !- Inlet 4 Node Name

AirLoopHVAC:ZoneMixer,
    VAV_POD_3 Return Air Mixer,    !- Name
    VAV_POD_3 Zone Equipment Outlet Node,    !- Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name,    !- Inlet 1 Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name,    !- Inlet 2 Node Name
    Corridor_Pod_3_ZN_1_FLR_1 Return Air Node Name,    !- Inlet 3 Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name,    !- Inlet 4 Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;    !- Inlet 5 Node Name

AirLoopHVAC:ReturnPath,
    PSZ-AC_1:6 Return Air Path,    !- Name
    PSZ-AC_1:6 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    PSZ-AC_1:6 Return Air Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    PSZ-AC_2:5 Return Air Path,    !- Name
    PSZ-AC_2:5 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    PSZ-AC_2:5 Return Air Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    PSZ-AC_2:7 Return Air Path,    !- Name
    PSZ-AC_2:7 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    PSZ-AC_2:7 Return Air Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV_OTHER Return Air Path,    !- Name
    VAV_OTHER Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    VAV_OTHER Return Air Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV_POD_1 Return Air Path,    !- Name
    VAV_POD_1 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    VAV_POD_1 Return Air Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV_POD_2 Return Air Path,    !- Name
    VAV_POD_2 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    VAV_POD_2 Return Air Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    VAV_POD_3 Return Air Path,    !- Name
    VAV_POD_3 Zone Equipment Outlet Node,    !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    VAV_POD_3 Return Air Mixer;    !- Component 1 Name

Branch,
    PSZ-AC_1:6 Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    PSZ-AC_1:6_OA,            !- Component 1 Name
    PSZ-AC_1:6 Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_CoolCNode,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    PSZ-AC_1:6_CoolC,         !- Component 2 Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_CoolCNode,    !- Component 2 Inlet Node Name
    PSZ-AC_1:6_CoolC-PSZ-AC_1:6_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    PSZ-AC_1:6_HeatC,         !- Component 3 Name
    PSZ-AC_1:6_CoolC-PSZ-AC_1:6_HeatCNode,    !- Component 3 Inlet Node Name
    PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    PSZ-AC_1:6_Fan,           !- Component 4 Name
    PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode,    !- Component 4 Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    PSZ-AC_2:5 Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    PSZ-AC_2:5_OA,            !- Component 1 Name
    PSZ-AC_2:5 Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_CoolCNode,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    PSZ-AC_2:5_CoolC,         !- Component 2 Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_CoolCNode,    !- Component 2 Inlet Node Name
    PSZ-AC_2:5_CoolC-PSZ-AC_2:5_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    PSZ-AC_2:5_HeatC,         !- Component 3 Name
    PSZ-AC_2:5_CoolC-PSZ-AC_2:5_HeatCNode,    !- Component 3 Inlet Node Name
    PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    PSZ-AC_2:5_Fan,           !- Component 4 Name
    PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode,    !- Component 4 Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    PSZ-AC_2:7 Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    PSZ-AC_2:7_OA,            !- Component 1 Name
    PSZ-AC_2:7 Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_CoolCNode,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    PSZ-AC_2:7_CoolC,         !- Component 2 Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_CoolCNode,    !- Component 2 Inlet Node Name
    PSZ-AC_2:7_CoolC-PSZ-AC_2:7_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,        !- Component 3 Object Type
    PSZ-AC_2:7_HeatC,         !- Component 3 Name
    PSZ-AC_2:7_CoolC-PSZ-AC_2:7_HeatCNode,    !- Component 3 Inlet Node Name
    PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode,    !- Component 3 Outlet Node Name
    Fan:ConstantVolume,       !- Component 4 Object Type
    PSZ-AC_2:7_Fan,           !- Component 4 Name
    PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode,    !- Component 4 Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    VAV_OTHER Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    VAV_OTHER_OA,             !- Component 1 Name
    VAV_OTHER Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    VAV_OTHER_CoolC,          !- Component 2 Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,    !- Component 2 Inlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    VAV_OTHER_HeatC,          !- Component 3 Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,    !- Component 3 Inlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER_FanNode,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    VAV_OTHER_Fan,            !- Component 4 Name
    VAV_OTHER_HeatC-VAV_OTHER_FanNode,    !- Component 4 Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    VAV_POD_1 Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    VAV_POD_1_OA,             !- Component 1 Name
    VAV_POD_1 Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    VAV_POD_1_CoolC,          !- Component 2 Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,    !- Component 2 Inlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    VAV_POD_1_HeatC,          !- Component 3 Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,    !- Component 3 Inlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1_FanNode,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    VAV_POD_1_Fan,            !- Component 4 Name
    VAV_POD_1_HeatC-VAV_POD_1_FanNode,    !- Component 4 Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    VAV_POD_2 Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    VAV_POD_2_OA,             !- Component 1 Name
    VAV_POD_2 Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    VAV_POD_2_CoolC,          !- Component 2 Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,    !- Component 2 Inlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    VAV_POD_2_HeatC,          !- Component 3 Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,    !- Component 3 Inlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2_FanNode,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    VAV_POD_2_Fan,            !- Component 4 Name
    VAV_POD_2_HeatC-VAV_POD_2_FanNode,    !- Component 4 Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    VAV_POD_3 Air Loop Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    VAV_POD_3_OA,             !- Component 1 Name
    VAV_POD_3 Supply Equipment Inlet Node,    !- Component 1 Inlet Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,    !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,    !- Component 2 Object Type
    VAV_POD_3_CoolC,          !- Component 2 Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,    !- Component 2 Inlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,    !- Component 2 Outlet Node Name
    Coil:Heating:Water,       !- Component 3 Object Type
    VAV_POD_3_HeatC,          !- Component 3 Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,    !- Component 3 Inlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3_FanNode,    !- Component 3 Outlet Node Name
    Fan:VariableVolume,       !- Component 4 Object Type
    VAV_POD_3_Fan,            !- Component 4 Name
    VAV_POD_3_HeatC-VAV_POD_3_FanNode,    !- Component 4 Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node;    !- Component 4 Outlet Node Name

Branch,
    HeatSys1 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,    !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,    !- Component 1 Name
    HeatSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 10,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 11,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 12,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 13,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 14,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 15,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 16,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 17,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 18,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 19,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 20,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Bath_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 21,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 22,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 23,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    VAV_POD_1_HeatC,          !- Component 1 Name
    VAV_POD_1_HeatCDemand Inlet Node,    !- Component 1 Inlet Node Name
    VAV_POD_1_HeatCDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 24,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    VAV_POD_2_HeatC,          !- Component 1 Name
    VAV_POD_2_HeatCDemand Inlet Node,    !- Component 1 Inlet Node Name
    VAV_POD_2_HeatCDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 25,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    VAV_POD_3_HeatC,          !- Component 1 Name
    VAV_POD_3_HeatCDemand Inlet Node,    !- Component 1 Inlet Node Name
    VAV_POD_3_HeatCDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 26,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    VAV_OTHER_HeatC,          !- Component 1 Name
    VAV_OTHER_HeatCDemand Inlet Node,    !- Component 1 Inlet Node Name
    VAV_OTHER_HeatCDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 3,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 4,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 5,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 6,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 7,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 8,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Load Branch 9,    !- Name
    ,                         !- Pressure Drop Curve Name
    Coil:Heating:Water,       !- Component 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,    !- Component 1 Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,    !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,    !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Boiler:HotWater,          !- Component 1 Object Type
    HeatSys1 Boiler,          !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,    !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    HeatSys1 Pump,            !- Component 1 Name
    HeatSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    HeatSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,    !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,    !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 1,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Bath_ZN_1_FLR_1 SHW_default,    !- Component 1 Name
    Bath_ZN_1_FLR_1 SHW_default Water Inlet Node,    !- Component 1 Inlet Node Name
    Bath_ZN_1_FLR_1 SHW_default Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Load Branch 2,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterUse:Connections,     !- Component 1 Object Type
    Kitchen_ZN_1_FLR_1 SHW_default,    !- Component 1 Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Inlet Node,    !- Component 1 Inlet Node Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Demand Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,    !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    WaterHeater:Mixed,        !- Component 1 Object Type
    SWHSys1 Water Heater,     !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Equipment Bypass Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,    !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Inlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pump:VariableSpeed,       !- Component 1 Object Type
    SWHSys1 Pump,             !- Component 1 Name
    SWHSys1 Supply Inlet Node,    !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;    !- Component 1 Outlet Node Name

Branch,
    SWHSys1 Supply Outlet Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    Pipe:Adiabatic,           !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,    !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Component 1 Outlet Node Name

BranchList,
    PSZ-AC_1:6 Air Loop Branches,    !- Name
    PSZ-AC_1:6 Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    PSZ-AC_2:5 Air Loop Branches,    !- Name
    PSZ-AC_2:5 Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    PSZ-AC_2:7 Air Loop Branches,    !- Name
    PSZ-AC_2:7 Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    VAV_OTHER Air Loop Branches,    !- Name
    VAV_OTHER Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    VAV_POD_1 Air Loop Branches,    !- Name
    VAV_POD_1 Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    VAV_POD_2 Air Loop Branches,    !- Name
    VAV_POD_2 Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    VAV_POD_3 Air Loop Branches,    !- Name
    VAV_POD_3 Air Loop Main Branch;    !- Branch 1 Name

BranchList,
    HeatSys1 Demand Branches,    !- Name
    HeatSys1 Demand Inlet Branch,    !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,    !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,    !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,    !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,    !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,    !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,    !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,    !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,    !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,    !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,    !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,    !- Branch 12 Name
    HeatSys1 Demand Load Branch 12,    !- Branch 13 Name
    HeatSys1 Demand Load Branch 13,    !- Branch 14 Name
    HeatSys1 Demand Load Branch 14,    !- Branch 15 Name
    HeatSys1 Demand Load Branch 15,    !- Branch 16 Name
    HeatSys1 Demand Load Branch 16,    !- Branch 17 Name
    HeatSys1 Demand Load Branch 17,    !- Branch 18 Name
    HeatSys1 Demand Load Branch 18,    !- Branch 19 Name
    HeatSys1 Demand Load Branch 19,    !- Branch 20 Name
    HeatSys1 Demand Load Branch 20,    !- Branch 21 Name
    HeatSys1 Demand Load Branch 21,    !- Branch 22 Name
    HeatSys1 Demand Load Branch 22,    !- Branch 23 Name
    HeatSys1 Demand Load Branch 23,    !- Branch 24 Name
    HeatSys1 Demand Load Branch 24,    !- Branch 25 Name
    HeatSys1 Demand Load Branch 25,    !- Branch 26 Name
    HeatSys1 Demand Load Branch 26,    !- Branch 27 Name
    HeatSys1 Demand Bypass Branch,    !- Branch 28 Name
    HeatSys1 Demand Outlet Branch;    !- Branch 29 Name

BranchList,
    HeatSys1 Supply Branches,    !- Name
    HeatSys1 Supply Inlet Branch,    !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,    !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,    !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;    !- Branch 4 Name

BranchList,
    SWHSys1 Demand Branches,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,    !- Branch 2 Name
    SWHSys1 Demand Load Branch 2,    !- Branch 3 Name
    SWHSys1 Demand Bypass Branch,    !- Branch 4 Name
    SWHSys1 Demand Outlet Branch;    !- Branch 5 Name

BranchList,
    SWHSys1 Supply Branches,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,    !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,    !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;    !- Branch 4 Name

Connector:Splitter,
    HeatSys1 Demand Splitter,    !- Name
    HeatSys1 Demand Inlet Branch,    !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,    !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,    !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,    !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,    !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,    !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,    !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,    !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,    !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,    !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,    !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,    !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,    !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,    !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,    !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,    !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,    !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,    !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,    !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,    !- Outlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,    !- Outlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,    !- Outlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,    !- Outlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,    !- Outlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,    !- Outlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,    !- Outlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,    !- Outlet Branch 26 Name
    HeatSys1 Demand Bypass Branch;    !- Outlet Branch 27 Name

Connector:Splitter,
    HeatSys1 Supply Splitter,    !- Name
    HeatSys1 Supply Inlet Branch,    !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,    !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Splitter,
    SWHSys1 Demand Splitter,    !- Name
    SWHSys1 Demand Inlet Branch,    !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,    !- Outlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,    !- Outlet Branch 2 Name
    SWHSys1 Demand Bypass Branch;    !- Outlet Branch 3 Name

Connector:Splitter,
    SWHSys1 Supply Splitter,    !- Name
    SWHSys1 Supply Inlet Branch,    !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Outlet Branch 2 Name

Connector:Mixer,
    HeatSys1 Demand Mixer,    !- Name
    HeatSys1 Demand Outlet Branch,    !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,    !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,    !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,    !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,    !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,    !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,    !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,    !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,    !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,    !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,    !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,    !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,    !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,    !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,    !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,    !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,    !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,    !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,    !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,    !- Inlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,    !- Inlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,    !- Inlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,    !- Inlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,    !- Inlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,    !- Inlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,    !- Inlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,    !- Inlet Branch 26 Name
    HeatSys1 Demand Bypass Branch;    !- Inlet Branch 27 Name

Connector:Mixer,
    HeatSys1 Supply Mixer,    !- Name
    HeatSys1 Supply Outlet Branch,    !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,    !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

Connector:Mixer,
    SWHSys1 Demand Mixer,     !- Name
    SWHSys1 Demand Outlet Branch,    !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,    !- Inlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,    !- Inlet Branch 2 Name
    SWHSys1 Demand Bypass Branch;    !- Inlet Branch 3 Name

Connector:Mixer,
    SWHSys1 Supply Mixer,     !- Name
    SWHSys1 Supply Outlet Branch,    !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,    !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;    !- Inlet Branch 2 Name

ConnectorList,
    HeatSys1 Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    HeatSys1 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    HeatSys1 Demand Mixer;    !- Connector 2 Name

ConnectorList,
    HeatSys1 Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    HeatSys1 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    HeatSys1 Supply Mixer;    !- Connector 2 Name

ConnectorList,
    SWHSys1 Demand Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Demand Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Demand Mixer;     !- Connector 2 Name

ConnectorList,
    SWHSys1 Supply Connectors,    !- Name
    Connector:Splitter,       !- Connector 1 Object Type
    SWHSys1 Supply Splitter,    !- Connector 1 Name
    Connector:Mixer,          !- Connector 2 Object Type
    SWHSys1 Supply Mixer;     !- Connector 2 Name

NodeList,
    Bath_ZN_1_FLR_1 Exhaust Nodes,    !- Name
    Bath_ZN_1_FLR_1 Exhaust Fan Node;    !- Node 1 Name

NodeList,
    Bath_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Bath_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Cafeteria_ZN_1_FLR_1 Exhaust Nodes,    !- Name
    Cafeteria_ZN_1_FLR_1 Exhaust Fan Node;    !- Node 1 Name

NodeList,
    Cafeteria_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name;    !- Node 1 Name

NodeList,
    Computer_Class_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Gym_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;    !- Node 1 Name

NodeList,
    Kitchen_ZN_1_FLR_1 Exhaust Nodes,    !- Name
    Kitchen_ZN_1_FLR_1 Exhaust Fan Node;    !- Node 1 Name

NodeList,
    Kitchen_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name;    !- Node 1 Name

NodeList,
    Library_Media_Center_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Lobby_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Main_Corridor_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Mech_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    Offices_ZN_1_FLR_1 Inlet Nodes,    !- Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name;    !- Node 1 Name

NodeList,
    PSZ-AC_1:6_OANode List,    !- Name
    PSZ-AC_1:6_OAInlet Node;    !- Node 1 Name

NodeList,
    PSZ-AC_2:5_OANode List,    !- Name
    PSZ-AC_2:5_OAInlet Node;    !- Node 1 Name

NodeList,
    PSZ-AC_2:7_OANode List,    !- Name
    PSZ-AC_2:7_OAInlet Node;    !- Node 1 Name

NodeList,
    VAV_OTHER_OANode List,    !- Name
    VAV_OTHER_OAInlet Node;    !- Node 1 Name

NodeList,
    VAV_POD_1_OANode List,    !- Name
    VAV_POD_1_OAInlet Node;    !- Node 1 Name

NodeList,
    VAV_POD_2_OANode List,    !- Name
    VAV_POD_2_OAInlet Node;    !- Node 1 Name

NodeList,
    VAV_POD_3_OANode List,    !- Name
    VAV_POD_3_OAInlet Node;    !- Node 1 Name

OutdoorAir:Node,
    VAV_OTHER_CoolC Cond OA node;    !- Name

OutdoorAir:Node,
    VAV_OTHER_CoolCOA Ref node;    !- Name

OutdoorAir:Node,
    VAV_POD_1_CoolC Cond OA node;    !- Name

OutdoorAir:Node,
    VAV_POD_1_CoolCOA Ref node;    !- Name

OutdoorAir:Node,
    VAV_POD_2_CoolC Cond OA node;    !- Name

OutdoorAir:Node,
    VAV_POD_2_CoolCOA Ref node;    !- Name

OutdoorAir:Node,
    VAV_POD_3_CoolC Cond OA node;    !- Name

OutdoorAir:Node,
    VAV_POD_3_CoolCOA Ref node;    !- Name

OutdoorAir:Node,
    RACK1_condenserInlet;     !- Name

OutdoorAir:Node,
    RACK2_condenserInlet;     !- Name

OutdoorAir:NodeList,
    PSZ-AC_1:6_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-AC_2:5_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-AC_2:7_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_OTHER_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_POD_1_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_POD_2_OANode List;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_POD_3_OANode List;    !- Node or NodeList Name 1

Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,    !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,    !- Name
    HeatSys1 Demand Inlet Node,    !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,    !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,    !- Inlet Node Name
    HeatSys1 Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,    !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,    !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,    !- Inlet Node Name
    HeatSys1 Supply Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,    !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,    !- Name
    SWHSys1 Demand Inlet Node,    !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,    !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Demand Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,    !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,    !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;    !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,    !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,    !- Inlet Node Name
    SWHSys1 Supply Outlet Node;    !- Outlet Node Name

Pump:VariableSpeed,
    HeatSys1 Pump,            !- Name
    HeatSys1 Supply Inlet Node,    !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,    !- Outlet Node Name
    AUTOSIZE,                 !- Design Maximum Flow Rate
    179352,                   !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    0.9,                      !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0.0,                      !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ;                         !- Pump Flow Rate Schedule Name

Pump:VariableSpeed,
    SWHSys1 Pump,             !- Name
    SWHSys1 Supply Inlet Node,    !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,    !- Outlet Node Name
    AUTOSIZE,                 !- Design Maximum Flow Rate
    1,                        !- Design Pump Head
    AUTOSIZE,                 !- Design Power Consumption
    1,                        !- Motor Efficiency
    0.0,                      !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                        !- Coefficient 1 of the Part Load Performance Curve
    1,                        !- Coefficient 2 of the Part Load Performance Curve
    0,                        !- Coefficient 3 of the Part Load Performance Curve
    0,                        !- Coefficient 4 of the Part Load Performance Curve
    0.0,                      !- Design Minimum Flow Rate
    Intermittent,             !- Pump Control Type
    ;                         !- Pump Flow Rate Schedule Name

Boiler:HotWater,
    HeatSys1 Boiler,          !- Name
    NATURALGAS,               !- Fuel Type
    AUTOSIZE,                 !- Nominal Capacity
    0.705,                    !- Nominal Thermal Efficiency
    LeavingBoiler,            !- Efficiency Curve Temperature Evaluation Variable
    ,                         !- Normalized Boiler Efficiency Curve Name
    AUTOSIZE,                 !- Design Water Flow Rate
    0,                        !- Minimum Part Load Ratio
    1.2,                      !- Maximum Part Load Ratio
    1,                        !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,    !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,    !- Boiler Water Outlet Node Name
    95,                       !- Water Outlet Upper Temperature Limit
    LeavingSetpointModulated,    !- Boiler Flow Mode
    0,                        !- Parasitic Electric Load
    1;                        !- Sizing Factor

WaterHeater:Mixed,
    SWHSys1 Water Heater,     !- Name
    1,                        !- Tank Volume
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,    !- Setpoint Temperature Schedule Name
    2,                        !- Deadband Temperature Difference
    82.2222,                  !- Maximum Temperature Limit
    Cycle,                    !- Heater Control Type
    845000,                   !- Heater Maximum Capacity
    ,                         !- Heater Minimum Capacity
    ,                         !- Heater Ignition Minimum Flow Rate
    ,                         !- Heater Ignition Delay
    NATURALGAS,               !- Heater Fuel Type
    0.78,                     !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    20,                       !- Off Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                 !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,    !- Ambient Temperature Schedule Name
    ,                         !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    6,                        !- Off Cycle Loss Coefficient to Ambient Temperature
    ,                         !- Off Cycle Loss Fraction to Zone
    6,                        !- On Cycle Loss Coefficient to Ambient Temperature
    ,                         !- On Cycle Loss Fraction to Zone
    ,                         !- Peak Use Flow Rate
    ,                         !- Use Flow Rate Fraction Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,    !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,    !- Use Side Outlet Node Name
    1,                        !- Use Side Effectiveness
    ,                         !- Source Side Inlet Node Name
    ,                         !- Source Side Outlet Node Name
    1,                        !- Source Side Effectiveness
    AUTOSIZE,                 !- Use Side Design Flow Rate
    AUTOSIZE,                 !- Source Side Design Flow Rate
    1.5;                      !- Indirect Water Heating Recovery Time

PlantLoop,
    HeatSys1,                 !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    100.0,                    !- Maximum Loop Temperature
    10.0,                     !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Plant Loop Volume
    HeatSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,    !- Plant Side Branch List Name
    HeatSys1 Supply Connectors,    !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,    !- Demand Side Branch List Name
    HeatSys1 Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantLoop,
    SWHSys1,                  !- Name
    Water,                    !- Fluid Type
    ,                         !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,    !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,    !- Loop Temperature Setpoint Node Name
    60.0,                     !- Maximum Loop Temperature
    10.0,                     !- Minimum Loop Temperature
    AUTOSIZE,                 !- Maximum Loop Flow Rate
    0,                        !- Minimum Loop Flow Rate
    AUTOSIZE,                 !- Plant Loop Volume
    SWHSys1 Supply Inlet Node,    !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,    !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches,    !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,    !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,    !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,    !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches,    !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,    !- Demand Side Connector List Name
    Optimal;                  !- Load Distribution Scheme

PlantEquipmentList,
    HeatSys1 Equipment List,    !- Name
    Boiler:HotWater,          !- Equipment 1 Object Type
    HeatSys1 Boiler;          !- Equipment 1 Name

PlantEquipmentList,
    SWHSys1 Equipment List,    !- Name
    WaterHeater:Mixed,        !- Equipment 1 Object Type
    SWHSys1 Water Heater;     !- Equipment 1 Name

PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    HeatSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,    !- Name
    0,                        !- Load Range 1 Lower Limit
    1000000000000000,         !- Load Range 1 Upper Limit
    SWHSys1 Equipment List;    !- Range 1 Equipment List Name

PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,    !- Name
    PlantEquipmentOperation:HeatingLoad,    !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,    !- Control Scheme 1 Name
    PlantOnSched;             !- Control Scheme 1 Schedule Name

AvailabilityManager:NightCycle,
    PSZ-AC_1:6 Availability Manager,    !- Name
    ALWAYS_ON,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    PSZ-AC_2:5 Availability Manager,    !- Name
    ALWAYS_ON,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    PSZ-AC_2:7 Availability Manager,    !- Name
    ALWAYS_ON,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    VAV_OTHER Availability Manager,    !- Name
    ALWAYS_ON,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    VAV_POD_1 Availability Manager,    !- Name
    ALWAYS_ON,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    VAV_POD_2 Availability Manager,    !- Name
    ALWAYS_ON,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManager:NightCycle,
    VAV_POD_3 Availability Manager,    !- Name
    ALWAYS_ON,                !- Applicability Schedule Name
    HVACOperationSchd,        !- Fan Schedule Name
    CycleOnAny,               !- Control Type
    1.0,                      !- Thermostat Tolerance
    FixedRunTime,             !- Cycling Run Time Control Type
    1800;                     !- Cycling Run Time

AvailabilityManagerAssignmentList,
    PSZ-AC_1:6 Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    PSZ-AC_1:6 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-AC_2:5 Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    PSZ-AC_2:5 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-AC_2:7 Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    PSZ-AC_2:7 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_OTHER Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    VAV_OTHER Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_POD_1 Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    VAV_POD_1 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_POD_2 Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    VAV_POD_2 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_POD_3 Availability Manager List,    !- Name
    AvailabilityManager:NightCycle,    !- Availability Manager 1 Object Type
    VAV_POD_3 Availability Manager;    !- Availability Manager 1 Name

SetpointManager:Scheduled,
    VAV_OTHER SAT setpoint,    !- Name
    Temperature,              !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,    !- Schedule Name
    VAV_OTHER Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_POD_1 SAT setpoint,    !- Name
    Temperature,              !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,    !- Schedule Name
    VAV_POD_1 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_POD_2 SAT setpoint,    !- Name
    Temperature,              !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,    !- Schedule Name
    VAV_POD_2 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_POD_3 SAT setpoint,    !- Name
    Temperature,              !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,    !- Schedule Name
    VAV_POD_3 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    HW-Loop-Temp-Schedule,    !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    HW-Loop-Temp-Schedule,    !- Schedule Name
    HeatSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,    !- Name
    Temperature,              !- Control Variable
    SWHSys1-Loop-Temp-Schedule,    !- Schedule Name
    SWHSys1 Supply Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrCafeteria_ZN_1_FLR_1,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    50.0,                     !- Maximum Supply Air Temperature
    Cafeteria_ZN_1_FLR_1,     !- Control Zone Name
    Cafeteria_ZN_1_FLR_1 Air Node,    !- Zone Node Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrGym_ZN_1_FLR_1,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    50.0,                     !- Maximum Supply Air Temperature
    Gym_ZN_1_FLR_1,           !- Control Zone Name
    Gym_ZN_1_FLR_1 Air Node,    !- Zone Node Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrKitchen_ZN_1_FLR_1,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    50.0,                     !- Maximum Supply Air Temperature
    Kitchen_ZN_1_FLR_1,       !- Control Zone Name
    Kitchen_ZN_1_FLR_1 Air Node,    !- Zone Node Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_1:6_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_1:6 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode,    !- Fan Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC_1:6_CoolC-PSZ-AC_1:6_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_1:6_HeatC MixedAir Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_1:6 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode,    !- Fan Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_1:6_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_1:6 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode,    !- Fan Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_2:5_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_2:5 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode,    !- Fan Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC_2:5_CoolC-PSZ-AC_2:5_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_2:5_HeatC MixedAir Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_2:5 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode,    !- Fan Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_2:5_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_2:5 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode,    !- Fan Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_2:7_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_2:7 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode,    !- Fan Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC_2:7_CoolC-PSZ-AC_2:7_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_2:7_HeatC MixedAir Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_2:7 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode,    !- Fan Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-AC_2:7_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_2:7 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode,    !- Fan Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_OTHER_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER_FanNode,    !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_OTHER_HeatC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER_FanNode,    !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER_FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_OTHER_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER_FanNode,    !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_POD_1_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1_FanNode,    !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_POD_1_HeatC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1_FanNode,    !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1_FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_POD_1_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1_FanNode,    !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_POD_2_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2_FanNode,    !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_POD_2_HeatC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2_FanNode,    !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2_FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_POD_2_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2_FanNode,    !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_POD_3_CoolC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3_FanNode,    !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_POD_3_HeatC SAT Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3_FanNode,    !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3_FanNode;    !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_POD_3_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3_FanNode,    !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,    !- Fan Outlet Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode;    !- Setpoint Node or NodeList Name

Refrigeration:Case,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    23.88,                    !- Rated Ambient Temperature
    55,                       !- Rated Ambient Relative Humidity
    734,                      !- Rated Total Cooling Capacity per Unit Length
    0.1,                      !- Rated Latent Heat Ratio
    0.4,                      !- Rated Runtime Fraction
    3.66,                     !- Case Length
    -23,                      !- Case Operating Temperature
    CaseTemperatureMethod,    !- Latent Case Credit Curve Type
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,    !- Latent Case Credit Curve Name
    68.3,                     !- Standard Case Fan Power per Unit Length
    68.3,                     !- Operating Case Fan Power per Unit Length
    33,                       !- Standard Case Lighting Power per Unit Length
    ,                         !- Installed Case Lighting Power per Unit Length
    BLDG_LIGHT_SCH,           !- Case Lighting Schedule Name
    1,                        !- Fraction of Lighting Energy to Case
    0,                        !- Case AntiSweat Heater Power per Unit Length
    0,                        !- Minimum AntiSweat Heater Power per Unit Length
    None,                     !- AntiSweat Heater Control Type
    0,                        !- Humidity at Zero AntiSweat Heater Energy
    0,                        !- Case Height
    0,                        !- Fraction of AntiSweat Heater Energy to Case
    547,                      !- Case Defrost Power per Unit Length
    ELECTRIC,                 !- Case Defrost Type
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,    !- Case Defrost Schedule Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,    !- Case Defrost DripDown Schedule Name
    None,                     !- Defrost Energy Correction Curve Type
    ,                         !- Defrost Energy Correction Curve Name
    0,                        !- Under Case HVAC Return Air Fraction
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched,    !- Refrigerated Case Restocking Schedule Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched;    !- Case Credit Fraction Schedule Name

Refrigeration:Case,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE,    !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    23.88,                    !- Rated Ambient Temperature
    55,                       !- Rated Ambient Relative Humidity
    734,                      !- Rated Total Cooling Capacity per Unit Length
    0.08,                     !- Rated Latent Heat Ratio
    0.85,                     !- Rated Runtime Fraction
    3.66,                     !- Case Length
    2,                        !- Case Operating Temperature
    CaseTemperatureMethod,    !- Latent Case Credit Curve Type
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,    !- Latent Case Credit Curve Name
    55,                       !- Standard Case Fan Power per Unit Length
    55,                       !- Operating Case Fan Power per Unit Length
    33,                       !- Standard Case Lighting Power per Unit Length
    ,                         !- Installed Case Lighting Power per Unit Length
    BLDG_LIGHT_SCH,           !- Case Lighting Schedule Name
    1,                        !- Fraction of Lighting Energy to Case
    0,                        !- Case AntiSweat Heater Power per Unit Length
    0,                        !- Minimum AntiSweat Heater Power per Unit Length
    None,                     !- AntiSweat Heater Control Type
    0,                        !- Humidity at Zero AntiSweat Heater Energy
    0,                        !- Case Height
    0.2,                      !- Fraction of AntiSweat Heater Energy to Case
    0,                        !- Case Defrost Power per Unit Length
    NONE,                     !- Case Defrost Type
    ,                         !- Case Defrost Schedule Name
    ,                         !- Case Defrost DripDown Schedule Name
    None,                     !- Defrost Energy Correction Curve Type
    ,                         !- Defrost Energy Correction Curve Name
    0,                        !- Under Case HVAC Return Air Fraction
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;    !- Refrigerated Case Restocking Schedule Name

Refrigeration:CompressorRack,
    RACK1,                    !- Name
    OUTDOORS,                 !- Heat Rejection Location
    1.5,                      !- Design Compressor Rack COP
    RACK1_RackCOPfTCurve,     !- Compressor Rack COP Function of Temperature Curve Name
    350,                      !- Design Condenser Fan Power
    RACK1_RackCondFanCurve2,    !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,                !- Condenser Type
    ,                         !- WaterCooled Condenser Inlet Node Name
    ,                         !- WaterCooled Condenser Outlet Node Name
    ,                         !- WaterCooled Loop Flow Type
    ,                         !- WaterCooled Condenser Outlet Temperature Schedule Name
    ,                         !- WaterCooled Condenser Design Flow Rate
    ,                         !- WaterCooled Condenser Maximum Flow Rate
    ,                         !- WaterCooled Condenser Maximum Water Outlet Temperature
    ,                         !- WaterCooled Condenser Minimum Water Inlet Temperature
    ,                         !- Evaporative Condenser Availability Schedule Name
    ,                         !- Evaporative Condenser Effectiveness
    ,                         !- Evaporative Condenser Air Flow Rate
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Design Evaporative Condenser Water Pump Power
    ,                         !- Evaporative Water Supply Tank Name
    RACK1_condenserInlet,     !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,    !- EndUse Subcategory
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER;    !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

Refrigeration:CompressorRack,
    RACK2,                    !- Name
    OUTDOORS,                 !- Heat Rejection Location
    3,                        !- Design Compressor Rack COP
    RACK2_RackCOPfTCurve,     !- Compressor Rack COP Function of Temperature Curve Name
    350,                      !- Design Condenser Fan Power
    ,                         !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,                !- Condenser Type
    ,                         !- WaterCooled Condenser Inlet Node Name
    ,                         !- WaterCooled Condenser Outlet Node Name
    ,                         !- WaterCooled Loop Flow Type
    ,                         !- WaterCooled Condenser Outlet Temperature Schedule Name
    ,                         !- WaterCooled Condenser Design Flow Rate
    ,                         !- WaterCooled Condenser Maximum Flow Rate
    ,                         !- WaterCooled Condenser Maximum Water Outlet Temperature
    ,                         !- WaterCooled Condenser Minimum Water Inlet Temperature
    ,                         !- Evaporative Condenser Availability Schedule Name
    ,                         !- Evaporative Condenser Effectiveness
    ,                         !- Evaporative Condenser Air Flow Rate
    ,                         !- Basin Heater Capacity
    ,                         !- Basin Heater Setpoint Temperature
    ,                         !- Design Evaporative Condenser Water Pump Power
    ,                         !- Evaporative Water Supply Tank Name
    RACK2_condenserInlet,     !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,    !- EndUse Subcategory
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE;    !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

WaterUse:Equipment,
    Bath_ZN_1_FLR_1 SHW_default,    !- Name
    SHW_default,              !- EndUse Subcategory
    5.94e-05,                 !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    SHW_Bath Temp Sched,      !- Target Temperature Schedule Name
    SHW_Bath Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Bath_ZN_1_FLR_1,          !- Zone Name
    SHW_default Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW_default Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Kitchen_ZN_1_FLR_1 SHW_default,    !- Name
    SHW_default,              !- EndUse Subcategory
    0.000105,                 !- Peak Flow Rate
    BLDG_SWH_SCH,             !- Flow Rate Fraction Schedule Name
    SHW_Kitchen Temp Sched,    !- Target Temperature Schedule Name
    SHW_Kitchen Hot Supply Temp Sched,    !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    SHW_default Sensible fract sched,    !- Sensible Fraction Schedule Name
    SHW_default Latent fract sched;    !- Latent Fraction Schedule Name

WaterUse:Connections,
    Bath_ZN_1_FLR_1 SHW_default,    !- Name
    Bath_ZN_1_FLR_1 SHW_default Water Inlet Node,    !- Inlet Node Name
    Bath_ZN_1_FLR_1 SHW_default Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Bath_ZN_1_FLR_1 SHW_default;    !- Water Use Equipment 1 Name

WaterUse:Connections,
    Kitchen_ZN_1_FLR_1 SHW_default,    !- Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Inlet Node,    !- Inlet Node Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Outlet Node,    !- Outlet Node Name
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Reclamation Water Storage Tank Name
    ,                         !- Hot Water Supply Temperature Schedule Name
    ,                         !- Cold Water Supply Temperature Schedule Name
    ,                         !- Drain Water Heat Exchanger Type
    ,                         !- Drain Water Heat Exchanger Destination
    ,                         !- Drain Water Heat Exchanger UFactor Times Area
    Kitchen_ZN_1_FLR_1 SHW_default;    !- Water Use Equipment 1 Name

Curve:Quadratic,
    Cool-PLF-fPLR,            !- Name
    0.90949556,               !- Coefficient1 Constant
    0.09864773,               !- Coefficient2 x
    -0.00819488,              !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1,                        !- Maximum Value of x
    0.7,                      !- Minimum Curve Output
    1;                        !- Maximum Curve Output

Curve:Quadratic,
    Measured_CoolCStandard10Ton_CapFF,    !- Name
    0.7685,                   !- Coefficient1 Constant
    0.2315,                   !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.776,                    !- Minimum Value of x
    1.197;                    !- Maximum Value of x

Curve:Quadratic,
    Measured_CoolCStandard10Ton_EIRFFF,    !- Name
    1.192,                    !- Coefficient1 Constant
    -0.1917,                  !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.776,                    !- Minimum Value of x
    1.197;                    !- Maximum Value of x

Curve:Quadratic,
    No_PLR_Degredation,       !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    1;                        !- Maximum Value of x

Curve:Quadratic,
    RACK1_RackCOPfTCurve,     !- Name
    1.7603,                   !- Coefficient1 Constant
    -0.0377,                  !- Coefficient2 x
    0.0004,                   !- Coefficient3 x2
    10,                       !- Minimum Value of x
    35;                       !- Maximum Value of x

Curve:Quadratic,
    RACK1_RackCondFanCurve2,    !- Name
    0,                        !- Coefficient1 Constant
    0.0286,                   !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    35;                       !- Maximum Value of x

Curve:Quadratic,
    RACK2_RackCOPfTCurve,     !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Minimum Value of x
    50;                       !- Maximum Value of x

Curve:Cubic,
    ConstantCubic,            !- Name
    1,                        !- Coefficient1 Constant
    0,                        !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0,                        !- Coefficient4 x3
    -100,                     !- Minimum Value of x
    100;                      !- Maximum Value of x

Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,    !- Name
    0.020376,                 !- Coefficient1 Constant
    0.00024378,               !- Coefficient2 x
    1.14e-05,                 !- Coefficient3 x2
    1.811e-07,                !- Coefficient4 x3
    -35,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,    !- Name
    0.026526281,              !- Coefficient1 Constant
    0.001078032,              !- Coefficient2 x
    -6.02558e-05,             !- Coefficient3 x2
    1.23732e-06,              !- Coefficient4 x3
    -35,                      !- Minimum Value of x
    20;                       !- Maximum Value of x

Curve:Biquadratic,
    Cool-Cap-fT,              !- Name
    0.9712123,                !- Coefficient1 Constant
    -0.015275502,             !- Coefficient2 x
    0.0014434524,             !- Coefficient3 x2
    -0.00039321,              !- Coefficient4 y
    -6.8364e-06,              !- Coefficient5 y2
    -0.0002905956,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Cool-EIR-fT,              !- Name
    0.28687133,               !- Coefficient1 Constant
    0.023902164,              !- Coefficient2 x
    -0.000810648,             !- Coefficient3 x2
    0.013458546,              !- Coefficient4 y
    0.0003389364,             !- Coefficient5 y2
    -0.0004870044,            !- Coefficient6 xy
    -100,                     !- Minimum Value of x
    100,                      !- Maximum Value of x
    -100,                     !- Minimum Value of y
    100;                      !- Maximum Value of y

Curve:Biquadratic,
    Measured_LowSpeedCoolCapLSFT,    !- Name
    0.4136,                   !- Coefficient1 Constant
    0.03105,                  !- Coefficient2 x
    0,                        !- Coefficient3 x2
    0.006952,                 !- Coefficient4 y
    -0.0002128,               !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    11.1,                     !- Minimum Value of x
    29.4,                     !- Maximum Value of x
    10,                       !- Minimum Value of y
    50.3;                     !- Maximum Value of y

Curve:Biquadratic,
    Measured_CoolCStandard10Ton_CapFT,    !- Name
    0.52357,                  !- Coefficient1 Constant
    0.03478,                  !- Coefficient2 x
    0,                        !- Coefficient3 x2
    -0.001915,                !- Coefficient4 y
    -0.00010838,              !- Coefficient5 y2
    0,                        !- Coefficient6 xy
    11.1,                     !- Minimum Value of x
    29.4,                     !- Maximum Value of x
    10,                       !- Minimum Value of y
    50.3;                     !- Maximum Value of y

Curve:Biquadratic,
    Measured_LowSpeedCoolEIRLSFT,    !- Name
    1.1389,                   !- Coefficient1 Constant
    -0.04518,                 !- Coefficient2 x
    0.0014298,                !- Coefficient3 x2
    0.006044,                 !- Coefficient4 y
    0.0006745,                !- Coefficient5 y2
    -0.0012325,               !- Coefficient6 xy
    11.1,                     !- Minimum Value of x
    29.4,                     !- Maximum Value of x
    10,                       !- Minimum Value of y
    50.3;                     !- Maximum Value of y

Curve:Biquadratic,
    Measured_CoolCStandard10Ton_EIRFT,    !- Name
    0.9847,                   !- Coefficient1 Constant
    -0.04285,                 !- Coefficient2 x
    0.0013562,                !- Coefficient3 x2
    0.009934,                 !- Coefficient4 y
    0.0006398,                !- Coefficient5 y2
    -0.001169,                !- Coefficient6 xy
    11.1,                     !- Minimum Value of x
    29.4,                     !- Maximum Value of x
    10,                       !- Minimum Value of y
    50.3;                     !- Maximum Value of y

UtilityCost:Tariff,
    PSI_LLF_LowLoadFactorService,    !- Name
    Electricity:Facility,     !- Output Meter Name
    kWh,                      !- Conversion Factor Choice
    ,                         !- Energy Conversion Factor
    ,                         !- Demand Conversion Factor
    ,                         !- Time of Use Period Schedule Name
    ,                         !- Season Schedule Name
    ,                         !- Month Schedule Name
    HalfHour,                 !- Demand Window Length
    15.00,                    !- Monthly Charge or Variable Name
    ,                         !- Minimum Monthly Charge or Variable Name
    ,                         !- Real Time Pricing Charge Schedule Name
    ,                         !- Customer Baseline Load Schedule Name
    Comm Elect;               !- Group Name

UtilityCost:Tariff,
    PSI_CS_CommercialElectricService,    !- Name
    Electricity:Facility,     !- Output Meter Name
    kWh,                      !- Conversion Factor Choice
    ,                         !- Energy Conversion Factor
    ,                         !- Demand Conversion Factor
    ,                         !- Time of Use Period Schedule Name
    ,                         !- Season Schedule Name
    ,                         !- Month Schedule Name
    ,                         !- Demand Window Length
    9.40,                     !- Monthly Charge or Variable Name
    ,                         !- Minimum Monthly Charge or Variable Name
    ,                         !- Real Time Pricing Charge Schedule Name
    ,                         !- Customer Baseline Load Schedule Name
    Comm Elect;               !- Group Name

UtilityCost:Tariff,
    IN_EIAMonthlyRateGas,     !- Name
    Gas:Facility,             !- Output Meter Name
    MCF,                      !- Conversion Factor Choice
    ,                         !- Energy Conversion Factor
    ,                         !- Demand Conversion Factor
    ,                         !- Time of Use Period Schedule Name
    ,                         !- Season Schedule Name
    ,                         !- Month Schedule Name
    ,                         !- Demand Window Length
    0.0,                      !- Monthly Charge or Variable Name
    ,                         !- Minimum Monthly Charge or Variable Name
    ,                         !- Real Time Pricing Charge Schedule Name
    ,                         !- Customer Baseline Load Schedule Name
    Comm Gas;                 !- Group Name

UtilityCost:Qualify,
    MinDemand75kw,            !- Utility Cost Qualify Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    TotalDemand,              !- Variable Name
    Minimum,                  !- Qualify Type
    75,                       !- Threshold Value or Variable Name
    Annual,                   !- Season
    Count,                    !- Threshold Test
    12;                       !- Number of Months

UtilityCost:Qualify,
    MaxDemand75kw,            !- Utility Cost Qualify Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    TotalDemand,              !- Variable Name
    Maximum,                  !- Qualify Type
    75,                       !- Threshold Value or Variable Name
    Annual,                   !- Season
    Count,                    !- Threshold Test
    1;                        !- Number of Months

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.002028;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.000536;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.001127;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    -0.000370;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    -0.000031;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    -0.000216;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.000833;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    TaxofeightPercent,        !- Utility Cost Charge Simple Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    SubTotal,                 !- Source Variable
    Annual,                   !- Season
    Taxes,                    !- Category Variable Name
    0.08;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    FuelCostAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.002028;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    QualPollutionControlAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.000536;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SoxNoxRiderAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.001127;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    DSMRiderAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.000021;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    PurchPowerTrackerAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.000034;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MidwestISOAdjustEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    -0.000203;                !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    CleanCoalRiderEnergyCharge,    !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    0.000807;                 !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    TaxofeightPercent,        !- Utility Cost Charge Simple Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    SubTotal,                 !- Source Variable
    Annual,                   !- Season
    Taxes,                    !- Category Variable Name
    0.08;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,     !- Utility Cost Charge Simple Name
    IN_EIAMonthlyRateGas,     !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    IN_MonthlyGasRates;       !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    TaxofEightPercent,        !- Utility Cost Charge Simple Name
    IN_EIAMonthlyRateGas,     !- Tariff Name
    SubTotal,                 !- Source Variable
    Annual,                   !- Season
    Taxes,                    !- Category Variable Name
    0.08;                     !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
    AnnualEnergyCharge,       !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    ,                         !- Remaining Into Variable
    ,                         !- Block Size Multiplier Value or Variable Name
    300,                      !- Block Size 1 Value or Variable Name
    0.108222,                 !- Block 1 Cost per Unit Value or Variable Name
    700,                      !- Block Size 2 Value or Variable Name
    0.087021,                 !- Block 2 Cost per Unit Value or Variable Name
    1500,                     !- Block Size 3 Value or Variable Name
    0.078420,                 !- Block 3 Cost per Unit Value or Variable Name
    remaining,                !- Block Size 4 Value or Variable Name
    0.058320;                 !- Block 4 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
    AnnualDemandBaseCharge,    !- Utility Cost Charge Block Name
    PSI_LLF_LowLoadFactorService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    ,                         !- Remaining Into Variable
    TotalDemand,              !- Block Size Multiplier Value or Variable Name
    190,                      !- Block Size 1 Value or Variable Name
    0.0,                      !- Block 1 Cost per Unit Value or Variable Name
    110,                      !- Block Size 2 Value or Variable Name
    0.051773,                 !- Block 2 Cost per Unit Value or Variable Name
    remaining,                !- Block Size 3 Value or Variable Name
    0.046965;                 !- Block 3 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
    AnnualEnergyCharge,       !- Utility Cost Charge Block Name
    PSI_CS_CommercialElectricService,    !- Tariff Name
    totalEnergy,              !- Source Variable
    Annual,                   !- Season
    EnergyCharges,            !- Category Variable Name
    ,                         !- Remaining Into Variable
    ,                         !- Block Size Multiplier Value or Variable Name
    300,                      !- Block Size 1 Value or Variable Name
    0.082409,                 !- Block 1 Cost per Unit Value or Variable Name
    700,                      !- Block Size 2 Value or Variable Name
    0.072873,                 !- Block 2 Cost per Unit Value or Variable Name
    1500,                     !- Block Size 3 Value or Variable Name
    0.061696,                 !- Block 3 Cost per Unit Value or Variable Name
    remaining,                !- Block Size 4 Value or Variable Name
    0.041179;                 !- Block 4 Cost per Unit Value or Variable Name

UtilityCost:Variable,
    IN_MonthlyGasRates,       !- Name
    IN_EIAMonthlyRateGas,     !- Tariff Name
    Currency,                 !- Variable Type
    8.22,                     !- January Value
    7.51,                     !- February Value
    8.97,                     !- March Value
    9.01,                     !- April Value
    9.16,                     !- May Value
    10.44,                    !- June Value
    10.32,                    !- July Value
    10.13,                    !- August Value
    9.20,                     !- September Value
    8.18,                     !- October Value
    7.83,                     !- November Value
    7.63;                     !- December Value

OUTPUT:VARIABLEDICTIONARY,
    IDF;                      !- Key Field

OUTPUT:SCHEDULES,
    Hourly;                   !- Key Field

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OUTPUTCONTROL:TABLE:STYLE,
    CommaAndHTML,             !- Column Separator
    None;                     !- Unit Conversion

OutputControl:ReportingTolerances,
    0.556,                    !- Tolerance for Time Heating Setpoint Not Met
    0.556;                    !- Tolerance for Time Cooling Setpoint Not Met

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Cooling Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Cooling Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Sensible Effectiveness,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Latent Effectiveness,    !- Variable Name
    hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Water Heater Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Heating:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Cooling:Electricity,      !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ExteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ExteriorEquipment:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Fans:Electricity,         !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Pumps:Electricity,        !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    HeatRejection:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Humidifier:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Refrigeration:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    WaterSystems:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Gas:Facility,             !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Heating:Gas,              !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Gas,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    WaterSystems:Gas,         !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    HeatRejection:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:DistrictHeating,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:DistrictCooling,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:Gas,              !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    HeatingCoils:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Baseboard:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:METER,
    CoolingCoils:EnergyTransfer,    !- Key Name
    hourly;                   !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular;         !- Option Type

EnvironmentalImpactFactors,
    0.663,                    !- District Heating Efficiency
    4.18,                     !- District Cooling COP
    0.585,                    !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

FuelFactors,
    Electricity,              !- Existing Fuel Resource Name
    kg,                       !- Units of Measure
    ,                         !- Energy per Unit Factor
    3.546,                    !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    3.417E+02,                !- CO2 Emission Factor
    ,                         !- CO2 Emission Factor Schedule Name
    1.186E-01,                !- CO Emission Factor
    ,                         !- CO Emission Factor Schedule Name
    7.472E-01,                !- CH4 Emission Factor
    ,                         !- CH4 Emission Factor Schedule Name
    6.222E-01,                !- NOx Emission Factor
    ,                         !- NOx Emission Factor Schedule Name
    8.028E-03,                !- N2O Emission Factor
    ,                         !- N2O Emission Factor Schedule Name
    1.872E+00,                !- SO2 Emission Factor
    ,                         !- SO2 Emission Factor Schedule Name
    0.0,                      !- PM Emission Factor
    ,                         !- PM Emission Factor Schedule Name
    1.739E-02,                !- PM10 Emission Factor
    ,                         !- PM10 Emission Factor Schedule Name
    0.0,                      !- PM25 Emission Factor
    ,                         !- PM25 Emission Factor Schedule Name
    0.0,                      !- NH3 Emission Factor
    ,                         !- NH3 Emission Factor Schedule Name
    1.019E-02,                !- NMVOC Emission Factor
    ,                         !- NMVOC Emission Factor Schedule Name
    5.639E-06,                !- Hg Emission Factor
    ,                         !- Hg Emission Factor Schedule Name
    2.778E-05,                !- Pb Emission Factor
    ,                         !- Pb Emission Factor Schedule Name
    0.4309556,                !- Water Emission Factor
    ,                         !- Water Emission Factor Schedule Name
    0,                        !- Nuclear High Level Emission Factor
    ,                         !- Nuclear High Level Emission Factor Schedule Name
    0;                        !- Nuclear Low Level Emission Factor

FuelFactors,
    NaturalGas,               !- Existing Fuel Resource Name
    m3,                       !- Units of Measure
    37631000,                 !- Energy per Unit Factor
    1.092,                    !- Source Energy Factor
    ,                         !- Source Energy Schedule Name
    5.21E+01,                 !- CO2 Emission Factor
    ,                         !- CO2 Emission Factor Schedule Name
    3.99E-02,                 !- CO Emission Factor
    ,                         !- CO Emission Factor Schedule Name
    1.06E-03,                 !- CH4 Emission Factor
    ,                         !- CH4 Emission Factor Schedule Name
    4.73E-02,                 !- NOx Emission Factor
    ,                         !- NOx Emission Factor Schedule Name
    1.06E-03,                 !- N2O Emission Factor
    ,                         !- N2O Emission Factor Schedule Name
    2.68E-04,                 !- SO2 Emission Factor
    ,                         !- SO2 Emission Factor Schedule Name
    0.0,                      !- PM Emission Factor
    ,                         !- PM Emission Factor Schedule Name
    3.59E-03,                 !- PM10 Emission Factor
    ,                         !- PM10 Emission Factor Schedule Name
    0.0,                      !- PM25 Emission Factor
    ,                         !- PM25 Emission Factor Schedule Name
    0,                        !- NH3 Emission Factor
    ,                         !- NH3 Emission Factor Schedule Name
    2.61E-03,                 !- NMVOC Emission Factor
    ,                         !- NMVOC Emission Factor Schedule Name
    1.11E-07,                 !- Hg Emission Factor
    ,                         !- Hg Emission Factor Schedule Name
    2.13E-07,                 !- Pb Emission Factor
    ,                         !- Pb Emission Factor Schedule Name
    0,                        !- Water Emission Factor
    ,                         !- Water Emission Factor Schedule Name
    0,                        !- Nuclear High Level Emission Factor
    ,                         !- Nuclear High Level Emission Factor Schedule Name
    0;                        !- Nuclear Low Level Emission Factor

Output:PreprocessorMessage,
    Conversion 7.2 => 8.0,    !- Preprocessor Name
    Warning,                  !- Error Severity
    Boiler:HotWater="HeatSys1 Boiler",    !- Message Line 1
    defaults for this object have changed. Results may be different than previous. See,    !- Message Line 2
    InputOutputReference document for details.;    !- Message Line 3