Time,PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W]
00:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.211793E+03,2.370584E-01,2.267522E+03,7.670275E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.239755E+04,1.260633E+00,1.205827E+04,4.078912E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.734480E+04,2.664775E+00,2.548923E+04,8.622161E+04,3.988910E+00,9.383786E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.695355E+00,2.591261E+04,8.659991E+04,4.107363E+00,1.099742E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.922134E+04,9.884610E+04,3.175602E+00,9.452587E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.476728E+04,8.377949E+04,3.200372E+00,8.822903E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.335008E+04,7.898557E+04
00:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.237282E+03,2.370584E-01,2.242034E+03,7.573974E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.253309E+04,1.260633E+00,1.192273E+04,4.027701E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.763131E+04,2.664775E+00,2.520272E+04,8.513910E+04,3.989902E+00,9.383410E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.682192E+00,2.547515E+04,8.524183E+04,4.109497E+00,1.099650E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.889287E+04,9.760508E+04,3.177574E+00,9.451738E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.448888E+04,8.272763E+04,3.201890E+00,8.822250E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.308761E+04,7.799390E+04
00:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.262770E+03,2.370584E-01,2.216545E+03,7.478106E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.266863E+04,1.260633E+00,1.178718E+04,3.976721E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.791783E+04,2.664775E+00,2.491620E+04,8.406145E+04,3.990824E+00,9.383061E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.669316E+00,2.504118E+04,8.389107E+04,4.111481E+00,1.099565E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.856441E+04,9.636965E+04,3.179412E+00,9.450947E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.421048E+04,8.168051E+04,3.203297E+00,8.821644E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.282514E+04,7.700669E+04
00:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.288259E+03,2.370584E-01,2.191057E+03,7.382670E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.280418E+04,1.260633E+00,1.165164E+04,3.925969E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.820435E+04,2.664775E+00,2.462968E+04,8.298865E+04,3.991686E+00,9.382735E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.656727E+00,2.461074E+04,8.254808E+04,4.113333E+00,1.099485E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.823594E+04,9.513977E+04,3.181131E+00,9.450207E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.393208E+04,8.063809E+04,3.204607E+00,8.821081E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.256267E+04,7.602392E+04
00:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.313747E+03,2.370584E-01,2.165568E+03,7.287663E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.293972E+04,1.260633E+00,1.151610E+04,3.875446E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.849086E+04,2.664775E+00,2.434317E+04,8.192067E+04,3.992495E+00,9.382428E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.644428E+00,2.418383E+04,8.121326E+04,4.115070E+00,1.099410E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.790747E+04,9.391542E+04,3.182746E+00,9.449512E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.365368E+04,7.960037E+04,3.205832E+00,8.820554E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.230020E+04,7.504558E+04
01:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.339236E+03,2.370584E-01,2.140080E+03,7.193082E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.307526E+04,1.260633E+00,1.138055E+04,3.825150E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.877738E+04,2.664775E+00,2.405665E+04,8.085748E+04,3.993259E+00,9.382138E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.377848E+04,7.992250E+04,4.116705E+00,1.099340E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.757900E+04,9.269656E+04,3.184269E+00,9.448856E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.337528E+04,7.856729E+04,3.206983E+00,8.820058E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.203773E+04,7.407161E+04
01:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.356228E+03,2.370584E-01,2.123087E+03,7.130263E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.316563E+04,1.260633E+00,1.129019E+04,3.791744E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.896839E+04,2.664775E+00,2.386564E+04,8.015134E+04,3.993984E+00,9.381862E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.358967E+04,7.922452E+04,4.118250E+00,1.099273E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.736003E+04,9.188702E+04,3.185712E+00,9.448235E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.318967E+04,7.788115E+04,3.208067E+00,8.819592E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.186275E+04,7.342474E+04
01:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.373220E+03,2.370584E-01,2.106095E+03,7.067632E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.325599E+04,1.260633E+00,1.119983E+04,3.758438E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.915940E+04,2.664775E+00,2.367463E+04,7.944730E+04,3.994674E+00,9.381600E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.340087E+04,7.852863E+04,4.119715E+00,1.099210E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.714105E+04,9.107990E+04,3.187083E+00,9.447644E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.300407E+04,7.719705E+04,3.209093E+00,8.819150E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.168776E+04,7.277978E+04
01:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.390213E+03,2.370584E-01,2.089103E+03,7.005189E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.334635E+04,1.260633E+00,1.110947E+04,3.725232E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.935041E+04,2.664775E+00,2.348362E+04,7.874538E+04,3.995333E+00,9.381350E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.321207E+04,7.783481E+04,4.121110E+00,1.099150E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.692207E+04,9.027520E+04,3.188391E+00,9.447081E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.281847E+04,7.651501E+04,3.210068E+00,8.818730E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.151278E+04,7.213676E+04
01:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.407205E+03,2.370584E-01,2.072110E+03,6.942931E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.343671E+04,1.260633E+00,1.101911E+04,3.692124E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.954142E+04,2.664775E+00,2.329261E+04,7.804553E+04,3.995966E+00,9.381109E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.302327E+04,7.714306E+04,4.122442E+00,1.099093E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.670309E+04,8.947289E+04,3.189642E+00,9.446543E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.263287E+04,7.583499E+04,3.210997E+00,8.818331E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.133780E+04,7.149566E+04
01:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.424197E+03,2.370584E-01,2.055118E+03,6.880859E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.352707E+04,1.260633E+00,1.092874E+04,3.659115E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.973243E+04,2.664775E+00,2.310160E+04,7.734779E+04,3.996575E+00,9.380878E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.283447E+04,7.645338E+04,4.123718E+00,1.099038E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.648411E+04,8.867297E+04,3.190842E+00,9.446026E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.244727E+04,7.515700E+04,3.211885E+00,8.817948E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.116282E+04,7.085646E+04
02:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.441189E+03,2.370584E-01,2.038126E+03,6.818972E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.361744E+04,1.260633E+00,1.083838E+04,3.626205E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.992344E+04,2.664775E+00,2.291059E+04,7.665212E+04,3.997162E+00,9.380654E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.264566E+04,7.576576E+04,4.124943E+00,1.098985E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.626513E+04,8.787544E+04,3.191996E+00,9.445529E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.226167E+04,7.448104E+04,3.212736E+00,8.817582E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.098784E+04,7.021918E+04
02:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.453934E+03,2.370584E-01,2.025382E+03,6.772678E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.368521E+04,1.260633E+00,1.077061E+04,3.601587E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.006670E+04,2.664775E+00,2.276733E+04,7.613172E+04,3.997730E+00,9.380438E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.250406E+04,7.525138E+04,4.126122E+00,1.098935E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.610090E+04,8.727885E+04,3.193109E+00,9.445050E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.212247E+04,7.397538E+04,3.213553E+00,8.817230E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.085661E+04,6.974245E+04
02:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.466678E+03,2.370584E-01,2.012637E+03,6.726486E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.375298E+04,1.260633E+00,1.070284E+04,3.577023E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.020996E+04,2.664775E+00,2.262407E+04,7.561248E+04,3.998280E+00,9.380228E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.236246E+04,7.473815E+04,4.127260E+00,1.098886E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.593667E+04,8.668359E+04,3.194184E+00,9.444587E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.198327E+04,7.347085E+04,3.214341E+00,8.816891E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.072537E+04,6.926679E+04
02:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.479422E+03,2.370584E-01,1.999893E+03,6.680398E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.382075E+04,1.260633E+00,1.063507E+04,3.552514E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.035322E+04,2.664775E+00,2.248081E+04,7.509440E+04,3.998815E+00,9.380024E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.222086E+04,7.422606E+04,4.128360E+00,1.098838E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.577243E+04,8.608966E+04,3.195225E+00,9.444139E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.184407E+04,7.296745E+04,3.215101E+00,8.816564E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.059414E+04,6.879220E+04
02:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.492166E+03,2.370584E-01,1.987149E+03,6.634413E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.388852E+04,1.260633E+00,1.056730E+04,3.528060E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.049648E+04,2.664775E+00,2.233755E+04,7.457748E+04,3.999335E+00,9.379826E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.207926E+04,7.371511E+04,4.129425E+00,1.098792E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.560820E+04,8.549705E+04,3.196234E+00,9.443705E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.170487E+04,7.246516E+04,3.215836E+00,8.816248E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.046290E+04,6.831866E+04
02:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.504911E+03,2.370584E-01,1.974405E+03,6.588530E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.395629E+04,1.260633E+00,1.049952E+04,3.503660E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.063973E+04,2.664775E+00,2.219430E+04,7.406171E+04,3.999841E+00,9.379633E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.193766E+04,7.320531E+04,4.130459E+00,1.098748E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.544396E+04,8.490576E+04,3.197215E+00,9.443282E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.156567E+04,7.196400E+04,3.216548E+00,8.815941E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.033167E+04,6.784617E+04
03:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.517655E+03,2.370584E-01,1.961660E+03,6.542749E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.402407E+04,1.260633E+00,1.043175E+04,3.479315E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.078299E+04,2.664775E+00,2.205104E+04,7.354709E+04,4.000335E+00,9.379444E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.179605E+04,7.269664E+04,4.131463E+00,1.098705E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.527973E+04,8.431579E+04,3.198169E+00,9.442872E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.142647E+04,7.146396E+04,3.217238E+00,8.815644E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.020043E+04,6.737474E+04
03:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.530399E+03,2.370584E-01,1.948916E+03,6.497070E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.409184E+04,1.260633E+00,1.036398E+04,3.455024E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.092625E+04,2.664775E+00,2.190778E+04,7.303362E+04,4.000818E+00,9.379260E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.165445E+04,7.218910E+04,4.132439E+00,1.098663E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.511550E+04,8.372713E+04,3.199098E+00,9.442471E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.128727E+04,7.096503E+04,3.217909E+00,8.815355E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.006920E+04,6.690436E+04
03:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.543143E+03,2.370584E-01,1.936172E+03,6.451493E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.415961E+04,1.260633E+00,1.029621E+04,3.430786E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.106951E+04,2.664775E+00,2.176452E+04,7.252128E+04,4.001290E+00,9.379080E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.151285E+04,7.168269E+04,4.133390E+00,1.098622E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.495126E+04,8.313978E+04,3.200004E+00,9.442081E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.114807E+04,7.046720E+04,3.218561E+00,8.815075E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.993796E+04,6.643502E+04
03:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.555888E+03,2.370584E-01,1.923428E+03,6.406017E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.422738E+04,1.260633E+00,1.022844E+04,3.406603E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.121277E+04,2.664775E+00,2.162126E+04,7.201008E+04,4.001752E+00,9.378904E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.137125E+04,7.117740E+04,4.134318E+00,1.098582E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.478703E+04,8.255373E+04,3.200889E+00,9.441701E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.100887E+04,6.997048E+04,3.219196E+00,8.814801E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.980672E+04,6.596672E+04
03:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.568632E+03,2.370584E-01,1.910683E+03,6.360642E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.429515E+04,1.260633E+00,1.016067E+04,3.382473E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.135602E+04,2.664775E+00,2.147801E+04,7.150002E+04,4.002205E+00,9.378731E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.122965E+04,7.067324E+04,4.135223E+00,1.098543E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.462279E+04,8.196898E+04,3.201753E+00,9.441329E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.086967E+04,6.947486E+04,3.219815E+00,8.814535E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.967549E+04,6.549946E+04
03:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.581376E+03,2.370584E-01,1.897939E+03,6.315368E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.436292E+04,1.260633E+00,1.009289E+04,3.358397E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.149928E+04,2.664775E+00,2.133475E+04,7.099109E+04,4.002648E+00,9.378561E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.108805E+04,7.017020E+04,4.136107E+00,1.098505E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.445856E+04,8.138554E+04,3.202597E+00,9.440965E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.073047E+04,6.898036E+04,3.220419E+00,8.814275E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.954425E+04,6.503325E+04
04:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.594120E+03,2.370584E-01,1.885195E+03,6.270194E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.443070E+04,1.260633E+00,1.002512E+04,3.334375E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.164254E+04,2.664775E+00,2.119149E+04,7.048329E+04,4.003083E+00,9.378395E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.094644E+04,6.966827E+04,4.136970E+00,1.098468E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.429433E+04,8.080339E+04,3.203424E+00,9.440609E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.059127E+04,6.848694E+04,3.221008E+00,8.814021E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.941302E+04,6.456807E+04
04:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.602617E+03,2.370584E-01,1.876699E+03,6.240133E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.447588E+04,1.260633E+00,9.979942E+03,3.318389E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.173805E+04,2.664775E+00,2.109598E+04,7.014538E+04,4.003511E+00,9.378231E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.085204E+04,6.933427E+04,4.137815E+00,1.098431E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.418484E+04,8.041601E+04,3.204233E+00,9.440260E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.049847E+04,6.815860E+04,3.221583E+00,8.813774E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.932553E+04,6.425852E+04
04:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.611113E+03,2.370584E-01,1.868203E+03,6.210117E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.452106E+04,1.260633E+00,9.934761E+03,3.302427E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.183355E+04,2.664775E+00,2.100048E+04,6.980797E+04,4.003928E+00,9.378072E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.075764E+04,6.900076E+04,4.138639E+00,1.098396E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.407535E+04,8.002919E+04,3.205023E+00,9.439921E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.040566E+04,6.783074E+04,3.222143E+00,8.813533E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.923804E+04,6.394942E+04
04:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.619609E+03,2.370584E-01,1.859706E+03,6.180146E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.456624E+04,1.260633E+00,9.889580E+03,3.286489E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.192906E+04,2.664775E+00,2.090497E+04,6.947106E+04,4.004338E+00,9.377915E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.066324E+04,6.866774E+04,4.139445E+00,1.098361E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.396586E+04,7.964295E+04,3.205797E+00,9.439587E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.031286E+04,6.750338E+04,3.222691E+00,8.813297E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.915055E+04,6.364079E+04
04:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.628105E+03,2.370584E-01,1.851210E+03,6.150218E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.461142E+04,1.260633E+00,9.844399E+03,3.270574E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.202456E+04,2.664775E+00,2.080947E+04,6.913465E+04,4.004740E+00,9.377761E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.056884E+04,6.833522E+04,4.140232E+00,1.098327E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.385637E+04,7.925728E+04,3.206553E+00,9.439262E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.022006E+04,6.717649E+04,3.223226E+00,8.813067E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.906306E+04,6.333261E+04
04:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.636601E+03,2.370584E-01,1.842714E+03,6.120335E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.465660E+04,1.260633E+00,9.799218E+03,3.254683E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.212007E+04,2.664775E+00,2.071396E+04,6.879873E+04,4.005134E+00,9.377610E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.047444E+04,6.800319E+04,4.141001E+00,1.098294E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.374688E+04,7.887218E+04,3.207293E+00,9.438943E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.012726E+04,6.685009E+04,3.223747E+00,8.812842E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.897557E+04,6.302488E+04
05:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.645097E+03,2.370584E-01,1.834218E+03,6.090497E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.470178E+04,1.260633E+00,9.754037E+03,3.238815E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.221557E+04,2.664775E+00,2.061846E+04,6.846332E+04,4.005520E+00,9.377463E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.038004E+04,6.767165E+04,4.141753E+00,1.098262E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.363739E+04,7.848765E+04,3.208016E+00,9.438632E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.003446E+04,6.652417E+04,3.224256E+00,8.812623E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.888808E+04,6.271761E+04
05:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.636601E+03,2.370584E-01,1.842714E+03,6.120335E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.465660E+04,1.260633E+00,9.799218E+03,3.254683E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.212007E+04,2.664775E+00,2.071396E+04,6.879873E+04,4.005898E+00,9.377318E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.047444E+04,6.800319E+04,4.142488E+00,1.098230E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.374688E+04,7.887218E+04,3.208725E+00,9.438327E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.012726E+04,6.685009E+04,3.224753E+00,8.812409E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.897557E+04,6.302488E+04
05:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.628105E+03,2.370584E-01,1.851210E+03,6.150218E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.461142E+04,1.260633E+00,9.844399E+03,3.270574E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.202456E+04,2.664775E+00,2.080947E+04,6.913465E+04,4.006272E+00,9.377175E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.056884E+04,6.833522E+04,4.143212E+00,1.098199E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.385637E+04,7.925728E+04,3.209422E+00,9.438026E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.022006E+04,6.717649E+04,3.225241E+00,8.812199E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.906306E+04,6.333261E+04
05:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.619609E+03,2.370584E-01,1.859706E+03,6.180146E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.456624E+04,1.260633E+00,9.889580E+03,3.286489E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.192906E+04,2.664775E+00,2.090497E+04,6.947106E+04,4.006639E+00,9.377034E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.066324E+04,6.866774E+04,4.143920E+00,1.098169E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.396586E+04,7.964295E+04,3.210106E+00,9.437732E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.031286E+04,6.750338E+04,3.225719E+00,8.811993E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.915055E+04,6.364079E+04
05:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.611113E+03,2.370584E-01,1.868203E+03,6.210117E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.452106E+04,1.260633E+00,9.934761E+03,3.302427E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.183355E+04,2.664775E+00,2.100048E+04,6.980797E+04,4.007001E+00,9.376895E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.075764E+04,6.900076E+04,4.144616E+00,1.098139E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.407535E+04,8.002919E+04,3.210779E+00,9.437442E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.040566E+04,6.783074E+04,3.226188E+00,8.811791E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.923804E+04,6.394942E+04
05:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.602617E+03,2.370584E-01,1.876699E+03,6.240133E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.447588E+04,1.260633E+00,9.979942E+03,3.318389E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.173805E+04,2.664775E+00,2.109598E+04,7.014538E+04,4.007358E+00,9.376758E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.085204E+04,6.933427E+04,4.145302E+00,1.098109E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.418484E+04,8.041601E+04,3.211441E+00,9.437157E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.049847E+04,6.815860E+04,3.226650E+00,8.811593E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.932553E+04,6.425852E+04
06:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.594120E+03,2.370584E-01,1.885195E+03,6.270194E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.443070E+04,1.260633E+00,1.002512E+04,3.334375E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.164254E+04,2.664775E+00,2.119149E+04,7.048329E+04,4.007711E+00,9.376623E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.094644E+04,6.966827E+04,4.145975E+00,1.098080E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.429433E+04,8.080339E+04,3.212094E+00,9.436876E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.059127E+04,6.848694E+04,3.227102E+00,8.811398E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.941302E+04,6.456807E+04
06:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.564384E+03,2.370584E-01,1.914931E+03,6.375756E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.427256E+04,1.260633E+00,1.018326E+04,3.390511E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.130827E+04,2.664775E+00,2.152576E+04,7.166991E+04,4.029787E+00,9.357546E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.127685E+04,7.084117E+04,4.148975E+00,1.097972E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.467754E+04,8.216376E+04,3.214512E+00,9.436029E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.091607E+04,6.963995E+04,3.229348E+00,8.810663E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,1.971923E+04,6.565510E+04
06:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.534647E+03,2.370584E-01,1.944668E+03,6.481866E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.411443E+04,1.260633E+00,1.034139E+04,3.446938E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.097400E+04,2.664775E+00,2.186003E+04,7.286271E+04,4.234538E+00,9.260453E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.633961E+00,2.160725E+04,7.202017E+04,4.188543E+00,1.096260E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.506075E+04,8.353120E+04,3.254044E+00,9.418996E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.124087E+04,7.079896E+04,3.267233E+00,8.794319E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.002545E+04,6.674779E+04
06:30:00,2.891962E-01,1.761044E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.504911E+03,2.370584E-01,1.974405E+03,6.588530E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.395629E+04,1.260633E+00,1.049952E+04,3.503660E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.063973E+04,2.664775E+00,2.219430E+04,7.406171E+04,4.442038E+00,9.159283E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.659413E+00,2.222598E+04,7.381251E+04,4.242568E+00,1.093952E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.544396E+04,8.490576E+04,3.308228E+00,9.395816E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.156567E+04,7.196400E+04,3.321025E+00,8.771332E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.033167E+04,6.784617E+04
06:40:00,3.474796E-01,2.115957E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.475174E+03,2.370584E-01,2.004141E+03,6.695750E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.379816E+04,1.260633E+00,1.065766E+04,3.560678E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,5.030546E+04,2.664775E+00,2.252857E+04,7.526697E+04,4.631715E+00,9.062609E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.698047E+00,2.299231E+04,7.590870E+04,4.290773E+00,1.091896E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.582718E+04,8.628749E+04,3.356719E+00,9.375103E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.189047E+04,7.313512E+04,3.369655E+00,8.750587E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.063788E+04,6.895028E+04
06:50:00,4.027359E-01,2.452437E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.445438E+03,2.370584E-01,2.033878E+03,6.803529E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.364003E+04,1.260633E+00,1.081579E+04,3.617993E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.997120E+04,2.664775E+00,2.286283E+04,7.647852E+04,4.808583E+00,8.968996E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.734635E+00,2.373359E+04,7.794375E+04,4.334509E+00,1.090033E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.621039E+04,8.767643E+04,3.400859E+00,9.356269E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.221527E+04,7.431236E+04,3.414391E+00,8.731522E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.094410E+04,7.006015E+04
07:00:00,4.557510E-01,2.775269E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.415701E+03,2.370584E-01,2.063614E+03,6.911872E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.348189E+04,1.260633E+00,1.097392E+04,3.675607E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.963693E+04,2.664775E+00,2.319710E+04,7.769640E+04,4.975946E+00,8.877503E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.774006E+00,2.450442E+04,8.002944E+04,4.374770E+00,1.088320E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.659360E+04,8.907263E+04,3.441626E+00,9.338891E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.254007E+04,7.549574E+04,3.456132E+00,8.713751E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.125031E+04,7.117582E+04
07:10:00,3.932508E-01,2.394679E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.343484E+03,2.370584E-01,2.135832E+03,7.177359E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.309785E+04,1.260633E+00,1.135796E+04,3.816789E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.882513E+04,2.664775E+00,2.400890E+04,8.068074E+04,4.634212E+00,9.010299E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.807839E+00,2.568606E+04,8.372641E+04,4.135803E+00,1.098492E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.752426E+04,9.249394E+04,3.247576E+00,9.421461E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.332888E+04,7.839556E+04,3.261913E+00,8.796225E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.199398E+04,7.390971E+04
07:20:00,3.651263E-01,2.223416E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.271266E+03,2.370584E-01,2.208049E+03,7.446247E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.271382E+04,1.260633E+00,1.174200E+04,3.959778E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.801333E+04,2.664775E+00,2.482069E+04,8.370331E+04,4.428263E+00,9.099215E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.843576E+00,2.689042E+04,8.743227E+04,3.923632E+00,1.107639E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.845492E+04,9.595907E+04,3.079819E+00,9.493776E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.411768E+04,8.133252E+04,3.094230E+00,8.868513E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.273765E+04,7.667861E+04
07:30:00,3.440873E-01,2.095300E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.199049E+03,2.370584E-01,2.280266E+03,7.718589E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.232978E+04,1.260633E+00,1.212604E+04,4.104605E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.720154E+04,2.664775E+00,2.563249E+04,8.676471E+04,4.252245E+00,9.174933E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.876857E+00,2.806739E+04,9.110152E+04,3.718730E+00,1.116454E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.938558E+04,9.946872E+04,2.919229E+00,9.562907E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.490648E+04,8.430720E+04,2.933429E+00,8.937705E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.348131E+04,7.948309E+04
07:40:00,3.263755E-01,1.987445E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.126832E+03,2.370584E-01,2.352484E+03,7.994441E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.194574E+04,1.260633E+00,1.251008E+04,4.251298E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.638974E+04,2.664775E+00,2.644429E+04,8.986557E+04,4.133323E+00,9.226063E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.907612E+00,2.921603E+04,9.474013E+04,3.628342E+00,1.120340E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.031623E+04,1.030236E+05,2.877047E+00,9.581049E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.569528E+04,8.732023E+04,2.869680E+00,8.965112E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.422498E+04,8.232371E+04
07:50:00,3.108688E-01,1.893018E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.054614E+03,2.370584E-01,2.424701E+03,8.273861E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.156170E+04,1.260633E+00,1.289412E+04,4.399889E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.557795E+04,2.664775E+00,2.725608E+04,9.300653E+04,4.023710E+00,9.273205E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.936374E+00,3.034231E+04,9.836665E+04,3.550995E+00,1.123665E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.124689E+04,1.066245E+05,2.844273E+00,9.595143E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.648409E+04,9.037224E+04,2.814879E+00,8.988673E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.496865E+04,8.520107E+04
08:00:00,2.968862E-01,1.807871E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.982397E+03,2.370584E-01,2.496918E+03,8.556906E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.117766E+04,1.260633E+00,1.327816E+04,4.550407E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.476615E+04,2.664775E+00,2.806788E+04,9.618824E+04,3.920611E+00,9.317558E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.963542E+00,3.145070E+04,1.019948E+05,3.475331E+00,1.126919E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.217755E+04,1.102720E+05,2.813054E+00,9.608573E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.727289E+04,9.346382E+04,2.761651E+00,9.011569E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.571232E+04,8.811576E+04
08:10:00,2.918118E-01,1.776971E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.901683E+03,2.370584E-01,2.577632E+03,8.821541E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.074844E+04,1.260633E+00,1.370738E+04,4.691135E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.385885E+04,2.664775E+00,2.897518E+04,9.916300E+04,3.898826E+00,9.326859E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.042611E+00,3.323735E+04,1.064782E+05,3.469813E+00,1.127153E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.321770E+04,1.136824E+05,2.808130E+00,9.610674E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.815449E+04,9.635433E+04,2.756604E+00,9.013710E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.654347E+04,9.084086E+04
08:20:00,2.875502E-01,1.751021E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.820970E+03,2.370584E-01,2.658346E+03,8.905059E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.031922E+04,1.260633E+00,1.413660E+04,4.735548E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.295155E+04,2.664775E+00,2.988248E+04,1.001018E+05,3.880597E+00,9.334677E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.125032E+00,3.506138E+04,1.088086E+05,3.465234E+00,1.127348E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.063587E+00,3.435502E+04,1.149644E+05,2.804060E+00,9.612420E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.596387E+00,2.911584E+04,9.743275E+04,2.752425E+00,9.015497E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.452518E+00,2.750266E+04,9.196897E+04
08:30:00,2.839035E-01,1.728814E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.740256E+03,2.722479E-01,3.145651E+03,1.032286E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.989000E+04,1.260633E+00,1.456582E+04,4.779961E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.204425E+04,2.664775E+00,3.078978E+04,1.010407E+05,3.865071E+00,9.341341E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.301962E+00,3.794837E+04,1.128623E+05,3.461396E+00,1.127512E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.086304E+00,3.565069E+04,1.165523E+05,2.800648E+00,9.613884E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.618925E+00,3.025096E+04,9.884693E+04,2.748923E+00,9.016997E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.475375E+00,2.859091E+04,9.333554E+04
08:40:00,2.807303E-01,1.709491E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.659543E+03,3.178722E-01,3.781041E+03,1.216479E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.946078E+04,1.260633E+00,1.499504E+04,4.824374E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.113695E+04,2.664775E+00,3.169708E+04,1.019795E+05,3.851614E+00,9.347120E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.547506E+00,4.160706E+04,1.180064E+05,3.458128E+00,1.127652E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.110428E+00,3.696212E+04,1.181336E+05,2.797740E+00,9.615133E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.642866E+00,3.140180E+04,1.002561E+05,2.745939E+00,9.018276E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.499645E+00,2.969501E+04,9.469592E+04
