Time,PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W]
08:50:00,2.779316E-01,1.692448E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.578829E+03,3.651208E-01,4.467372E+03,1.410161E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.903156E+04,1.260633E+00,1.542426E+04,4.868787E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.022964E+04,2.664775E+00,3.260439E+04,1.029183E+05,3.839790E+00,9.352200E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.795497E+00,4.529315E+04,1.229919E+05,3.455307E+00,1.127773E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.135791E+00,3.828746E+04,1.197080E+05,2.795228E+00,9.616213E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.668047E+00,3.256656E+04,1.016598E+05,2.743363E+00,9.019381E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.525161E+00,3.081307E+04,9.604980E+04
09:00:00,2.754388E-01,1.677269E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.498116E+03,4.134430E-01,5.199379E+03,1.611355E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.860234E+04,1.260633E+00,1.585348E+04,4.913198E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.932234E+04,2.664775E+00,3.351169E+04,1.038571E+05,3.829302E+00,9.356708E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.052270E+00,4.907794E+04,1.280016E+05,3.452849E+00,1.127878E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.162260E+00,3.962520E+04,1.212763E+05,2.793034E+00,9.617156E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.694339E+00,3.374378E+04,1.030584E+05,2.741115E+00,9.020346E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.551784E+00,3.194356E+04,9.739770E+04
09:10:00,2.731932E-01,1.663594E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.425898E+03,4.328944E-01,5.575873E+03,1.700811E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.821830E+04,1.260633E+00,1.623752E+04,4.952937E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.851055E+04,2.664775E+00,3.432348E+04,1.046971E+05,3.819888E+00,9.360756E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.114754E+00,5.058278E+04,1.295018E+05,3.450680E+00,1.127971E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.170386E+00,4.064716E+04,1.223419E+05,2.791095E+00,9.617990E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.702311E+00,3.462215E+04,1.039765E+05,2.739130E+00,9.021199E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.560044E+00,3.278003E+04,9.827016E+04
09:20:00,2.711488E-01,1.651145E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.353681E+03,4.449870E-01,5.867192E+03,1.762349E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.783426E+04,1.260633E+00,1.662155E+04,4.992674E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.769875E+04,2.664775E+00,3.513528E+04,1.055371E+05,3.811348E+00,9.364429E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.160361E+00,5.189856E+04,1.307417E+05,3.448745E+00,1.128054E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.177829E+00,4.166155E+04,1.233931E+05,2.789361E+00,9.618736E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.709625E+00,3.549325E+04,1.048806E+05,2.737356E+00,9.021961E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.567597E+00,3.360868E+04,9.912810E+04
09:30:00,2.692711E-01,1.639711E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.281464E+03,4.532043E-01,6.113601E+03,1.809179E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.745023E+04,1.260633E+00,1.700559E+04,5.032411E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.688695E+04,2.664775E+00,3.594707E+04,1.063770E+05,3.803527E+00,9.367794E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.195062E+00,5.309169E+04,1.318284E+05,3.447000E+00,1.128129E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.184803E+00,4.267068E+04,1.244355E+05,2.787794E+00,9.619410E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.716495E+00,3.635935E+04,1.057762E+05,2.735754E+00,9.022650E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.574660E+00,3.443182E+04,9.997699E+04
09:40:00,2.675329E-01,1.629126E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.209246E+03,4.579968E-01,6.317775E+03,1.842748E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.706619E+04,1.260633E+00,1.738963E+04,5.072150E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.607516E+04,2.664775E+00,3.675887E+04,1.072171E+05,3.796307E+00,9.370902E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.219713E+00,5.417175E+04,1.327799E+05,3.445412E+00,1.128198E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.191383E+00,4.367540E+04,1.254713E+05,2.786365E+00,9.620025E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.722992E+00,3.722127E+04,1.066653E+05,2.734294E+00,9.023278E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.581310E+00,3.525033E+04,1.008190E+05
09:50:00,2.659130E-01,1.619262E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.137029E+03,4.597930E-01,6.482624E+03,1.864468E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.668215E+04,1.260633E+00,1.777367E+04,5.111887E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.526336E+04,2.664775E+00,3.757067E+04,1.080570E+05,3.789593E+00,9.373793E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.235470E+00,5.515172E+04,1.336161E+05,3.443954E+00,1.128260E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.200262E+00,4.470596E+04,1.265503E+05,2.785050E+00,9.620591E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.729223E+00,3.808020E+04,1.075502E+05,2.732952E+00,9.023855E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.589461E+00,3.608572E+04,1.016893E+05
10:00:00,2.643888E-01,1.609981E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.064811E+03,4.589977E-01,6.611239E+03,1.875711E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.629811E+04,1.260633E+00,1.815771E+04,5.151624E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.445157E+04,2.664775E+00,3.838246E+04,1.088970E+05,3.783283E+00,9.376510E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.243735E+00,5.604738E+04,1.343588E+05,3.442600E+00,1.128319E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.224993E+00,4.591479E+04,1.279163E+05,2.783827E+00,9.621118E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.739444E+00,3.898399E+04,1.085077E+05,2.731704E+00,9.024392E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.609852E+00,3.705876E+04,1.027799E+05
10:10:00,2.629488E-01,1.601212E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.001090E+03,4.765925E-01,6.992777E+03,1.960869E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.595925E+04,1.260633E+00,1.849657E+04,5.186687E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.373528E+04,2.664775E+00,3.909875E+04,1.096382E+05,3.777328E+00,9.379076E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.247346E+00,5.679626E+04,1.349539E+05,3.441336E+00,1.128373E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.256498E+00,4.709033E+04,1.292808E+05,2.782683E+00,9.621611E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.752832E+00,3.983061E+04,1.094240E+05,2.730538E+00,9.024894E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.632331E+00,3.796779E+04,1.038103E+05
10:20:00,2.615838E-01,1.592900E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.937369E+03,4.976335E-01,7.435263E+03,2.061280E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.562039E+04,1.260633E+00,1.883543E+04,5.221750E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.301899E+04,2.664775E+00,3.981504E+04,1.103793E+05,3.771687E+00,9.381506E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.248527E+00,5.751776E+04,1.355308E+05,3.440149E+00,1.128424E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.288354E+00,4.826982E+04,1.306404E+05,2.781608E+00,9.622074E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.766032E+00,4.067511E+04,1.103341E+05,2.729443E+00,9.025366E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.654863E+00,3.887742E+04,1.048348E+05
10:30:00,2.602856E-01,1.584995E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.873648E+03,5.201182E-01,7.911020E+03,2.168882E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.528154E+04,1.260633E+00,1.917428E+04,5.256813E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.230270E+04,2.664775E+00,4.053133E+04,1.111205E+05,3.766325E+00,9.383818E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.250173E+00,5.824445E+04,1.361303E+05,3.439031E+00,1.128472E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.320623E+00,4.945396E+04,1.319971E+05,2.780593E+00,9.622511E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.779139E+00,4.151856E+04,1.112402E+05,2.728409E+00,9.025811E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.677529E+00,3.978857E+04,1.058557E+05
10:40:00,2.590473E-01,1.577454E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.809927E+03,5.442286E-01,8.424029E+03,2.284558E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.494268E+04,1.260633E+00,1.951314E+04,5.291875E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.158640E+04,2.664775E+00,4.124762E+04,1.118617E+05,3.761211E+00,9.386022E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.255054E+00,5.900752E+04,1.367902E+05,3.437971E+00,1.128518E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.353385E+00,5.064364E+04,1.333532E+05,2.779631E+00,9.622926E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.792211E+00,4.236163E+04,1.121435E+05,2.727429E+00,9.026233E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.700404E+00,4.070206E+04,1.068747E+05
10:50:00,2.578630E-01,1.570242E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.746205E+03,5.702785E-01,8.980541E+03,2.409772E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.460382E+04,1.260633E+00,1.985200E+04,5.326938E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.087011E+04,2.664775E+00,4.196392E+04,1.126029E+05,3.756319E+00,9.388131E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.265713E+00,5.983556E+04,1.375452E+05,3.436965E+00,1.128561E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.412032E+00,5.212447E+04,1.351392E+05,2.778716E+00,9.623320E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.805291E+00,4.320478E+04,1.130449E+05,2.726498E+00,9.026635E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.725061E+00,4.163561E+04,1.079187E+05
11:00:00,2.567278E-01,1.563329E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.682484E+03,5.986064E-01,9.587543E+03,2.546124E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.426496E+04,1.260633E+00,2.019086E+04,5.362001E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.015382E+04,2.664775E+00,4.268021E+04,1.133440E+05,3.751629E+00,9.390153E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.284466E+00,6.075462E+04,1.384271E+05,3.436005E+00,1.128603E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.481856E+00,5.373103E+04,1.370954E+05,2.777843E+00,9.623696E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.845327E+00,4.435112E+04,1.143932E+05,2.725610E+00,9.027017E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.784115E+00,4.295604E+04,1.095292E+05
11:10:00,2.556377E-01,1.556691E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.640003E+03,6.090950E-01,9.864685E+03,2.602030E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.403906E+04,1.260633E+00,2.041676E+04,5.385375E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.967630E+04,2.664775E+00,4.315773E+04,1.138381E+05,3.747124E+00,9.392096E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.312140E+00,6.153802E+04,1.392012E+05,3.435088E+00,1.128642E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.552134E+00,5.506897E+04,1.387573E+05,2.777009E+00,9.624056E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.894777E+00,4.537137E+04,1.156463E+05,2.724761E+00,9.027383E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.856713E+00,4.421008E+04,1.111210E+05
11:20:00,2.545891E-01,1.550306E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.597523E+03,6.171788E-01,1.010620E+04,2.648007E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.381315E+04,1.260633E+00,2.064267E+04,5.408750E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.919877E+04,2.664775E+00,4.363526E+04,1.143322E+05,3.742787E+00,9.393967E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.348498E+00,6.241909E+04,1.401052E+05,3.434210E+00,1.128680E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.622321E+00,5.640589E+04,1.404017E+05,2.776209E+00,9.624401E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.944544E+00,4.639517E+04,1.168930E+05,2.723947E+00,9.027734E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.930404E+00,4.547643E+04,1.127134E+05
11:30:00,2.535789E-01,1.544154E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.555042E+03,6.251292E-01,1.034841E+04,2.693710E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.358725E+04,1.260633E+00,2.086857E+04,5.432125E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.872124E+04,2.664775E+00,4.411279E+04,1.148263E+05,3.738607E+00,9.395770E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.393400E+00,6.339628E+04,1.411353E+05,3.433367E+00,1.128716E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.711822E+00,5.796006E+04,1.423481E+05,2.775440E+00,9.624732E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.015046E+00,4.765222E+04,1.184660E+05,2.723166E+00,9.028070E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.003627E+00,4.673752E+04,1.142829E+05
11:40:00,2.526044E-01,1.538220E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.512561E+03,6.329270E-01,1.059092E+04,2.739048E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.336134E+04,1.260633E+00,2.109448E+04,5.455501E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.824372E+04,2.664775E+00,4.459031E+04,1.153205E+05,3.734572E+00,9.397511E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.448233E+00,6.448517E+04,1.423138E+05,3.432556E+00,1.128751E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.801125E+00,5.951201E+04,1.442743E+05,2.774702E+00,9.625051E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.084712E+00,4.889988E+04,1.200114E+05,2.722415E+00,9.028394E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.075858E+00,4.798747E+04,1.158228E+05
11:50:00,2.516633E-01,1.532489E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.470080E+03,6.403517E-01,1.082991E+04,2.783052E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.313544E+04,1.260633E+00,2.132038E+04,5.478876E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.776619E+04,2.664775E+00,4.506784E+04,1.158146E+05,3.730673E+00,9.399193E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.504568E+00,6.559096E+04,1.435102E+05,3.431775E+00,1.128785E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.888380E+00,6.104094E+04,1.461525E+05,2.773990E+00,9.625358E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.153056E+00,5.013266E+04,1.215231E+05,2.721692E+00,9.028706E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.146576E+00,4.922041E+04,1.173268E+05
12:00:00,2.507539E-01,1.526952E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.427599E+03,6.473481E-01,1.106424E+04,2.825462E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.290953E+04,1.260633E+00,2.154629E+04,5.502250E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.728866E+04,2.664775E+00,4.554537E+04,1.163087E+05,3.726901E+00,9.400820E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.560742E+00,6.669494E+04,1.447017E+05,3.431023E+00,1.128817E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.973061E+00,6.254092E+04,1.479768E+05,2.773304E+00,9.625653E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.219665E+00,5.134594E+04,1.229965E+05,2.720995E+00,9.029007E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.215298E+00,5.043090E+04,1.187890E+05
12:10:00,2.498744E-01,1.521596E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.393615E+03,6.539686E-01,1.127115E+04,2.864060E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.272881E+04,1.260633E+00,2.172701E+04,5.520951E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.690664E+04,2.664775E+00,4.592739E+04,1.167040E+05,3.723251E+00,9.402395E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.616574E+00,6.770069E+04,1.457881E+05,3.430297E+00,1.128849E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.056286E+00,6.391504E+04,1.496547E+05,2.772642E+00,9.625939E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.285054E+00,5.245270E+04,1.243459E+05,2.720322E+00,9.029297E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.282759E+00,5.153972E+04,1.201331E+05
12:20:00,2.490233E-01,1.516413E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.359630E+03,6.602040E-01,1.147326E+04,2.901161E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.254808E+04,1.260633E+00,2.190774E+04,5.539651E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.652462E+04,2.664775E+00,4.630941E+04,1.170993E+05,3.719714E+00,9.403921E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.671251E+00,6.869345E+04,1.468530E+05,3.429596E+00,1.128879E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.137719E+00,6.526901E+04,1.512949E+05,2.772002E+00,9.626215E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.348954E+00,5.354272E+04,1.256644E+05,2.719672E+00,9.029577E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.348651E+00,5.263089E+04,1.214454E+05
12:30:00,2.481993E-01,1.511395E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.325645E+03,6.661561E-01,1.167220E+04,2.937199E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.236736E+04,1.260633E+00,2.208846E+04,5.558352E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.614260E+04,2.664775E+00,4.669143E+04,1.174946E+05,3.716286E+00,9.405400E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.724632E+00,6.967164E+04,1.478954E+05,3.428917E+00,1.128908E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.216286E+00,6.659075E+04,1.528826E+05,2.771384E+00,9.626481E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.410788E+00,5.460950E+04,1.269445E+05,2.719044E+00,9.029848E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.412155E+00,5.369520E+04,1.227150E+05
12:40:00,2.474012E-01,1.506536E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.291661E+03,6.720736E-01,1.187223E+04,2.973258E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.218663E+04,1.260633E+00,2.226918E+04,5.577050E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.576058E+04,2.664775E+00,4.707345E+04,1.178898E+05,3.712961E+00,9.406835E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.777375E+00,7.064265E+04,1.489272E+05,3.428262E+00,1.128936E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.291082E+00,6.787006E+04,1.544070E+05,2.770786E+00,9.626739E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.470072E+00,5.564761E+04,1.281806E+05,2.718436E+00,9.030110E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.472585E+00,5.472495E+04,1.239337E+05
12:50:00,2.466279E-01,1.501827E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.257676E+03,6.781980E-01,1.207765E+04,3.010413E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.200591E+04,1.260633E+00,2.244991E+04,5.595751E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.537855E+04,2.664775E+00,4.745548E+04,1.182851E+05,3.709735E+00,9.408227E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.830365E+00,7.161646E+04,1.499638E+05,3.427627E+00,1.128964E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.361852E+00,6.910411E+04,1.558673E+05,2.770207E+00,9.626989E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.526625E+00,5.665499E+04,1.293715E+05,2.717848E+00,9.030363E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.529702E+00,5.571744E+04,1.251003E+05
13:00:00,2.458783E-01,1.497262E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.223691E+03,6.844622E-01,1.228733E+04,3.048373E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.182519E+04,1.260633E+00,2.263063E+04,5.614451E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.499653E+04,2.664775E+00,4.783750E+04,1.186804E+05,3.706603E+00,9.409578E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.883236E+00,7.258893E+04,1.509997E+05,3.427012E+00,1.128990E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.429051E+00,7.029799E+04,1.572718E+05,2.769646E+00,9.627231E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.580578E+00,5.763313E+04,1.305203E+05,2.717278E+00,9.030609E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.583851E+00,5.667653E+04,1.262210E+05
13:10:00,2.451513E-01,1.492835E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.202451E+03,6.698647E-01,1.208530E+04,2.989571E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.171223E+04,1.260633E+00,2.274358E+04,5.626139E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.475777E+04,2.664775E+00,4.807626E+04,1.189275E+05,3.703562E+00,9.410890E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.935038E+00,7.340777E+04,1.518749E+05,3.426416E+00,1.129016E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.492838E+00,7.128927E+04,1.584531E+05,2.769103E+00,9.627465E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.631916E+00,5.844266E+04,1.314838E+05,2.716727E+00,9.030847E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.635124E+00,5.747205E+04,1.271617E+05
13:20:00,2.444459E-01,1.488539E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.181211E+03,6.504317E-01,1.179298E+04,2.908872E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.159928E+04,1.260633E+00,2.285654E+04,5.637826E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.451900E+04,2.664775E+00,4.831502E+04,1.191745E+05,3.700608E+00,9.412165E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.985775E+00,7.421464E+04,1.527353E+05,3.425839E+00,1.129041E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.554701E+00,7.225890E+04,1.596030E+05,2.768577E+00,9.627692E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.681186E+00,5.922893E+04,1.324147E+05,2.716192E+00,9.031077E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.684561E+00,5.824692E+04,1.280736E+05
13:30:00,2.437613E-01,1.484371E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.159970E+03,6.285901E-01,1.145329E+04,2.817020E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.148633E+04,1.260633E+00,2.296949E+04,5.649514E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.428024E+04,2.664775E+00,4.855379E+04,1.194216E+05,3.697738E+00,9.413404E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.036045E+00,7.501626E+04,1.535882E+05,3.425279E+00,1.129065E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.617321E+00,7.323704E+04,1.607603E+05,2.768067E+00,9.627912E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.729517E+00,6.000463E+04,1.333298E+05,2.715674E+00,9.031301E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.734071E+00,5.902260E+04,1.289842E+05
13:40:00,2.430968E-01,1.480324E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.138730E+03,6.048872E-01,1.107561E+04,2.716403E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.137338E+04,1.260633E+00,2.308244E+04,5.661200E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.404148E+04,2.664775E+00,4.879255E+04,1.196686E+05,3.694949E+00,9.414607E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.086529E+00,7.582028E+04,1.544412E+05,3.424736E+00,1.129088E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.683411E+00,7.425421E+04,1.619630E+05,2.767572E+00,9.628125E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.778090E+00,6.078306E+04,1.342459E+05,2.715171E+00,9.031517E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.785613E+00,5.982113E+04,1.299210E+05
13:50:00,2.424515E-01,1.476395E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.117489E+03,5.797171E-01,1.066668E+04,2.608745E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.126042E+04,1.260633E+00,2.319540E+04,5.672888E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.380271E+04,2.664775E+00,4.903132E+04,1.199157E+05,3.692238E+00,9.415777E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.137768E+00,7.663280E+04,1.553003E+05,3.424210E+00,1.129111E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.755035E+00,7.533360E+04,1.632393E+05,2.767092E+00,9.628332E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.827857E+00,6.157491E+04,1.351763E+05,2.714684E+00,9.031728E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.840701E+00,6.065954E+04,1.309045E+05
14:00:00,2.418249E-01,1.472579E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.096249E+03,5.533486E-01,1.023108E+04,2.495216E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.114747E+04,1.260633E+00,2.330835E+04,5.684577E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.356395E+04,2.664775E+00,4.927008E+04,1.201628E+05,3.689603E+00,9.416915E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.190123E+00,7.745786E+04,1.561694E+05,3.423699E+00,1.129133E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.833282E+00,7.648749E+04,1.646027E+05,2.766626E+00,9.628533E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.879393E+00,6.238665E+04,1.361286E+05,2.714211E+00,9.031931E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.900157E+00,6.154707E+04,1.319449E+05
14:10:00,2.412163E-01,1.468873E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.096249E+03,5.467627E-01,1.010931E+04,2.465519E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.114747E+04,1.260633E+00,2.330835E+04,5.684577E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.356395E+04,2.664775E+00,4.927008E+04,1.201628E+05,3.687040E+00,9.418021E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.243206E+00,7.805511E+04,1.567998E+05,3.423203E+00,1.129155E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.917622E+00,7.743615E+04,1.657617E+05,2.766175E+00,9.628728E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.932435E+00,6.298333E+04,1.368591E+05,2.713752E+00,9.032129E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.963665E+00,6.226145E+04,1.328112E+05
14:20:00,2.406250E-01,1.465272E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.096249E+03,5.440377E-01,1.005893E+04,2.453231E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.114747E+04,1.260633E+00,2.330835E+04,5.684577E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.356395E+04,2.664775E+00,4.927008E+04,1.201628E+05,3.684547E+00,9.419097E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.297068E+00,7.866112E+04,1.574379E+05,3.422721E+00,1.129175E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.007438E+00,7.844641E+04,1.669918E+05,2.765736E+00,9.628917E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.986965E+00,6.359674E+04,1.376084E+05,2.713307E+00,9.032321E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.030910E+00,6.301785E+04,1.337260E+05
14:30:00,2.400504E-01,1.461773E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.096249E+03,5.428378E-01,1.003674E+04,2.447820E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.114747E+04,1.260633E+00,2.330835E+04,5.684577E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.356395E+04,2.664775E+00,4.927008E+04,1.201628E+05,3.682123E+00,9.420143E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.351349E+00,7.927185E+04,1.580787E+05,3.422254E+00,1.129195E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.101148E+00,7.950045E+04,1.682690E+05,2.765311E+00,9.629100E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.042482E+00,6.422125E+04,1.383688E+05,2.712875E+00,9.032508E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.100860E+00,6.380467E+04,1.346738E+05
14:40:00,2.394921E-01,1.458374E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.096249E+03,5.426843E-01,1.003391E+04,2.447128E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.114747E+04,1.260633E+00,2.330835E+04,5.684577E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.356395E+04,2.664775E+00,4.927008E+04,1.201628E+05,3.679764E+00,9.421161E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.405561E+00,7.988180E+04,1.587166E+05,3.421800E+00,1.129215E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.196786E+00,8.057619E+04,1.695656E+05,2.764898E+00,9.629279E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.098286E+00,6.484899E+04,1.391301E+05,2.712456E+00,9.032689E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.172185E+00,6.460696E+04,1.356357E+05
14:50:00,2.389495E-01,1.455069E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.096249E+03,5.432345E-01,1.004408E+04,2.449609E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.114747E+04,1.260633E+00,2.330835E+04,5.684577E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.356395E+04,2.664775E+00,4.927008E+04,1.201628E+05,3.677470E+00,9.422151E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.459135E+00,8.048458E+04,1.593449E+05,3.421360E+00,1.129234E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.292215E+00,8.164959E+04,1.708522E+05,2.764496E+00,9.629452E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.153562E+00,6.547079E+04,1.398809E+05,2.712048E+00,9.032864E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.243416E+00,6.540818E+04,1.365914E+05
15:00:00,2.384221E-01,1.451858E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.096249E+03,5.441876E-01,1.006170E+04,2.453907E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.114747E+04,1.260633E+00,2.330835E+04,5.684577E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.356395E+04,2.664775E+00,4.927008E+04,1.201628E+05,3.675237E+00,9.423115E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.511064E+00,8.106885E+04,1.599504E+05,3.420932E+00,1.129252E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.385549E+00,8.269942E+04,1.721035E+05,2.764107E+00,9.629620E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.206963E+00,6.607151E+04,1.406020E+05,2.711653E+00,9.033035E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.313177E+00,6.619289E+04,1.375226E+05
15:10:00,2.379094E-01,1.448736E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.121738E+03,5.297260E-01,9.737358E+03,2.382801E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.128301E+04,1.260633E+00,2.317280E+04,5.670550E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.385047E+04,2.664775E+00,4.898356E+04,1.198663E+05,3.673065E+00,9.424053E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.560646E+00,8.134353E+04,1.602352E+05,3.420516E+00,1.129270E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.474479E+00,8.337127E+04,1.729498E+05,2.763729E+00,9.629783E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.257662E+00,6.636343E+04,1.409971E+05,2.711269E+00,9.033200E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.379795E+00,6.667979E+04,1.381365E+05
15:20:00,2.374110E-01,1.445700E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.147226E+03,5.097534E-01,9.315417E+03,2.287290E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.141856E+04,1.260633E+00,2.303726E+04,5.656526E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.413698E+04,2.664775E+00,4.869705E+04,1.195698E+05,3.670951E+00,9.424965E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.607199E+00,8.158414E+04,1.604848E+05,3.420112E+00,1.129288E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.557338E+00,8.397485E+04,1.737141E+05,2.763361E+00,9.629941E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.304876E+00,6.661616E+04,1.413450E+05,2.710896E+00,9.033361E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.442000E+00,6.711706E+04,1.386910E+05
15:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.172715E+03,4.870108E-01,8.847446E+03,2.179825E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.155410E+04,1.260633E+00,2.290172E+04,5.642502E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.442350E+04,2.664775E+00,4.841053E+04,1.192734E+05,3.668893E+00,9.425853E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.650012E+00,8.178267E+04,1.606895E+05,3.419719E+00,1.129305E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.632804E+00,8.449530E+04,1.743780E+05,2.763005E+00,9.630095E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.347766E+00,6.682026E+04,1.416336E+05,2.710534E+00,9.033517E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.498715E+00,6.749258E+04,1.391714E+05
15:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.198203E+03,4.620948E-01,8.345117E+03,2.063161E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.168964E+04,1.260633E+00,2.276618E+04,5.628475E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.471002E+04,2.664775E+00,4.812401E+04,1.189769E+05,3.666890E+00,9.426718E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.688451E+00,8.193200E+04,1.608405E+05,3.419338E+00,1.129321E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.699775E+00,8.492021E+04,1.749269E+05,2.762658E+00,9.630245E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.385531E+00,6.696671E+04,1.418516E+05,2.710182E+00,9.033669E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.548990E+00,6.779568E+04,1.395648E+05
15:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.223691E+03,4.354280E-01,7.816716E+03,1.939255E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.182519E+04,1.260633E+00,2.263063E+04,5.614451E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.499653E+04,2.664775E+00,4.783750E+04,1.186804E+05,3.664941E+00,9.427559E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.721904E+00,8.202525E+04,1.609294E+05,3.418968E+00,1.129337E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.757322E+00,8.523913E+04,1.753484E+05,2.762321E+00,9.630390E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.417415E+00,6.704702E+04,1.419889E+05,2.709840E+00,9.033817E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.591987E+00,6.801692E+04,1.398601E+05
16:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.249180E+03,4.073683E-01,7.269194E+03,1.809754E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.196073E+04,1.260633E+00,2.249509E+04,5.600427E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.528305E+04,2.664775E+00,4.755098E+04,1.183840E+05,3.663043E+00,9.428378E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.750251E+00,8.206105E+04,1.609551E+05,3.418608E+00,1.129353E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.804582E+00,8.544233E+04,1.756313E+05,2.761994E+00,9.630531E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.443295E+00,6.705978E+04,1.420447E+05,2.709508E+00,9.033960E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.626988E+00,6.814823E+04,1.400478E+05
16:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.283165E+03,3.938108E-01,6.970813E+03,1.743683E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.214145E+04,1.260633E+00,2.231436E+04,5.581726E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.566507E+04,2.664775E+00,4.716896E+04,1.179887E+05,3.661196E+00,9.429175E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.773957E+00,8.195025E+04,1.608274E+05,3.418258E+00,1.129368E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.842606E+00,8.543217E+04,1.756793E+05,2.761676E+00,9.630668E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.463510E+00,6.691602E+04,1.419290E+05,2.709185E+00,9.034099E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.654724E+00,6.811033E+04,1.400496E+05
16:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.317149E+03,3.848056E-01,6.756246E+03,1.698102E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.232218E+04,1.260633E+00,2.213364E+04,5.563026E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.604709E+04,2.664775E+00,4.678694E+04,1.175934E+05,3.659414E+00,9.429944E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.792399E+00,8.178022E+04,1.606349E+05,3.417920E+00,1.129382E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.871625E+00,8.532072E+04,1.756096E+05,2.761370E+00,9.630800E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.478018E+00,6.670807E+04,1.417375E+05,2.708874E+00,9.034233E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.675373E+00,6.799270E+04,1.399588E+05
16:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.351134E+03,3.776683E-01,6.576791E+03,1.661003E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.250290E+04,1.260633E+00,2.195292E+04,5.544325E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.642911E+04,2.664775E+00,4.640492E+04,1.171981E+05,3.657674E+00,9.430695E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.806930E+00,8.156620E+04,1.603987E+05,3.417592E+00,1.129396E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.893984E+00,8.513435E+04,1.754550E+05,2.761072E+00,9.630929E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.488780E+00,6.645797E+04,1.414985E+05,2.708571E+00,9.034364E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.690822E+00,6.781658E+04,1.398019E+05
16:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.385119E+03,3.718280E-01,6.421782E+03,1.629802E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.268363E+04,1.260633E+00,2.177219E+04,5.525625E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.681113E+04,2.664775E+00,4.602289E+04,1.168028E+05,3.655992E+00,9.431422E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.818078E+00,8.131410E+04,1.601224E+05,3.417275E+00,1.129410E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.910859E+00,8.488629E+04,1.752266E+05,2.760784E+00,9.631053E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.496867E+00,6.617778E+04,1.412228E+05,2.708279E+00,9.034490E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.702048E+00,6.759296E+04,1.395883E+05
16:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.419103E+03,3.668827E-01,6.283776E+03,1.602683E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.286435E+04,1.260633E+00,2.159147E+04,5.506926E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.719316E+04,2.664775E+00,4.564087E+04,1.164075E+05,3.654364E+00,9.432124E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.825853E+00,8.102404E+04,1.598056E+05,3.416968E+00,1.129423E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.922567E+00,8.458009E+04,1.749284E+05,2.760505E+00,9.631173E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.502564E+00,6.587071E+04,1.409139E+05,2.707996E+00,9.034612E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.709409E+00,6.732585E+04,1.393225E+05
17:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.453088E+03,3.625456E-01,6.157518E+03,1.578360E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.304507E+04,1.260633E+00,2.141074E+04,5.488226E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.757518E+04,2.664775E+00,4.525885E+04,1.160122E+05,3.652785E+00,9.432806E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.830048E+00,8.069371E+04,1.594464E+05,3.416671E+00,1.129436E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.928921E+00,8.421367E+04,1.745597E+05,2.760236E+00,9.631289E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.505740E+00,6.553527E+04,1.405711E+05,2.707723E+00,9.034730E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.712886E+00,6.701504E+04,1.390058E+05
17:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.495569E+03,3.585969E-01,6.026192E+03,1.554519E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.327098E+04,1.260633E+00,2.118484E+04,5.464851E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.805270E+04,2.664775E+00,4.478132E+04,1.155181E+05,3.651251E+00,9.433468E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.761751E+00,7.945341E+04,1.579695E+05,3.416384E+00,1.129449E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.867258E+00,8.297265E+04,1.730966E+05,2.759975E+00,9.631402E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.453594E+00,6.448470E+04,1.393273E+05,2.707458E+00,9.034844E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.662525E+00,6.601114E+04,1.378238E+05
17:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.538049E+03,3.549507E-01,5.901310E+03,1.532131E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.349688E+04,1.260633E+00,2.095893E+04,5.441475E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.853023E+04,2.664775E+00,4.430380E+04,1.150240E+05,3.649746E+00,9.434117E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.683909E+00,7.810585E+04,1.564295E+05,3.416102E+00,1.129461E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.793342E+00,8.159395E+04,1.716385E+05,2.759719E+00,9.631512E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.393490E+00,6.334471E+04,1.380911E+05,2.707198E+00,9.034956E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.602915E+00,6.490329E+04,1.366491E+05
