Time,PSZ-AC_1:6:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Heat Cap [W],PSZ-AC_1:6:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Heat Cap [W],PSZ-AC_1:6:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_1:6:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_1:6:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Heat Cap [W],PSZ-AC_2:5:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Heat Cap [W],PSZ-AC_2:5:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:5:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:5:DesPer 2:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Heat Cap [W],PSZ-AC_2:7:DesPer 1:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 1:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 1:Des Tot Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Heat Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Heat Cap [W],PSZ-AC_2:7:DesPer 2:Des Cool Mass Flow [kg/s],PSZ-AC_2:7:DesPer 2:Des Sens Cool Cap [W],PSZ-AC_2:7:DesPer 2:Des Tot Cool Cap [W],VAV_OTHER:DesPer 1:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Heat Cap [W],VAV_OTHER:DesPer 1:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 1:Des Sens Cool Cap [W],VAV_OTHER:DesPer 1:Des Tot Cool Cap [W],VAV_OTHER:DesPer 2:Des Heat Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Heat Cap [W],VAV_OTHER:DesPer 2:Des Cool Mass Flow [kg/s],VAV_OTHER:DesPer 2:Des Sens Cool Cap [W],VAV_OTHER:DesPer 2:Des Tot Cool Cap [W],VAV_POD_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Heat Cap [W],VAV_POD_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 1:Des Sens Cool Cap [W],VAV_POD_1:DesPer 1:Des Tot Cool Cap [W],VAV_POD_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Heat Cap [W],VAV_POD_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_1:DesPer 2:Des Sens Cool Cap [W],VAV_POD_1:DesPer 2:Des Tot Cool Cap [W],VAV_POD_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Heat Cap [W],VAV_POD_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 1:Des Sens Cool Cap [W],VAV_POD_2:DesPer 1:Des Tot Cool Cap [W],VAV_POD_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Heat Cap [W],VAV_POD_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_2:DesPer 2:Des Sens Cool Cap [W],VAV_POD_2:DesPer 2:Des Tot Cool Cap [W],VAV_POD_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Heat Cap [W],VAV_POD_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 1:Des Sens Cool Cap [W],VAV_POD_3:DesPer 1:Des Tot Cool Cap [W],VAV_POD_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Heat Cap [W],VAV_POD_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_POD_3:DesPer 2:Des Sens Cool Cap [W],VAV_POD_3:DesPer 2:Des Tot Cool Cap [W]
17:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.580530E+03,3.514498E-01,5.780126E+03,1.510503E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.372279E+04,1.260633E+00,2.073303E+04,5.418100E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.900776E+04,2.664775E+00,4.382627E+04,1.145299E+05,3.648287E+00,9.434747E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.598243E+00,7.667026E+04,1.547826E+05,3.415829E+00,1.129472E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.707013E+00,8.007560E+04,1.699630E+05,2.759472E+00,9.631619E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.325391E+00,6.211477E+04,1.367133E+05,2.706947E+00,9.035064E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.533968E+00,6.369040E+04,1.353105E+05
17:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.623011E+03,3.479887E-01,5.660843E+03,1.489175E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.394869E+04,1.260633E+00,2.050712E+04,5.394726E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.948529E+04,2.664775E+00,4.334874E+04,1.140358E+05,3.646857E+00,9.435364E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.504400E+00,7.514265E+04,1.530192E+05,3.415563E+00,1.129484E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.607670E+00,7.841083E+04,1.680702E+05,2.759230E+00,9.631723E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.248973E+00,6.079121E+04,1.351929E+05,2.706701E+00,9.035170E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.455269E+00,6.236778E+04,1.338085E+05
17:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.665492E+03,3.444769E-01,5.541985E+03,1.467760E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.417460E+04,1.260633E+00,2.028122E+04,5.371351E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,2.996281E+04,2.664775E+00,4.287122E+04,1.135417E+05,3.645457E+00,9.435969E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.402861E+00,7.352844E+04,1.511466E+05,3.415302E+00,1.129495E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.495613E+00,7.660301E+04,1.659741E+05,2.758993E+00,9.631825E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.164841E+00,5.938087E+04,1.335437E+05,2.706461E+00,9.035274E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.367058E+00,6.093815E+04,1.321537E+05
18:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.707973E+03,3.408562E-01,5.422654E+03,1.446012E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.440051E+04,1.260633E+00,2.005531E+04,5.347975E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.044034E+04,2.664775E+00,4.239369E+04,1.130475E+05,3.644088E+00,9.436559E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.294341E+00,7.183565E+04,1.491753E+05,3.415048E+00,1.129506E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.371663E+00,7.466140E+04,1.636919E+05,2.758763E+00,9.631925E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.074069E+00,5.789581E+04,1.317846E+05,2.706227E+00,9.035374E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.269953E+00,5.940846E+04,1.303590E+05
18:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.771694E+03,3.370519E-01,5.271533E+03,1.420498E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.473936E+04,1.260633E+00,1.971646E+04,5.312912E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.115663E+04,2.664775E+00,4.167740E+04,1.123064E+05,3.642753E+00,9.437136E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.247605E+00,7.060197E+04,1.478474E+05,3.414800E+00,1.129517E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.297074E+00,7.300131E+04,1.618566E+05,2.758538E+00,9.632021E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,4.029211E+00,5.669525E+04,1.304638E+05,2.705999E+00,9.035473E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.212993E+00,5.811163E+04,1.289293E+05
18:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.835415E+03,3.330268E-01,5.119062E+03,1.394272E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.507822E+04,1.260633E+00,1.937760E+04,5.277849E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.187292E+04,2.664775E+00,4.096111E+04,1.115652E+05,3.641450E+00,9.437698E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.199222E+00,6.934962E+04,1.465026E+05,3.414559E+00,1.129527E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.215597E+00,7.126362E+04,1.599243E+05,2.758319E+00,9.632116E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.983149E+00,5.548106E+04,1.291236E+05,2.705777E+00,9.035569E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.151344E+00,5.676194E+04,1.274332E+05
18:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.899136E+03,3.287434E-01,4.964854E+03,1.367195E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.541708E+04,1.260633E+00,1.903874E+04,5.242788E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.258921E+04,2.664775E+00,4.024482E+04,1.108241E+05,3.640178E+00,9.438247E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.146995E+00,6.805402E+04,1.451094E+05,3.414323E+00,1.129537E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.125179E+00,6.942536E+04,1.578628E+05,2.758106E+00,9.632208E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.934167E+00,5.423402E+04,1.277383E+05,2.705561E+00,9.035662E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.083397E+00,5.534143E+04,1.258459E+05
18:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,2.962857E+03,3.241492E-01,4.808340E+03,1.339073E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.575594E+04,1.260633E+00,1.869988E+04,5.207725E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.330550E+04,2.664775E+00,3.952853E+04,1.100829E+05,3.638939E+00,9.438782E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.089764E+00,6.670212E+04,1.436504E+05,3.414094E+00,1.129547E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,5.022082E+00,6.744451E+04,1.556120E+05,2.757899E+00,9.632297E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.879876E+00,5.292727E+04,1.262718E+05,2.705351E+00,9.035753E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,4.006830E+00,5.382397E+04,1.241303E+05
18:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.026579E+03,3.192492E-01,4.649840E+03,1.309952E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.609479E+04,1.260633E+00,1.836102E+04,5.172662E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.402179E+04,2.664775E+00,3.881224E+04,1.093417E+05,3.637730E+00,9.439304E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,5.027612E+00,6.529485E+04,1.421270E+05,3.413871E+00,1.129557E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.903701E+00,6.529173E+04,1.531362E+05,2.757697E+00,9.632384E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.816772E+00,5.152140E+04,1.246742E+05,2.705146E+00,9.035841E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.920211E+00,5.219344E+04,1.222673E+05
19:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.090300E+03,3.140736E-01,4.490035E+03,1.279979E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.643365E+04,1.260633E+00,1.802217E+04,5.137600E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.473808E+04,2.664775E+00,3.809595E+04,1.086006E+05,3.636552E+00,9.439812E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.960367E+00,6.383029E+04,1.405338E+05,3.413654E+00,1.129566E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.771668E+00,6.298540E+04,1.504562E+05,2.757501E+00,9.632469E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.744738E+00,5.001507E+04,1.229457E+05,2.704947E+00,9.035927E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.823375E+00,5.044798E+04,1.202515E+05
19:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.137029E+03,3.088269E-01,4.354152E+03,1.252298E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.668215E+04,1.260633E+00,1.777367E+04,5.111887E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.526336E+04,2.664775E+00,3.757067E+04,1.080570E+05,3.635403E+00,9.440308E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.891457E+00,6.253580E+04,1.391120E+05,3.413443E+00,1.129575E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.636163E+00,6.085900E+04,1.479389E+05,2.757310E+00,9.632551E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.669074E+00,4.865351E+04,1.213526E+05,2.704753E+00,9.036010E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.723270E+00,4.884073E+04,1.183619E+05
19:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.183758E+03,3.035860E-01,4.220417E+03,1.224854E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.693064E+04,1.260633E+00,1.752517E+04,5.086174E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.578864E+04,2.664775E+00,3.704539E+04,1.075135E+05,3.634283E+00,9.440791E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.822832E+00,6.124452E+04,1.376893E+05,3.413237E+00,1.129584E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.502856E+00,5.875729E+04,1.454239E+05,2.757124E+00,9.632631E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.592270E+00,4.727913E+04,1.197310E+05,2.704564E+00,9.036092E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.624137E+00,4.724441E+04,1.164677E+05
19:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.230487E+03,2.984046E-01,4.089565E+03,1.197862E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.717914E+04,1.260633E+00,1.727668E+04,5.060462E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.631392E+04,2.664775E+00,3.652011E+04,1.069700E+05,3.633192E+00,9.441262E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.755770E+00,5.997082E+04,1.362812E+05,3.413037E+00,1.129593E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.374877E+00,5.671549E+04,1.429564E+05,2.756943E+00,9.632709E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.515910E+00,4.590972E+04,1.181025E+05,2.704380E+00,9.036171E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.528345E+00,4.568565E+04,1.146013E+05
19:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.277215E+03,2.933534E-01,3.962513E+03,1.171602E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.742763E+04,1.260633E+00,1.702818E+04,5.034749E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.683920E+04,2.664775E+00,3.599483E+04,1.064265E+05,3.632129E+00,9.441721E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.691946E+00,5.873354E+04,1.349126E+05,3.412843E+00,1.129601E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.257991E+00,5.479845E+04,1.406311E+05,2.756767E+00,9.632785E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.443145E+00,4.458076E+04,1.165164E+05,2.704202E+00,9.036248E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.439721E+00,4.420750E+04,1.128247E+05
19:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.323944E+03,2.884446E-01,3.839349E+03,1.146114E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.767613E+04,1.260633E+00,1.677969E+04,5.009036E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.736448E+04,2.664775E+00,3.546955E+04,1.058829E+05,3.631092E+00,9.442169E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.631636E+00,5.753578E+04,1.335887E+05,3.412653E+00,1.129609E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.156401E+00,5.305346E+04,1.385201E+05,2.756596E+00,9.632859E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.377894E+00,4.333631E+04,1.150352E+05,2.704028E+00,9.036323E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.360869E+00,4.283928E+04,1.111821E+05
20:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.370673E+03,2.836630E-01,3.719788E+03,1.121329E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.792463E+04,1.260633E+00,1.653119E+04,4.983324E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.788976E+04,2.664775E+00,3.494427E+04,1.053394E+05,3.630082E+00,9.442605E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.575252E+00,5.638219E+04,1.323173E+05,3.412469E+00,1.129617E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,4.069763E+00,5.147666E+04,1.366246E+05,2.756430E+00,9.632931E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.320472E+00,4.217994E+04,1.136663E+05,2.703859E+00,9.036396E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.292893E+00,4.159340E+04,1.096950E+05
20:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.408906E+03,2.684168E-01,3.476568E+03,1.056581E+04,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.812794E+04,1.260633E+00,1.632788E+04,4.962287E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.831954E+04,2.664775E+00,3.451449E+04,1.048947E+05,3.629098E+00,9.443030E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.398417E+00,5.396776E+04,1.293948E+05,3.412290E+00,1.129625E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.880051E+00,4.884982E+04,1.332108E+05,2.756268E+00,9.633001E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.171173E+00,4.008277E+04,1.109598E+05,2.703695E+00,9.036467E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,3.140238E+00,3.948240E+04,1.069715E+05
20:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.447139E+03,2.520845E-01,3.224374E+03,9.880849E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.833126E+04,1.260633E+00,1.612456E+04,4.941249E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.874931E+04,2.664775E+00,3.408472E+04,1.044500E+05,3.628138E+00,9.443444E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.218910E+00,5.152341E+04,1.265891E+05,3.412115E+00,1.129633E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.684261E+00,4.615472E+04,1.297711E+05,2.756111E+00,9.633068E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,3.014947E+00,3.790774E+04,1.081917E+05,2.703535E+00,9.036535E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.982402E+00,3.731319E+04,1.042274E+05
20:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.485371E+03,2.370584E-01,2.993944E+03,9.252314E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.853457E+04,1.260633E+00,1.592125E+04,4.920212E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.917908E+04,2.664775E+00,3.365494E+04,1.040053E+05,3.627203E+00,9.443847E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,4.033698E+00,4.901483E+04,1.236366E+05,3.411945E+00,1.129640E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.569080E+00,4.436636E+04,1.275396E+05,2.755957E+00,9.633134E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.942880E+00,3.667945E+04,1.067006E+05,2.703380E+00,9.036602E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.877708E+00,3.574177E+04,1.022612E+05
20:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.523604E+03,2.370584E-01,2.955711E+03,9.212753E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.873788E+04,1.260633E+00,1.571793E+04,4.899174E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,3.960886E+04,2.664775E+00,3.322517E+04,1.035606E+05,3.626292E+00,9.444241E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.847391E+00,4.649390E+04,1.206045E+05,3.411780E+00,1.129647E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.489114E+00,4.297414E+04,1.258279E+05,2.755808E+00,9.633199E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.900318E+00,3.578307E+04,1.056532E+05,2.703229E+00,9.036668E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.816270E+00,3.465695E+04,1.009480E+05
20:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.561837E+03,2.370584E-01,2.917478E+03,9.173190E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.894120E+04,1.260633E+00,1.551462E+04,4.878135E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.003863E+04,2.664775E+00,3.279540E+04,1.031159E+05,3.625404E+00,9.444624E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.706949E+00,4.448896E+04,1.182245E+05,3.411620E+00,1.129654E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.409251E+00,4.158306E+04,1.240803E+05,2.755664E+00,9.633261E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.857389E+00,3.488253E+04,1.045797E+05,2.703082E+00,9.036731E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.754720E+00,3.357085E+04,9.960424E+04
21:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.600070E+03,2.370584E-01,2.879246E+03,9.133631E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.914451E+04,1.260633E+00,1.531130E+04,4.857099E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.046841E+04,2.664775E+00,3.236562E+04,1.026712E+05,3.624539E+00,9.444997E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.564260E+00,4.245871E+04,1.157642E+05,3.411463E+00,1.129661E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.329527E+00,4.019351E+04,1.223013E+05,2.755523E+00,9.633322E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.814164E+00,3.397867E+04,1.034828E+05,2.702939E+00,9.036793E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.693109E+00,3.248406E+04,9.823346E+04
21:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.638302E+03,2.370584E-01,2.841013E+03,9.094069E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.934783E+04,1.260633E+00,1.510799E+04,4.836060E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.089818E+04,2.664775E+00,3.193585E+04,1.022265E+05,3.595395E+00,9.457547E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.378247E+00,3.995341E+04,1.128184E+05,3.446720E+00,1.128139E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.230181E+00,3.858406E+04,1.202175E+05,2.746692E+00,9.637122E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.742565E+00,3.275645E+04,1.019411E+05,2.716164E+00,9.031076E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.607237E+00,3.112530E+04,9.648666E+04
21:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.676535E+03,2.370584E-01,2.802780E+03,9.054511E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.955114E+04,1.260633E+00,1.490467E+04,4.815024E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.132796E+04,2.664775E+00,3.150607E+04,1.017818E+05,3.610616E+00,9.450944E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.201471E+00,3.755847E+04,1.099410E+05,3.481923E+00,1.126618E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.145520E+00,3.713928E+04,1.183058E+05,2.737858E+00,9.640924E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.679388E+00,3.162860E+04,1.004885E+05,2.729361E+00,9.025369E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.532696E+00,2.989351E+04,9.486438E+04
21:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.714768E+03,2.370584E-01,2.764548E+03,9.014949E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.975446E+04,1.260633E+00,1.470136E+04,4.793985E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.175773E+04,2.664775E+00,3.107630E+04,1.013371E+05,3.650817E+00,9.433577E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,3.031501E+00,3.523135E+04,1.070007E+05,3.537338E+00,1.124227E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.092089E+00,3.604502E+04,1.168663E+05,2.749462E+00,9.635914E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.626092E+00,3.061088E+04,9.914110E+04,2.762907E+00,9.010893E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.479011E+00,2.889527E+04,9.353178E+04
21:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.753000E+03,2.370584E-01,2.726315E+03,8.975390E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,1.995777E+04,1.260633E+00,1.449805E+04,4.772949E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.218750E+04,2.664775E+00,3.064652E+04,1.008924E+05,3.741480E+00,9.394456E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.984027E+00,3.428922E+04,1.059653E+05,3.689468E+00,1.117667E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.513376E+04,1.156650E+05,2.849600E+00,9.592719E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.977850E+04,9.803476E+04,2.880560E+00,8.960152E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.807455E+04,9.242515E+04
21:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.791233E+03,2.370584E-01,2.688082E+03,8.935828E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.016109E+04,1.260633E+00,1.429473E+04,4.751911E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.261728E+04,2.664775E+00,3.021675E+04,1.004477E+05,3.853235E+00,9.346236E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.961576E+00,3.363097E+04,1.053035E+05,3.873810E+00,1.109718E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.464106E+04,1.151552E+05,2.989914E+00,9.532196E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.936090E+04,9.760264E+04,3.022617E+00,8.898892E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.768085E+04,9.201775E+04
22:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.829466E+03,2.370584E-01,2.649849E+03,8.896269E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.036440E+04,1.260633E+00,1.409142E+04,4.730874E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.304705E+04,2.664775E+00,2.978698E+04,1.000030E+05,3.965550E+00,9.297849E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.939268E+00,3.297249E+04,1.046094E+05,4.059189E+00,1.101734E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.414836E+04,1.146454E+05,3.131178E+00,9.471310E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.894330E+04,9.717056E+04,3.165440E+00,8.837368E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.728714E+04,9.161039E+04
22:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.859202E+03,2.370584E-01,2.620113E+03,8.865500E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.052254E+04,1.260633E+00,1.393328E+04,4.714511E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.338132E+04,2.664775E+00,2.945271E+04,9.965715E+04,3.966870E+00,9.313108E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.915092E+00,3.238005E+04,1.039412E+05,4.062304E+00,1.101618E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.376514E+04,1.142489E+05,3.134233E+00,9.470085E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.861849E+04,9.683448E+04,3.167684E+00,8.836532E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.698092E+04,9.129354E+04
22:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.888939E+03,2.370584E-01,2.590376E+03,8.834731E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.068067E+04,1.260633E+00,1.377515E+04,4.698149E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.371559E+04,2.664775E+00,2.911844E+04,9.931127E+04,3.968843E+00,9.328150E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.891535E+00,3.178639E+04,1.032502E+05,4.066507E+00,1.101457E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.338193E+04,1.138523E+05,3.138226E+00,9.468459E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.829369E+04,9.649840E+04,3.170741E+00,8.835352E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.667471E+04,9.097669E+04
22:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.918676E+03,2.370584E-01,2.560640E+03,8.803962E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.083880E+04,1.260633E+00,1.361702E+04,4.681787E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.404986E+04,2.664775E+00,2.878417E+04,9.896540E+04,3.971337E+00,9.342985E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.868553E+00,3.119353E+04,1.025420E+05,4.071530E+00,1.101256E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.299872E+04,1.134558E+05,3.142853E+00,9.466544E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.796889E+04,9.616233E+04,3.174415E+00,8.833880E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.636849E+04,9.065985E+04
22:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.948412E+03,2.370584E-01,2.530903E+03,8.691375E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.099694E+04,1.260633E+00,1.345888E+04,4.621915E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.438413E+04,2.664775E+00,2.844990E+04,9.769980E+04,3.973609E+00,9.357916E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.846312E+00,3.060620E+04,1.009166E+05,4.076139E+00,1.101069E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.261551E+04,1.120049E+05,3.147129E+00,9.464760E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.764409E+04,9.493257E+04,3.177767E+00,8.832517E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.606228E+04,8.950046E+04
22:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,3.978149E+03,2.370584E-01,2.501167E+03,8.573670E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.115507E+04,1.260633E+00,1.330075E+04,4.559322E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.471840E+04,2.664775E+00,2.811563E+04,9.637669E+04,3.976186E+00,9.372761E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.824746E+00,3.002494E+04,9.922558E+04,4.081141E+00,1.100865E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.223230E+04,1.104881E+05,3.151663E+00,9.462863E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.731929E+04,9.364693E+04,3.181430E+00,8.831018E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.575606E+04,8.828839E+04
23:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.007885E+03,2.370584E-01,2.471430E+03,8.456590E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.131320E+04,1.260633E+00,1.314261E+04,4.497060E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.505267E+04,2.664775E+00,2.778136E+04,9.506059E+04,3.978489E+00,9.387681E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.803863E+00,2.945068E+04,9.753720E+04,4.085696E+00,1.100672E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.184908E+04,1.089793E+05,3.155787E+00,9.461100E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.699449E+04,9.236811E+04,3.184753E+00,8.829605E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.544984E+04,8.708274E+04
23:10:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.037622E+03,2.370584E-01,2.441693E+03,8.340132E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.147134E+04,1.260633E+00,1.298448E+04,4.435130E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.538694E+04,2.664775E+00,2.744709E+04,9.375148E+04,3.980528E+00,9.386943E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.783341E+00,2.888010E+04,9.584793E+04,4.089787E+00,1.100497E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.146587E+04,1.074785E+05,3.159503E+00,9.459506E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.666969E+04,9.109608E+04,3.187727E+00,8.828332E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.514363E+04,8.588350E+04
23:20:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.067358E+03,2.370584E-01,2.411957E+03,8.224290E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.162947E+04,1.260633E+00,1.282635E+04,4.373528E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.572121E+04,2.664775E+00,2.711282E+04,9.244930E+04,3.982332E+00,9.386266E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.764756E+00,2.833189E+04,9.419435E+04,4.093469E+00,1.100339E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.108266E+04,1.059856E+05,3.162856E+00,9.458067E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.634489E+04,8.983079E+04,3.190394E+00,8.827189E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.483741E+04,8.469061E+04
23:30:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.097095E+03,2.370584E-01,2.382220E+03,8.109061E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.178760E+04,1.260633E+00,1.266821E+04,4.312251E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.605547E+04,2.664775E+00,2.677856E+04,9.115402E+04,3.983935E+00,9.385663E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.750450E+00,2.783359E+04,9.263050E+04,4.096792E+00,1.100196E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.069945E+04,1.045007E+05,3.165892E+00,9.456763E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.602008E+04,8.857219E+04,3.192794E+00,8.826159E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.453120E+04,8.350403E+04
23:40:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.126832E+03,2.370584E-01,2.352484E+03,7.994441E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.194574E+04,1.260633E+00,1.251008E+04,4.251298E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.638974E+04,2.664775E+00,2.644429E+04,8.986557E+04,3.985369E+00,9.385123E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.736377E+00,2.733797E+04,9.107077E+04,4.099805E+00,1.100067E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,3.031623E+04,1.030236E+05,3.168650E+00,9.455577E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.569528E+04,8.732023E+04,3.194963E+00,8.825228E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.422498E+04,8.232371E+04
23:50:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.156568E+03,2.370584E-01,2.322747E+03,7.880426E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.210387E+04,1.260633E+00,1.235195E+04,4.190667E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.672401E+04,2.664775E+00,2.611002E+04,8.858393E+04,3.986662E+00,9.384635E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.722511E+00,2.684480E+04,8.951563E+04,4.102548E+00,1.099949E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.993302E+04,1.015543E+05,3.171168E+00,9.454494E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.537048E+04,8.607489E+04,3.196932E+00,8.824382E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.391877E+04,8.114963E+04
24:00:00,2.370584E-01,1.443553E+04,2.370584E-01,0.000000E+00,0.000000E+00,2.370584E-01,4.186305E+03,2.370584E-01,2.293011E+03,7.767012E+03,1.260633E+00,7.676554E+04,1.260633E+00,0.000000E+00,0.000000E+00,1.260633E+00,2.226201E+04,1.260633E+00,1.219381E+04,4.130355E+04,2.664775E+00,1.622699E+05,2.664775E+00,0.000000E+00,0.000000E+00,2.664775E+00,4.705828E+04,2.664775E+00,2.577575E+04,8.730904E+04,3.987836E+00,9.384192E+04,2.633961E+00,0.000000E+00,0.000000E+00,2.633961E+00,0.000000E+00,2.708803E+00,2.635354E+04,8.796481E+04,4.105057E+00,1.099841E+05,3.054948E+00,0.000000E+00,0.000000E+00,3.054948E+00,0.000000E+00,3.054948E+00,2.954981E+04,1.000927E+05,3.173476E+00,9.453501E+04,2.589298E+00,0.000000E+00,0.000000E+00,2.589298E+00,0.000000E+00,2.589298E+00,2.504568E+04,8.483611E+04,3.198727E+00,8.823610E+04,2.441137E+00,0.000000E+00,0.000000E+00,2.441137E+00,0.000000E+00,2.441137E+00,2.361255E+04,7.998173E+04
Coinc Peak   ,4.557510E-01,6.844622E-01,2.775269E+04,1.228733E+04,1.260633E+00,1.260633E+00,7.676554E+04,2.159147E+04,2.664775E+00,2.664775E+00,1.622699E+05,4.927008E+04,4.975946E+00,5.830048E+00,8.874235E+04,8.193914E+04,4.374770E+00,5.928921E+00,1.087588E+05,8.535684E+04,3.441626E+00,4.505740E+00,9.332054E+04,6.671453E+04,3.456132E+00,4.712886E+00,8.708467E+04,6.812823E+04
NonCoinc Peak,4.557510E-01,6.844622E-01,2.775269E+04,1.228733E+04,1.260633E+00,1.260633E+00,7.676554E+04,2.159147E+04,2.664775E+00,2.664775E+00,1.622699E+05,4.927008E+04,4.984092E+00,5.868692E+00,8.874235E+04,8.193914E+04,4.392463E+00,5.965648E+00,1.087588E+05,8.535684E+04,3.457913E+00,4.540245E+00,9.332054E+04,6.671453E+04,3.468910E+00,4.748139E+00,8.708467E+04,6.812823E+04
