Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:05
Tabular Output Report in Format: ,Comma

Building:,Ref Bldg Primary School Post1980_v1.3_5.0
Environment:,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [GJ],Energy Per Total Building Area [MJ/m2],Energy Per Conditioned Building Area [MJ/m2]
,Total Site Energy,6348.22,923.92,923.92
,Net Site Energy,6348.22,923.92,923.92
,Total Source Energy,16187.02,2355.85,2355.85
,Net Source Energy,16187.02,2355.85,2355.85


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.546
,Natural Gas,1.092
,District Cooling,0.848
,District Heating,1.647
,Steam,0.585
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,6871.00
,Net Conditioned Building Area,6871.00
,Unconditioned Building Area,0.00


End Uses

,,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,0.00,2153.24,0.00,0.00,0.00,0.00
,Cooling,306.28,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,1850.87,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,165.25,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,1230.23,234.34,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,146.22,0.00,0.00,0.00,0.00,0.00
,Pumps,4.43,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,189.34,0.00,0.00,0.00,971.75
,Refrigeration,68.01,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,3771.30,2576.93,0.00,0.00,0.00,971.75
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,Boiler,0.00,1362.18,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,,Other,0.00,791.06,0.00,0.00,0.00,0.00
,Cooling,General,306.28,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,1850.87,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,165.25,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,1103.79,0.00,0.00,0.00,0.00,0.00
,,KitchenExhFan,7.84,0.00,0.00,0.00,0.00,0.00
,,MiscElec,118.60,0.00,0.00,0.00,0.00,0.00
,,MiscGas,0.00,234.34,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,144.53,0.00,0.00,0.00,0.00,0.00
,,Zone Exhaust Fans,1.69,0.00,0.00,0.00,0.00,0.00
,Pumps,General,4.43,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,189.34,0.00,0.00,0.00,0.00
,,SHW_default,0.00,0.00,0.00,0.00,0.00,971.75
,Refrigeration,General,18.99,0.00,0.00,0.00,0.00,0.00
,,Low Temp Refrigeration,14.83,0.00,0.00,0.00,0.00,0.00
,,Med Temp Refrigeration,34.20,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,293.43,0.00,0.00,0.00,0.00,0.00
,HVAC,66.50,340.94,0.00,0.00,0.00,0.14
,Other,188.95,34.11,0.00,0.00,0.00,0.00
,Total,548.87,375.04,0.00,0.00,0.00,0.14


Utility Use Per Total Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,293.43,0.00,0.00,0.00,0.00,0.00
,HVAC,66.50,340.94,0.00,0.00,0.00,0.14
,Other,188.95,34.11,0.00,0.00,0.00,0.00
,Total,548.87,375.04,0.00,0.00,0.00,0.14


Electric Loads Satisfied

,,Electricity [GJ],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,3771.298,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,3771.298,100.00
,,,
,Total On-Site and Utility Electric Sources,3771.298,100.00
,Total Electricity End Uses,3771.298,100.00


On-Site Thermal Sources

,,Heat [GJ],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,971.75,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,971.75,100.00
,Total Water End Uses,971.75,100.00


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.56
,Tolerance for Zone Cooling Setpoint Not Met Time,0.56


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,0.17
,Time Setpoint Not Met During Occupied Cooling,68.67
,Time Not Comfortable Based on Simple ASHRAE 55-2004,2272.67


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:05
,RunPeriod,RUNPERIOD 1
,Weather File,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Latitude [deg],41.98
,Longitude [deg],-87.9
,Elevation [m],201.00
,Time Zone,-6.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],2512.00,928.00,328.00,928.00,328.00
,Above Ground Wall Area [m2],2512.00,928.00,328.00,928.00,328.00
,Window Opening Area [m2],879.18,324.79,114.80,324.79,114.80
,Gross Window-Wall Ratio [%],35.00,35.00,35.00,35.00,35.00
,Above Ground Window-Wall Ratio [%],35.00,35.00,35.00,35.00,35.00


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],2512.00,928.00,328.00,928.00,328.00
,Above Ground Wall Area [m2],2512.00,928.00,328.00,928.00,328.00
,Window Opening Area [m2],879.18,324.79,114.80,324.79,114.80
,Gross Window-Wall Ratio [%],35.00,35.00,35.00,35.00,35.00
,Above Ground Window-Wall Ratio [%],35.00,35.00,35.00,35.00,35.00


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],6871.00
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,BATH_ZN_1_FLR_1,190.00,Yes,Yes,760.00,1.00,40.00,0.00,14.00,14.00,9.6800,10.00,4.0000
,CAFETERIA_ZN_1_FLR_1,315.00,Yes,Yes,1260.00,1.00,144.00,0.00,50.40,50.40,15.0600,1.39,25.3900
,COMPUTER_CLASS_ZN_1_FLR_1,162.00,Yes,Yes,648.00,1.00,72.00,0.00,25.20,25.20,21.5200,3.33,20.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,15.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,15.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,15.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,15.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,15.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,15.0000
,CORRIDOR_POD_1_ZN_1_FLR_1,192.00,Yes,Yes,768.00,1.00,12.00,0.00,4.20,4.20,21.5200,10.00,4.0000
,CORRIDOR_POD_2_ZN_1_FLR_1,192.00,Yes,Yes,768.00,1.00,12.00,0.00,4.20,4.20,21.5200,10.00,4.0000
,CORRIDOR_POD_3_ZN_1_FLR_1,192.00,Yes,Yes,768.00,1.00,12.00,0.00,4.20,4.20,21.5200,10.00,4.0000
,GYM_ZN_1_FLR_1,357.00,Yes,Yes,1428.00,1.00,68.00,0.00,23.80,23.80,11.4700,3.33,5.0000
,KITCHEN_ZN_1_FLR_1,168.00,Yes,Yes,672.00,1.00,32.00,0.00,11.20,11.20,17.2000,6.67,1147.9524
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,Yes,Yes,1596.00,1.00,160.00,0.00,56.00,56.00,22.7500,4.35,15.0000
,LOBBY_ZN_1_FLR_1,171.00,Yes,Yes,684.00,1.00,76.00,0.00,26.60,26.60,12.2600,,4.0000
,MAIN_CORRIDOR_ZN_1_FLR_1,546.00,Yes,Yes,2184.00,1.00,36.00,0.00,12.60,12.60,21.5200,10.00,4.0000
,MECH_ZN_1_FLR_1,252.00,Yes,Yes,1008.00,1.00,0.00,0.00,0.00,0.00,8.2600,,4.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,15.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,15.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,15.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,15.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,15.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,Yes,Yes,1260.00,1.00,140.00,0.00,49.00,49.00,21.5200,4.00,15.0000
,OFFICES_ZN_1_FLR_1,441.00,Yes,Yes,1764.00,1.00,168.00,0.00,58.80,58.80,20.3300,20.00,10.8000
,Total,6871.00,,,27484.00,,2512.00,0.00,879.18,879.18,19.5469,4.65,39.7288
,Conditioned Total,6871.00,,,27484.00,,2512.00,0.00,879.18,879.18,19.5469,4.65,39.7288
,Unconditioned Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,
,Not Part of Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Time of Peak,08-JUN-12:00,29-DEC-06:10,-,-,-,02-JAN-13:20
,Heating,0.00,968290.33,0.00,0.00,0.00,0.00
,Cooling,163190.47,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,120876.13,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,75091.74,3205.68,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,29779.84,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,20.00,0.00,0.00,0.00,0.00
,Refrigeration,2715.65,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,391653.83,971516.01,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Heating,Boiler,0.00,704516.21,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,163190.47,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,120876.13,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,69716.34,0.00,0.00,0.00,0.00,0.00
,,KitchenExhFan,576.00,0.00,0.00,0.00,0.00,0.00
,,MiscElec,4799.40,0.00,0.00,0.00,0.00,0.00
,,MiscGas,0.00,3205.68,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,29675.11,0.00,0.00,0.00,0.00,0.00
,,Zone Exhaust Fans,104.73,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,20.00,0.00,0.00,0.00,0.00
,,SHW_default,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,668.68,0.00,0.00,0.00,0.00,0.00
,,Low Temp Refrigeration,801.49,0.00,0.00,0.00,0.00,0.00
,,Med Temp Refrigeration,1245.48,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [GJ],Source Natural Gas [GJ],Source Additional Fuel [GJ],Source District Cooling [GJ],Source District Heating [GJ]
,Heating,0.00,2351.34,0.00,0.00,0.00
,Cooling,1086.07,0.00,0.00,0.00,0.00
,Interior Lighting,6563.19,0.00,0.00,0.00,0.00
,Exterior Lighting,585.98,0.00,0.00,0.00,0.00
,Interior Equipment,4362.39,255.90,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,518.51,0.00,0.00,0.00,0.00
,Pumps,15.70,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,206.76,0.00,0.00,0.00
,Refrigeration,241.18,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,13373.02,2814.00,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,342.21,0.00,0.00,0.00
,Cooling,158.07,0.00,0.00,0.00,0.00
,Interior Lighting,955.20,0.00,0.00,0.00,0.00
,Exterior Lighting,85.28,0.00,0.00,0.00,0.00
,Interior Equipment,634.90,37.24,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,75.46,0.00,0.00,0.00,0.00
,Pumps,2.29,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,30.09,0.00,0.00,0.00
,Refrigeration,35.10,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,1946.30,409.55,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,342.21,0.00,0.00,0.00
,Cooling,158.07,0.00,0.00,0.00,0.00
,Interior Lighting,955.20,0.00,0.00,0.00,0.00
,Exterior Lighting,85.28,0.00,0.00,0.00,0.00
,Interior Equipment,634.90,37.24,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,75.46,0.00,0.00,0.00,0.00
,Pumps,2.29,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,30.09,0.00,0.00,0.00
,Refrigeration,35.10,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,1946.30,409.55,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:VAV:Reheat

,,Design Size Maximum Air Flow Rate [m3/s],Design Size Constant Minimum Air Flow Fraction,User-Specified Constant Minimum Air Flow Fraction,Design Size Minimum Air Flow Rate [m3/s],Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],Design Size Maximum Flow Fraction during Reheat [],Design Size Maximum Reheat Water Flow Rate [m3/s],Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],Design Size Reheat Coil Sizing Inlet Air Temperature [C],Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]
,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,0.475265,0.304630,0.300000,0.142579,0.000750,0.300000,0.000417,0.468947,16.70,0.008000
,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,0.520488,0.237170,0.300000,0.156146,0.000964,0.300000,0.000324,0.370520,16.70,0.008000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.589382,0.200000,0.300000,0.176815,0.001786,0.300000,0.000348,0.397638,16.70,0.008000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,0.582708,0.200000,0.300000,0.174813,0.001766,0.300000,0.000347,0.396836,16.70,0.008000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.583373,0.200000,0.300000,0.175012,0.001768,0.300000,0.000347,0.396769,16.70,0.008000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.562504,0.200000,0.300000,0.168751,0.001705,0.300000,0.000346,0.396366,16.70,0.008000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,0.562892,0.200000,0.300000,0.168868,0.001706,0.300000,0.000347,0.396430,16.70,0.008000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.569190,0.200000,0.300000,0.170757,0.001725,0.300000,0.000347,0.397017,16.70,0.008000
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.482456,0.303249,0.300000,0.144737,0.000754,0.300000,0.000269,0.303068,16.70,0.008000
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,0.479108,0.305367,0.300000,0.143732,0.000749,0.300000,0.000269,0.302994,16.70,0.008000
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.484696,0.301847,0.300000,0.145409,0.000757,0.300000,0.000266,0.299729,16.70,0.008000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,1.18,0.257507,0.300000,0.354210,0.000888,0.300000,0.000745,0.852118,16.70,0.008000
,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,0.439594,0.296415,0.300000,0.131878,0.000771,0.300000,0.000384,0.439594,16.70,0.008000
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,1.05,0.396770,0.300000,0.314579,0.000576,0.300000,0.000764,0.855447,16.70,0.008000
,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,0.309340,0.620754,0.300000,0.092802,0.000368,0.300000,0.000275,0.309340,16.70,0.008000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,1.51,0.240683,0.300000,0.453053,0.000950,0.300000,0.000981,1.12,16.70,0.008000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,1.47,0.247018,0.300000,0.441434,0.000925,0.300000,0.000981,1.12,16.70,0.008000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,1.48,0.245716,0.300000,0.443773,0.000930,0.300000,0.000976,1.12,16.70,0.008000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,1.35,0.270020,0.300000,0.403830,0.000847,0.300000,0.000978,1.12,16.70,0.008000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,1.35,0.269702,0.300000,0.404306,0.000848,0.300000,0.000978,1.12,16.70,0.008000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.921428,0.260498,0.300000,0.276428,0.000878,0.300000,0.000646,0.739616,16.70,0.008000
,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,1.17,0.288311,0.300000,0.349666,0.000793,0.300000,0.000802,0.917902,16.70,0.008000
User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.


Coil:Heating:Water

,,Design Size Rated Capacity [W],Design Size Maximum Water Flow Rate [m3/s],Design Size U-Factor Times Area Value [W/K]
,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,19048.72,0.000417,470.37
,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,14790.24,0.000324,362.13
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,15874.30,0.000348,388.69
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,15842.30,0.000347,387.90
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,15839.60,0.000347,387.84
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,15823.53,0.000346,387.44
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,15826.08,0.000347,387.51
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,15849.51,0.000347,388.08
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,12268.48,0.000269,302.43
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,12265.47,0.000269,302.36
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,12131.87,0.000266,299.05
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,34014.57,0.000745,832.82
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,17548.42,0.000384,429.67
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,34908.47,0.000764,863.97
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,12550.68,0.000275,309.73
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,44821.21,0.000981,1097.42
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,44798.19,0.000981,1096.86
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,44584.94,0.000976,1091.63
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,44656.99,0.000978,1093.40
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,44668.87,0.000978,1093.69
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,29523.99,0.000646,722.88
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,36640.61,0.000802,897.12
,VAV_OTHER_HEATC,67955.35,0.001488,892.78
,VAV_POD_1_HEATC,67079.94,0.001469,881.28
,VAV_POD_2_HEATC,51052.19,0.001118,670.71
,VAV_POD_3_HEATC,53389.83,0.001169,701.42
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirTerminal:SingleDuct:Uncontrolled

,,Design Size Maximum Air Flow Rate [m3/s]
,CAFETERIA_ZN_1_FLR_1 DIRECT AIR,2.27
,GYM_ZN_1_FLR_1 DIRECT AIR,1.07
,KITCHEN_ZN_1_FLR_1 DIRECT AIR,0.582083
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,PSZ-AC_1:6,0.582083,0.582083,0.582083,0.582083,0.582083,0.582083,1.00,1.00,0.582083
,PSZ-AC_2:5,1.07,1.07,1.07,1.07,1.07,1.07,1.00,1.00,1.07
,PSZ-AC_2:7,2.27,2.27,2.27,2.27,2.27,2.27,1.00,1.00,2.27
,VAV_OTHER,1.54,1.54,5.14,4.24,5.14,5.14,0.300000,0.824703,5.14
,VAV_POD_1,1.52,1.52,5.07,3.74,5.07,5.07,0.300000,0.736293,5.07
,VAV_POD_2,1.16,1.16,3.86,2.94,3.86,3.86,0.300000,0.761614,3.86
,VAV_POD_3,1.21,1.21,4.04,2.95,4.04,4.04,0.300000,0.730583,4.04
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [m3/s],Minimum Outdoor Air Flow Rate [m3/s]
,PSZ-AC_1:6_OA_CONTROLLER,0.582083,0.201600
,PSZ-AC_2:5_OA_CONTROLLER,1.07,1.07
,PSZ-AC_2:7_OA_CONTROLLER,2.27,2.27
,VAV_OTHER_OA_CONTROLLER,5.14,2.24
,VAV_POD_1_OA_CONTROLLER,5.07,2.60
,VAV_POD_2_OA_CONTROLLER,3.86,2.20
,VAV_POD_3_OA_CONTROLLER,4.04,2.08
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [m3/s],Design Size Gross Rated Total Cooling Capacity [W],Design Size Gross Rated Sensible Heat Ratio
,PSZ-AC_1:6_COOLC DXCOIL,0.582083,14454.50,0.698083
,PSZ-AC_2:5_COOLC DXCOIL,1.07,26622.10,0.698083
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Fuel

,,Design Size Nominal Capacity [W]
,PSZ-AC_1:6_HEATC,41679.94
,PSZ-AC_2:5_HEATC,76765.54
,PSZ-AC_2:7_HEATC,162269.93
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:ConstantVolume

,,Design Size Maximum Flow Rate [m3/s]
,PSZ-AC_1:6_FAN,0.582083
,PSZ-AC_2:5_FAN,1.07
,PSZ-AC_2:7_FAN,2.27
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:TwoSpeed

,,Design Size High Speed Rated Air Flow Rate [m3/s],Design Size High Speed Gross Rated Total Cooling Capacity [W],Design Size High Speed Rated Sensible Heat Ratio,Design Size Low Speed Rated Air Flow Rate [m3/s],Design Size Low Speed Gross Rated Total Cooling Capacity [W],Design Size Low Speed Gross Rated Sensible Heat Ratio
,PSZ-AC_2:7_COOLC DXCOIL,2.27,56274.82,0.698083,0.755320,18756.40,0.698083
,VAV_OTHER_COOLC DXCOIL,5.14,127626.90,0.698083,1.71,42538.05,0.698083
,VAV_POD_1_COOLC DXCOIL,5.07,125982.79,0.698083,1.69,41990.07,0.698083
,VAV_POD_2_COOLC DXCOIL,3.86,95881.09,0.698083,1.29,31957.17,0.698083
,VAV_POD_3_COOLC DXCOIL,4.04,100271.41,0.698083,1.35,33420.46,0.698083
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:VariableVolume

,,Design Size Maximum Flow Rate [m3/s]
,VAV_OTHER_FAN,5.14
,VAV_POD_1_FAN,5.07
,VAV_POD_2_FAN,3.86
,VAV_POD_3_FAN,4.04
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:WaterCoil

,,Maximum Actuated Flow [m3/s]
,VAV_OTHER_HEATC_CONTROLLER,0.001488
,VAV_POD_1_HEATC_CONTROLLER,0.001469
,VAV_POD_2_HEATC_CONTROLLER,0.001118
,VAV_POD_3_HEATC_CONTROLLER,0.001169
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [m3/s],Plant Loop Volume [m3]
,HEATSYS1,0.017379,2.09
,SWHSYS1,0.000164,0.019728
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:VariableSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,HEATSYS1 PUMP,0.017379,4440.12
,SWHSYS1 PUMP,0.000164,0.000211
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Boiler:HotWater

,,Design Size Nominal Capacity [W],Design Size Design Water Flow Rate [m3/s]
,HEATSYS1 BOILER,793754.35,0.017379
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Mixed

,,Use Side Design Flow Rate [m3/s]
,SWHSYS1 WATER HEATER,0.000164
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,Possible Shadow Receivers
,BATH_ZN_1_FLR_1_WALL_5,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |
,CAFETERIA_ZN_1_FLR_1_WALL_3,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,CAFETERIA_ZN_1_FLR_1_WALL_3 |
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,BATH_ZN_1_FLR_1_WALL_5,BATH_ZN_1_FLR_1_WALL_5_WINDOW_1 |
,CAFETERIA_ZN_1_FLR_1_WALL_2,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 |
,CAFETERIA_ZN_1_FLR_1_WALL_3,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 |
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 |
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1 |
,GYM_ZN_1_FLR_1_WALL_2,GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 |
,KITCHEN_ZN_1_FLR_1_WALL_2,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 |
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1 |
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,LOBBY_ZN_1_FLR_1_WALL_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 |
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,OFFICES_ZN_1_FLR_1_WALL_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,OFFICES_ZN_1_FLR_1_WALL_2,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,           1,9.2


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,           1,6,10


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,           1,2,25,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,           1,Yes,Yes,Yes,No,Yes,No


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,           1,0.556,0.556


Site:GroundTemperature:BuildingSurface

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,19.53,19.50,19.54,19.60,20.00,21.64,22.23,22.38,21.45,20.12,19.80,19.63


Site:GroundTemperature:FCfactorMethod

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,-1.89,-3.06,-0.99,2.23,10.68,17.20,21.60,22.94,20.66,15.60,8.83,2.56


Site:GroundTemperature:Shallow

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00


Site:GroundTemperature:Deep

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,           1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,           1,10.000,0.140,270.000,1.500,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {m},Standard Pressure at Elevation {Pa},Standard RhoAir at Elevation
,           1,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759


Site Water Mains Temperature Information

,,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
,           1,Correlation,NA,9.69,28.10,NA


DaySchedule

,,Name,ScheduleType,Interpolated {Yes/No},Time (HH:MM) =>,01:00,02:00,03:00,04:00,05:00,06:00,07:00,08:00,09:00,10:00,11:00,12:00,13:00,14:00,15:00,16:00,17:00,18:00,19:00,20:00,21:00,22:00,23:00,24:00
,           1,ALWAYS_ON_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,           2,BLDG_EQUIP_SCH_dy_1,FRACTION,No,Values:,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.35,0.35,0.35,0.35,0.35,0.35,0.35
,           3,BLDG_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35
,           4,BLDG_EQUIP_SCH_dy_3,FRACTION,No,Values:,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.25,0.25,0.25,0.25,0.25,0.25,0.25
,           5,BLDG_EQUIP_SCH_dy_4,FRACTION,No,Values:,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25
,           6,BLDG_EQUIP_SCH_dy_5,FRACTION,No,Values:,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.35,0.35,0.35,0.35,0.35,0.35,0.35
,           7,BLDG_EQUIP_SCH_dy_6,FRACTION,No,Values:,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35
,           8,BLDG_LIGHT_SCH_dy_1,FRACTION,No,Values:,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.18,0.18,0.18
,           9,BLDG_LIGHT_SCH_dy_2,FRACTION,No,Values:,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18
,          10,BLDG_LIGHT_SCH_dy_3,FRACTION,No,Values:,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.18,0.18,0.18,0.18
,          11,BLDG_LIGHT_SCH_dy_4,FRACTION,No,Values:,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18
,          12,BLDG_LIGHT_SCH_dy_5,FRACTION,No,Values:,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.18,0.18,0.18
,          13,BLDG_LIGHT_SCH_dy_6,FRACTION,No,Values:,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18
,          14,BLDG_OCC_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.15,0.15,0.15,0.15,0.15,0.00,0.00,0.00
,          15,BLDG_OCC_SCH_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          16,BLDG_OCC_SCH_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.00,0.00,0.00
,          17,BLDG_OCC_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          18,BLDG_OCC_SCH_dy_5,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.15,0.15,0.15,0.15,0.15,0.00,0.00,0.00
,          19,BLDG_OCC_SCH_dy_6,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          20,BLDG_OCC_SCH_CAFETERIA_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.15,0.15,5.00E-002,5.00E-002,0.95,0.95,0.15,0.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          21,BLDG_OCC_SCH_CAFETERIA_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          22,BLDG_OCC_SCH_CAFETERIA_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.25,0.25,0.25,0.25,0.25,0.25,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          23,BLDG_OCC_SCH_CAFETERIA_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          24,BLDG_OCC_SCH_CAFETERIA_dy_5,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.15,0.15,5.00E-002,5.00E-002,0.95,0.95,0.15,0.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          25,BLDG_OCC_SCH_CAFETERIA_dy_6,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          26,BLDG_OCC_SCH_GYM_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.95,0.95,0.95,0.95,0.95,0.00,0.00,0.00
,          27,BLDG_OCC_SCH_GYM_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          28,BLDG_OCC_SCH_GYM_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.00,0.00,0.00
,          29,BLDG_OCC_SCH_GYM_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          30,BLDG_OCC_SCH_GYM_dy_5,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.95,0.95,0.95,0.95,0.95,0.00,0.00,0.00
,          31,BLDG_OCC_SCH_GYM_dy_6,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          32,BLDG_OCC_SCH_OFFICES_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.15,0.15,0.15,0.15,0.00,0.00,0.00
,          33,BLDG_OCC_SCH_OFFICES_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          34,BLDG_OCC_SCH_OFFICES_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          35,BLDG_OCC_SCH_OFFICES_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          36,BLDG_OCC_SCH_OFFICES_dy_5,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.15,0.15,0.15,0.15,0.00,0.00,0.00
,          37,BLDG_OCC_SCH_OFFICES_dy_6,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          38,KITCHEN_ELEC_EQUIP_SCH_dy_1,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.15,0.15,0.25,0.25,0.25,0.15,0.15,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10
,          39,KITCHEN_ELEC_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10
,          40,KITCHEN_ELEC_EQUIP_SCH_dy_3,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.13,0.13,0.20,0.20,0.20,0.13,0.13,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10
,          41,KITCHEN_ELEC_EQUIP_SCH_dy_4,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10
,          42,KITCHEN_ELEC_EQUIP_SCH_dy_5,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.15,0.15,0.25,0.25,0.25,0.15,0.15,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10
,          43,KITCHEN_ELEC_EQUIP_SCH_dy_6,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10
,          44,KITCHEN_GAS_EQUIP_SCH_dy_1,FRACTION,No,Values:,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,0.15,0.15,0.20,0.20,0.20,0.10,0.10,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002
,          45,KITCHEN_GAS_EQUIP_SCH_dy_2,FRACTION,No,Values:,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002
,          46,KITCHEN_GAS_EQUIP_SCH_dy_3,FRACTION,No,Values:,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,0.10,0.10,0.15,0.15,0.15,0.10,0.10,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002
,          47,KITCHEN_GAS_EQUIP_SCH_dy_4,FRACTION,No,Values:,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002
,          48,KITCHEN_GAS_EQUIP_SCH_dy_5,FRACTION,No,Values:,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,0.15,0.15,0.20,0.20,0.20,0.10,0.10,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002
,          49,KITCHEN_GAS_EQUIP_SCH_dy_6,FRACTION,No,Values:,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002
,          50,KITCHEN_EXHAUST_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00
,          51,KITCHEN_EXHAUST_SCH_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          52,INFIL_SCH_dy_1,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00,1.00
,          53,WORK_EFF_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          54,CLOTHING_SCH_dy_1,ANY NUMBER,No,Values:,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10
,          55,CLOTHING_SCH_dy_2,ANY NUMBER,No,Values:,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60
,          56,CLOTHING_SCH_dy_3,ANY NUMBER,No,Values:,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10
,          57,ACTIVITY_SCH_dy_1,ANY NUMBER,No,Values:,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00
,          58,AIR_VELO_SCH_dy_1,ANY NUMBER,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
,          59,CLGSETP_SCH_dy_1,TEMPERATURE,No,Values:,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00
,          60,CLGSETP_SCH_dy_2,TEMPERATURE,No,Values:,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00
,          61,CLGSETP_SCH_dy_3,TEMPERATURE,No,Values:,27.00,27.00,27.00,27.00,27.00,27.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,27.00,27.00,27.00
,          62,CLGSETP_SCH_dy_4,TEMPERATURE,No,Values:,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00
,          63,CLGSETP_SCH_dy_5,TEMPERATURE,No,Values:,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00
