Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:05
,          22,MULT_CLASS_2_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,119.3,0.240,5.036E-004,3.486E-004,0.453,1.000,0.000,0.000,0.000
,          23,MULT_CLASS_2_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,78.8,0.159,5.036E-004,3.486E-004,0.453,1.000,0.000,0.000,0.000
,          24,OFFICES_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,OFFICES_ZN_1_FLR_1,441.00,22.1,0.190,4.316E-004,3.126E-004,0.388,1.000,0.000,0.000,0.000


Mixing Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,From/Source Zone,Delta Temperature {C}
,           1,KITCHEN_ZN_1_FLR_1 EXHAUST FANMIXING_0,HVACOPERATIONSCHD,KITCHEN_ZN_1_FLR_1,168.00,25.2,1.355,8.068E-003,5.379E-002,7.261,CAFETERIA_ZN_1_FLR_1,0.00


AirFlow Model

,,Simple
,           1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,BATH_ZN_1_FLR_1,Mixing/Well-Stirred
,           2,CAFETERIA_ZN_1_FLR_1,Mixing/Well-Stirred
,           3,COMPUTER_CLASS_ZN_1_FLR_1,Mixing/Well-Stirred
,           4,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,           5,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,           6,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,           7,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,           8,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,           9,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,          10,CORRIDOR_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,          11,CORRIDOR_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,          12,CORRIDOR_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,          13,GYM_ZN_1_FLR_1,Mixing/Well-Stirred
,          14,KITCHEN_ZN_1_FLR_1,Mixing/Well-Stirred
,          15,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,Mixing/Well-Stirred
,          16,LOBBY_ZN_1_FLR_1,Mixing/Well-Stirred
,          17,MAIN_CORRIDOR_ZN_1_FLR_1,Mixing/Well-Stirred
,          18,MECH_ZN_1_FLR_1,Mixing/Well-Stirred
,          19,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,          20,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,          21,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,          22,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,          23,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,          24,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,          25,OFFICES_ZN_1_FLR_1,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,6


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.5000
,           2,Zone BATH_ZN_1_FLR_1,1.5000
,           3,Zone CAFETERIA_ZN_1_FLR_1,1.5000
,           4,Zone COMPUTER_CLASS_ZN_1_FLR_1,1.5000
,           5,Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1,1.5000
,           6,Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1,1.5000
,           7,Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1,1.5000
,           8,Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1,1.5000
,           9,Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1,1.5000
,          10,Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          11,Zone CORRIDOR_POD_1_ZN_1_FLR_1,1.5000
,          12,Zone CORRIDOR_POD_2_ZN_1_FLR_1,1.5000
,          13,Zone CORRIDOR_POD_3_ZN_1_FLR_1,1.5000
,          14,Zone GYM_ZN_1_FLR_1,1.5000
,          15,Zone KITCHEN_ZN_1_FLR_1,1.5000
,          16,Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,1.5000
,          17,Zone LOBBY_ZN_1_FLR_1,1.5000
,          18,Zone MAIN_CORRIDOR_ZN_1_FLR_1,1.5000
,          19,Zone MECH_ZN_1_FLR_1,1.5000
,          20,Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1,1.5000
,          21,Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1,1.5000
,          22,Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1,1.5000
,          23,Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1,1.5000
,          24,Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1,1.5000
,          25,Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          26,Zone OFFICES_ZN_1_FLR_1,1.5000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.5000
,           2,Zone BATH_ZN_1_FLR_1,1.5000
,           3,Zone CAFETERIA_ZN_1_FLR_1,1.5000
,           4,Zone COMPUTER_CLASS_ZN_1_FLR_1,1.5000
,           5,Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1,1.5000
,           6,Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1,1.5000
,           7,Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1,1.5000
,           8,Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1,1.5000
,           9,Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1,1.5000
,          10,Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          11,Zone CORRIDOR_POD_1_ZN_1_FLR_1,1.5000
,          12,Zone CORRIDOR_POD_2_ZN_1_FLR_1,1.5000
,          13,Zone CORRIDOR_POD_3_ZN_1_FLR_1,1.5000
,          14,Zone GYM_ZN_1_FLR_1,1.5000
,          15,Zone KITCHEN_ZN_1_FLR_1,1.5000
,          16,Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,1.5000
,          17,Zone LOBBY_ZN_1_FLR_1,1.5000
,          18,Zone MAIN_CORRIDOR_ZN_1_FLR_1,1.5000
,          19,Zone MECH_ZN_1_FLR_1,1.5000
,          20,Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1,1.5000
,          21,Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1,1.5000
,          22,Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1,1.5000
,          23,Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1,1.5000
,          24,Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1,1.5000
,          25,Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          26,Zone OFFICES_ZN_1_FLR_1,1.5000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,BATH_ZN_1_FLR_1,Cooling,4257.83576,6386.75365,0.31684,0.47526,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,190.00000,19.00000,0.47500,0.00000
,           2,BATH_ZN_1_FLR_1,Heating,11096.31852,16644.47777,0.31263,0.47500,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,190.00000,19.00000,0.47500,0.00000
,           3,CAFETERIA_ZN_1_FLR_1,Cooling,9392.73061,14089.09591,0.69941,2.26619,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,31.20000,1.87829E-002,315.00000,226.61871,2.26619,0.00000
,           4,CAFETERIA_ZN_1_FLR_1,Heating,18776.18629,28164.27943,0.53971,2.26619,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,315.00000,226.61871,2.26619,0.00000
,           5,COMPUTER_CLASS_ZN_1_FLR_1,Cooling,4661.84225,6992.76337,0.34699,0.52049,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,162.00000,48.64865,0.38919,0.00000
,           6,COMPUTER_CLASS_ZN_1_FLR_1,Heating,8593.23675,12889.85513,0.24701,0.38919,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,162.00000,48.64865,0.38919,0.00000
,           7,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Cooling,5277.90038,7916.85057,0.39292,0.58938,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,           8,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Heating,9224.81061,13837.21592,0.26509,0.39764,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,           9,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Cooling,5218.13608,7827.20412,0.38847,0.58271,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          10,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Heating,9206.21977,13809.32965,0.26456,0.39684,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          11,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Cooling,5224.08518,7836.12777,0.38892,0.58337,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          12,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Heating,9204.64854,13806.97280,0.26451,0.39677,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          13,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Cooling,5037.16280,7555.74420,0.37500,0.56250,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          14,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Heating,9195.31853,13792.97780,0.26424,0.39637,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          15,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Cooling,5040.63966,7560.95950,0.37526,0.56289,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          16,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Heating,9196.79965,13795.19948,0.26429,0.39643,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          17,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Cooling,5097.04023,7645.56034,0.37946,0.56919,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          18,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Heating,9210.40988,13815.61483,0.26468,0.39702,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          19,CORRIDOR_POD_1_ZN_1_FLR_1,Cooling,4322.93823,6484.40734,0.32164,0.48246,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,192.00000,19.20000,9.60000E-002,0.00000
,          20,CORRIDOR_POD_1_ZN_1_FLR_1,Heating,7142.73103,10714.09654,0.20205,0.30307,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,192.00000,19.20000,9.60000E-002,0.00000
,          21,CORRIDOR_POD_2_ZN_1_FLR_1,Cooling,4292.94326,6439.41490,0.31941,0.47911,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,192.00000,19.20000,9.60000E-002,0.00000
,          22,CORRIDOR_POD_2_ZN_1_FLR_1,Heating,7140.97806,10711.46710,0.20200,0.30299,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,192.00000,19.20000,9.60000E-002,0.00000
,          23,CORRIDOR_POD_3_ZN_1_FLR_1,Cooling,4343.01710,6514.52565,0.32313,0.48470,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,192.00000,19.20000,9.60000E-002,0.00000
,          24,CORRIDOR_POD_3_ZN_1_FLR_1,Heating,7063.10268,10594.65402,0.19982,0.29973,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,192.00000,19.20000,9.60000E-002,0.00000
,          25,GYM_ZN_1_FLR_1,Cooling,6880.35872,10320.53808,0.51212,1.07207,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,29.84467,1.87829E-002,357.00000,107.20721,1.07207,0.00000
,          26,GYM_ZN_1_FLR_1,Heating,11520.58040,17280.87060,0.33123,1.07207,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,357.00000,107.20721,1.07207,0.00000
,          27,KITCHEN_ZN_1_FLR_1,Cooling,5212.73961,7819.10942,0.38806,0.58208,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,30.66500,1.87829E-002,168.00000,25.20000,0.20160,0.00000
,          28,KITCHEN_ZN_1_FLR_1,Heating,9178.29004,13767.43507,0.25839,0.38758,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,168.00000,25.20000,0.20160,0.00000
,          29,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,Cooling,10575.62995,15863.44492,0.78713,1.18070,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,30.13000,1.87829E-002,399.00000,91.72414,0.73379,0.00000
,          30,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,Heating,19762.17405,29643.26107,0.56808,0.85212,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,399.00000,91.72414,0.73379,0.00000
,          31,LOBBY_ZN_1_FLR_1,Cooling,3113.49520,4670.24279,0.23172,0.34758,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,171.00000,0.00000,8.55000E-002,0.00000
,          32,LOBBY_ZN_1_FLR_1,Heating,10194.70694,15292.06041,0.29306,0.43959,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,171.00000,0.00000,8.55000E-002,0.00000
,          33,MAIN_CORRIDOR_ZN_1_FLR_1,Cooling,9395.49148,14093.23723,0.69907,1.04860,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,546.00000,54.60000,0.27300,0.00000
,          34,MAIN_CORRIDOR_ZN_1_FLR_1,Heating,20348.53619,30522.80428,0.57030,0.85545,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,546.00000,54.60000,0.27300,0.00000
,          35,MECH_ZN_1_FLR_1,Cooling,2264.45296,3396.67945,0.16846,0.25270,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,252.00000,0.00000,6.30000E-002,0.00000
,          36,MECH_ZN_1_FLR_1,Heating,7303.81895,10955.72842,0.20623,0.30934,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,252.00000,0.00000,6.30000E-002,0.00000
,          37,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Cooling,13526.31873,20289.47810,1.00678,1.51018,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          38,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Heating,26041.31412,39061.97118,0.74855,1.12283,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          39,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Cooling,13179.39948,19769.09922,0.98096,1.47145,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          40,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Heating,26027.94379,39041.91569,0.74817,1.12225,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          41,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Cooling,13249.23706,19873.85559,0.98616,1.47924,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          42,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Heating,25904.08683,38856.13025,0.74461,1.11691,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          43,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Cooling,12056.69646,18085.04469,0.89740,1.34610,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          44,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Heating,25945.93419,38918.90129,0.74581,1.11872,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          45,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Cooling,12070.89170,18106.33755,0.89846,1.34769,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          46,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Heating,25952.83497,38929.25245,0.74601,1.11901,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          47,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Cooling,8253.04591,12379.56886,0.61429,0.92143,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,315.00000,78.75000,0.63000,0.00000
,          48,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Heating,17153.56854,25730.35281,0.49308,0.73962,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,315.00000,78.75000,0.63000,0.00000
,          49,OFFICES_ZN_1_FLR_1,Cooling,10440.39012,15660.58519,0.77704,1.16555,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,441.00000,22.05000,0.22050,0.00000
,          50,OFFICES_ZN_1_FLR_1,Heating,21287.49460,31931.24190,0.61193,0.91790,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,441.00000,22.05000,0.22050,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,PSZ-AC_1:6,Cooling,Sensible,12287.33,0.58208,0.58208,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           2,PSZ-AC_1:6,Heating,Sensible,27752.69,0.38758,0.38758,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,           3,PSZ-AC_2:5,Cooling,Sensible,21591.47,1.07207,1.07207,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           4,PSZ-AC_2:5,Heating,Sensible,76765.54,1.07207,1.07207,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,           5,PSZ-AC_2:7,Cooling,Sensible,49270.08,2.26619,2.26619,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           6,PSZ-AC_2:7,Heating,Sensible,162269.93,2.26619,2.26619,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,           7,VAV_OTHER,Cooling,Sensible,81939.14,4.99087,4.99087,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           8,VAV_OTHER,Heating,Sensible,88742.35,4.23859,4.23859,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:10:00
,           9,VAV_POD_1,Cooling,Sensible,85356.84,5.07333,5.07333,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,          10,VAV_POD_1,Heating,Sensible,108758.78,3.73545,3.73545,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00
,          11,VAV_POD_2,Cooling,Sensible,66714.53,3.86113,3.86113,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,          12,VAV_POD_2,Heating,Sensible,93320.54,2.94069,2.94069,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:20:00
,          13,VAV_POD_3,Cooling,Sensible,68128.23,4.03793,4.03793,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,          14,VAV_POD_3,Heating,Sensible,87084.67,2.95004,2.95004,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.47526
,           2,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.30463
,           3,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,           4,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.14258
,           5,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.50418E-004
,           6,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,           7,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.17067E-004
,           8,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.46895
,           9,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          10,AirTerminal:SingleDuct:VAV:Reheat,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          11,Coil:Heating:Water,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],19048.71794
,          12,Coil:Heating:Water,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.17067E-004
,          13,Coil:Heating:Water,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],470.36975
,          14,AirTerminal:SingleDuct:Uncontrolled,CAFETERIA_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],2.26619
,          15,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.52049
,          16,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.23717
,          17,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          18,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.15615
,          19,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.63866E-004
,          20,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          21,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.23828E-004
,          22,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.37052
,          23,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          24,AirTerminal:SingleDuct:VAV:Reheat,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          25,Coil:Heating:Water,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],14790.23712
,          26,Coil:Heating:Water,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.23828E-004
,          27,Coil:Heating:Water,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],362.12694
,          28,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.58938
,          29,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          30,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          31,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.17681
,          32,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.78601E-003
,          33,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          34,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.47564E-004
,          35,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.39764
,          36,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          37,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          38,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15874.30279
,          39,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.47564E-004
,          40,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],388.68820
,          41,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.58271
,          42,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          43,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          44,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.17481
,          45,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.76578E-003
,          46,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          47,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.46863E-004
,          48,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.39684
,          49,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          50,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          51,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15842.30193
,          52,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.46863E-004
,          53,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],387.90451
,          54,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.58337
,          55,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          56,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          57,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.17501
,          58,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.76780E-003
,          59,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          60,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.46804E-004
,          61,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.39677
,          62,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          63,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          64,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15839.59714
,          65,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.46804E-004
,          66,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],387.83828
,          67,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.56250
,          68,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          69,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          70,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.16875
,          71,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.70456E-003
,          72,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          73,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.46452E-004
,          74,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.39637
,          75,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          76,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          77,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15823.53378
,          78,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.46452E-004
,          79,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],387.44495
,          80,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.56289
,          81,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          82,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          83,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.16887
,          84,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.70573E-003
,          85,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          86,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.46508E-004
,          87,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.39643
,          88,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          89,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          90,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15826.08326
,          91,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.46508E-004
,          92,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],387.50739
,          93,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.56919
,          94,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          95,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          96,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.17076
,          97,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.72482E-003
,          98,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          99,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.47021E-004
,         100,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.39702
,         101,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         102,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         103,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],15849.51060
,         104,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.47021E-004
,         105,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],388.08112
,         106,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.48246
,         107,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.30325
,         108,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         109,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.14474
,         110,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.53837E-004
,         111,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         112,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.68615E-004
,         113,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.30307
,         114,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         115,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         116,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],12268.48325
,         117,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.68615E-004
,         118,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],302.43242
,         119,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.47911
,         120,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.30537
,         121,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         122,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.14373
,         123,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.48606E-004
,         124,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         125,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.68549E-004
,         126,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.30299
,         127,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         128,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         129,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],12265.47462
,         130,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.68549E-004
,         131,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],302.35793
,         132,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.48470
,         133,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.30185
,         134,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         135,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.14541
,         136,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.57338E-004
,         137,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         138,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.65624E-004
,         139,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.29973
,         140,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         141,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         142,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],12131.87429
,         143,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.65624E-004
,         144,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],299.04736
,         145,AirTerminal:SingleDuct:Uncontrolled,GYM_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],1.07207
,         146,AirTerminal:SingleDuct:Uncontrolled,KITCHEN_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.58208
,         147,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.18070
,         148,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.25751
,         149,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         150,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.35421
,         151,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.87743E-004
,         152,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         153,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.44740E-004
,         154,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.85212
,         155,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         156,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         157,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],34014.57436
,         158,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.44740E-004
,         159,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],832.82127
,         160,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.43959
,         161,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.29641
,         162,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         163,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.13188
,         164,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.71217E-004
,         165,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         166,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.84218E-004
,         167,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.43959
,         168,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         169,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         170,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],17548.42084
,         171,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.84218E-004
,         172,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],429.66988
,         173,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.04860
,         174,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.39677
,         175,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         176,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.31458
,         177,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],5.76152E-004
,         178,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         179,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.64312E-004
,         180,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.85545
,         181,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         182,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         183,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],34908.46955
,         184,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.64312E-004
,         185,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],863.96799
,         186,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.30934
,         187,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.62075
,         188,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         189,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],9.28020E-002
,         190,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.68262E-004
,         191,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         192,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.74794E-004
,         193,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.30934
,         194,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         195,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         196,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],12550.67647
,         197,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.74794E-004
,         198,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],309.73330
,         199,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.51018
,         200,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.24068
,         201,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
