Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:05
,         202,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.45305
,         203,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.49797E-004
,         204,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         205,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.81348E-004
,         206,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.12283
,         207,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         208,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         209,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],44821.20574
,         210,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.81348E-004
,         211,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1097.41904
,         212,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.47145
,         213,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.24702
,         214,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         215,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.44143
,         216,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.25438E-004
,         217,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         218,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.80844E-004
,         219,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.12225
,         220,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         221,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         222,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],44798.18810
,         223,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.80844E-004
,         224,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1096.85530
,         225,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.47924
,         226,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.24572
,         227,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         228,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.44377
,         229,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.30341E-004
,         230,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         231,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.76176E-004
,         232,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.11691
,         233,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         234,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         235,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],44584.94466
,         236,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.76176E-004
,         237,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1091.63337
,         238,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.34610
,         239,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.27002
,         240,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         241,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.40383
,         242,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.46604E-004
,         243,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         244,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.77753E-004
,         245,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.11872
,         246,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         247,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         248,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],44656.98633
,         249,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.77753E-004
,         250,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1093.39763
,         251,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.34769
,         252,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.26970
,         253,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         254,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.40431
,         255,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.47601E-004
,         256,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         257,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.78013E-004
,         258,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.11901
,         259,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         260,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         261,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],44668.86718
,         262,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.78013E-004
,         263,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1093.68857
,         264,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.92143
,         265,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.26050
,         266,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         267,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.27643
,         268,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.77551E-004
,         269,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         270,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.46420E-004
,         271,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.73962
,         272,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         273,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         274,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],29523.99453
,         275,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.46420E-004
,         276,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],722.87573
,         277,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.16555
,         278,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.28831
,         279,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         280,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.34967
,         281,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.92893E-004
,         282,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         283,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.02236E-004
,         284,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.91790
,         285,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         286,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         287,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],36640.60705
,         288,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.02236E-004
,         289,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],897.11864
,         290,AirLoopHVAC,PSZ-AC_1:6,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.58208
,         291,AirLoopHVAC,PSZ-AC_1:6,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.58208
,         292,AirLoopHVAC,PSZ-AC_1:6,Sum of Air Terminal Maximum Flow Rates [m3/s],0.58208
,         293,AirLoopHVAC,PSZ-AC_1:6,Adjusted Heating Design Air Flow Rate [m3/s],0.58208
,         294,AirLoopHVAC,PSZ-AC_1:6,Adjusted Cooling Design Air Flow Rate [m3/s],0.58208
,         295,AirLoopHVAC,PSZ-AC_1:6,Adjusted Main Design Air Flow Rate [m3/s],0.58208
,         296,AirLoopHVAC,PSZ-AC_1:6,User Heating Air Flow Ratio [],1.00000
,         297,AirLoopHVAC,PSZ-AC_1:6,Calculated Heating Air Flow Ratio [],1.00000
,         298,AirLoopHVAC,PSZ-AC_2:5,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.07207
,         299,AirLoopHVAC,PSZ-AC_2:5,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.07207
,         300,AirLoopHVAC,PSZ-AC_2:5,Sum of Air Terminal Maximum Flow Rates [m3/s],1.07207
,         301,AirLoopHVAC,PSZ-AC_2:5,Adjusted Heating Design Air Flow Rate [m3/s],1.07207
,         302,AirLoopHVAC,PSZ-AC_2:5,Adjusted Cooling Design Air Flow Rate [m3/s],1.07207
,         303,AirLoopHVAC,PSZ-AC_2:5,Adjusted Main Design Air Flow Rate [m3/s],1.07207
,         304,AirLoopHVAC,PSZ-AC_2:5,User Heating Air Flow Ratio [],1.00000
,         305,AirLoopHVAC,PSZ-AC_2:5,Calculated Heating Air Flow Ratio [],1.00000
,         306,AirLoopHVAC,PSZ-AC_2:7,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.26619
,         307,AirLoopHVAC,PSZ-AC_2:7,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.26619
,         308,AirLoopHVAC,PSZ-AC_2:7,Sum of Air Terminal Maximum Flow Rates [m3/s],2.26619
,         309,AirLoopHVAC,PSZ-AC_2:7,Adjusted Heating Design Air Flow Rate [m3/s],2.26619
,         310,AirLoopHVAC,PSZ-AC_2:7,Adjusted Cooling Design Air Flow Rate [m3/s],2.26619
,         311,AirLoopHVAC,PSZ-AC_2:7,Adjusted Main Design Air Flow Rate [m3/s],2.26619
,         312,AirLoopHVAC,PSZ-AC_2:7,User Heating Air Flow Ratio [],1.00000
,         313,AirLoopHVAC,PSZ-AC_2:7,Calculated Heating Air Flow Ratio [],1.00000
,         314,AirLoopHVAC,VAV_OTHER,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.54186
,         315,AirLoopHVAC,VAV_OTHER,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.54186
,         316,AirLoopHVAC,VAV_OTHER,Sum of Air Terminal Maximum Flow Rates [m3/s],5.13954
,         317,AirLoopHVAC,VAV_OTHER,Adjusted Heating Design Air Flow Rate [m3/s],4.23859
,         318,AirLoopHVAC,VAV_OTHER,Adjusted Cooling Design Air Flow Rate [m3/s],5.13954
,         319,AirLoopHVAC,VAV_OTHER,Adjusted Main Design Air Flow Rate [m3/s],5.13954
,         320,AirLoopHVAC,VAV_OTHER,User Heating Air Flow Ratio [],0.30000
,         321,AirLoopHVAC,VAV_OTHER,Calculated Heating Air Flow Ratio [],0.82470
,         322,AirLoopHVAC,VAV_POD_1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.52200
,         323,AirLoopHVAC,VAV_POD_1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.52200
,         324,AirLoopHVAC,VAV_POD_1,Sum of Air Terminal Maximum Flow Rates [m3/s],5.07333
,         325,AirLoopHVAC,VAV_POD_1,Adjusted Heating Design Air Flow Rate [m3/s],3.73545
,         326,AirLoopHVAC,VAV_POD_1,Adjusted Cooling Design Air Flow Rate [m3/s],5.07333
,         327,AirLoopHVAC,VAV_POD_1,Adjusted Main Design Air Flow Rate [m3/s],5.07333
,         328,AirLoopHVAC,VAV_POD_1,User Heating Air Flow Ratio [],0.30000
,         329,AirLoopHVAC,VAV_POD_1,Calculated Heating Air Flow Ratio [],0.73629
,         330,AirLoopHVAC,VAV_POD_2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.15834
,         331,AirLoopHVAC,VAV_POD_2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.15834
,         332,AirLoopHVAC,VAV_POD_2,Sum of Air Terminal Maximum Flow Rates [m3/s],3.86113
,         333,AirLoopHVAC,VAV_POD_2,Adjusted Heating Design Air Flow Rate [m3/s],2.94069
,         334,AirLoopHVAC,VAV_POD_2,Adjusted Cooling Design Air Flow Rate [m3/s],3.86113
,         335,AirLoopHVAC,VAV_POD_2,Adjusted Main Design Air Flow Rate [m3/s],3.86113
,         336,AirLoopHVAC,VAV_POD_2,User Heating Air Flow Ratio [],0.30000
,         337,AirLoopHVAC,VAV_POD_2,Calculated Heating Air Flow Ratio [],0.76161
,         338,AirLoopHVAC,VAV_POD_3,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.21138
,         339,AirLoopHVAC,VAV_POD_3,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.21138
,         340,AirLoopHVAC,VAV_POD_3,Sum of Air Terminal Maximum Flow Rates [m3/s],4.03793
,         341,AirLoopHVAC,VAV_POD_3,Adjusted Heating Design Air Flow Rate [m3/s],2.95004
,         342,AirLoopHVAC,VAV_POD_3,Adjusted Cooling Design Air Flow Rate [m3/s],4.03793
,         343,AirLoopHVAC,VAV_POD_3,Adjusted Main Design Air Flow Rate [m3/s],4.03793
,         344,AirLoopHVAC,VAV_POD_3,User Heating Air Flow Ratio [],0.30000
,         345,AirLoopHVAC,VAV_POD_3,Calculated Heating Air Flow Ratio [],0.73058
,         346,AirLoopHVAC,PSZ-AC_1:6,Design Supply Air Flow Rate [m3/s],0.58208
,         347,AirLoopHVAC,PSZ-AC_2:5,Design Supply Air Flow Rate [m3/s],1.07207
,         348,AirLoopHVAC,PSZ-AC_2:7,Design Supply Air Flow Rate [m3/s],2.26619
,         349,AirLoopHVAC,VAV_OTHER,Design Supply Air Flow Rate [m3/s],5.13954
,         350,AirLoopHVAC,VAV_POD_1,Design Supply Air Flow Rate [m3/s],5.07333
,         351,AirLoopHVAC,VAV_POD_2,Design Supply Air Flow Rate [m3/s],3.86113
,         352,AirLoopHVAC,VAV_POD_3,Design Supply Air Flow Rate [m3/s],4.03793
,         353,Controller:OutdoorAir,PSZ-AC_1:6_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.58208
,         354,Controller:OutdoorAir,PSZ-AC_1:6_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.20160
,         355,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:6_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.58208
,         356,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:6_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],14454.50167
,         357,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:6_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         358,Coil:Heating:Fuel,PSZ-AC_1:6_HEATC,Design Size Nominal Capacity [W],41679.93739
,         359,Fan:ConstantVolume,PSZ-AC_1:6_FAN,Design Size Maximum Flow Rate [m3/s],0.58208
,         360,Controller:OutdoorAir,PSZ-AC_2:5_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.07207
,         361,Controller:OutdoorAir,PSZ-AC_2:5_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],1.07207
,         362,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:5_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],1.07207
,         363,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:5_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],26622.10261
,         364,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:5_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         365,Coil:Heating:Fuel,PSZ-AC_2:5_HEATC,Design Size Nominal Capacity [W],76765.53611
,         366,Fan:ConstantVolume,PSZ-AC_2:5_FAN,Design Size Maximum Flow Rate [m3/s],1.07207
,         367,Controller:OutdoorAir,PSZ-AC_2:7_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],2.26619
,         368,Controller:OutdoorAir,PSZ-AC_2:7_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.26619
,         369,Coil:Cooling:DX:TwoSpeed,PSZ-AC_2:7_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],2.26619
,         370,Coil:Cooling:DX:TwoSpeed,PSZ-AC_2:7_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],56274.82122
,         371,Coil:Cooling:DX:TwoSpeed,PSZ-AC_2:7_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         372,Coil:Cooling:DX:TwoSpeed,PSZ-AC_2:7_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],0.75532
,         373,Coil:Cooling:DX:TwoSpeed,PSZ-AC_2:7_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],18756.39791
,         374,Coil:Cooling:DX:TwoSpeed,PSZ-AC_2:7_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         375,Coil:Heating:Fuel,PSZ-AC_2:7_HEATC,Design Size Nominal Capacity [W],162269.93350
,         376,Fan:ConstantVolume,PSZ-AC_2:7_FAN,Design Size Maximum Flow Rate [m3/s],2.26619
,         377,Controller:OutdoorAir,VAV_OTHER_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],5.13954
,         378,Controller:OutdoorAir,VAV_OTHER_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.23998
,         379,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],5.13954
,         380,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],127626.90399
,         381,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         382,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],1.71301
,         383,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],42538.04710
,         384,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         385,Coil:Heating:Water,VAV_OTHER_HEATC,Design Size Rated Capacity [W],67955.34642
,         386,Coil:Heating:Water,VAV_OTHER_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.48786E-003
,         387,Coil:Heating:Water,VAV_OTHER_HEATC,Design Size U-Factor Times Area Value [W/K],892.77734
,         388,Fan:VariableVolume,VAV_OTHER_FAN,Design Size Maximum Flow Rate [m3/s],5.13954
,         389,Controller:WaterCoil,VAV_OTHER_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.48786E-003
,         390,Controller:OutdoorAir,VAV_POD_1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],5.07333
,         391,Controller:OutdoorAir,VAV_POD_1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.59800
,         392,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],5.07333
,         393,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],125982.79496
,         394,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         395,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],1.69094
,         396,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],41990.06556
,         397,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         398,Coil:Heating:Water,VAV_POD_1_HEATC,Design Size Rated Capacity [W],67079.93540
,         399,Coil:Heating:Water,VAV_POD_1_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.46870E-003
,         400,Coil:Heating:Water,VAV_POD_1_HEATC,Design Size U-Factor Times Area Value [W/K],881.27644
,         401,Fan:VariableVolume,VAV_POD_1_FAN,Design Size Maximum Flow Rate [m3/s],5.07333
,         402,Controller:WaterCoil,VAV_POD_1_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.46870E-003
,         403,Controller:OutdoorAir,VAV_POD_2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],3.86113
,         404,Controller:OutdoorAir,VAV_POD_2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.20200
,         405,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],3.86113
,         406,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],95881.09000
,         407,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         408,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],1.28692
,         409,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],31957.16730
,         410,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         411,Coil:Heating:Water,VAV_POD_2_HEATC,Design Size Rated Capacity [W],51052.18792
,         412,Coil:Heating:Water,VAV_POD_2_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.11777E-003
,         413,Coil:Heating:Water,VAV_POD_2_HEATC,Design Size U-Factor Times Area Value [W/K],670.70862
,         414,Fan:VariableVolume,VAV_POD_2_FAN,Design Size Maximum Flow Rate [m3/s],3.86113
,         415,Controller:WaterCoil,VAV_POD_2_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.11777E-003
,         416,Controller:OutdoorAir,VAV_POD_3_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],4.03793
,         417,Controller:OutdoorAir,VAV_POD_3_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.07600
,         418,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],4.03793
,         419,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],100271.40591
,         420,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         421,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],1.34584
,         422,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],33420.45959
,         423,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         424,Coil:Heating:Water,VAV_POD_3_HEATC,Design Size Rated Capacity [W],53389.82543
,         425,Coil:Heating:Water,VAV_POD_3_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.16896E-003
,         426,Coil:Heating:Water,VAV_POD_3_HEATC,Design Size U-Factor Times Area Value [W/K],701.41981
,         427,Fan:VariableVolume,VAV_POD_3_FAN,Design Size Maximum Flow Rate [m3/s],4.03793
,         428,Controller:WaterCoil,VAV_POD_3_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.16896E-003
,         429,PlantLoop,HEATSYS1,Maximum Loop Flow Rate [m3/s],1.73790E-002
,         430,PlantLoop,HEATSYS1,Plant Loop Volume [m3],2.08548
,         431,Pump:VariableSpeed,HEATSYS1 PUMP,Design Flow Rate [m3/s],1.73790E-002
,         432,Pump:VariableSpeed,HEATSYS1 PUMP,Design Power Consumption [W],4440.12214
,         433,Boiler:HotWater,HEATSYS1 BOILER,Design Size Nominal Capacity [W],793754.34670
,         434,Boiler:HotWater,HEATSYS1 BOILER,Design Size Design Water Flow Rate [m3/s],1.73790E-002
,         435,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],1.64400E-004
,         436,PlantLoop,SWHSYS1,Plant Loop Volume [m3],1.97280E-002
,         437,Pump:VariableSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],1.64400E-004
,         438,Pump:VariableSpeed,SWHSYS1 PUMP,Design Power Consumption [W],2.10769E-004
,         439,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],1.64400E-004


Water Heating Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W}
,           1,Coil:Heating:Water,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,10243.11
,           2,Coil:Heating:Water,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,10076.79
,           3,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,11173.39
,           4,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,11088.56
,           5,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,11095.38
,           6,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,10848.36
,           7,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,10853.64
,           8,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,10934.11
,           9,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,8952.94
,          10,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,8916.22
,          11,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,8933.36
,          12,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,22977.56
,          13,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,9448.64
,          14,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,21510.27
,          15,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,6684.86
,          16,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,29713.75
,          17,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,29215.71
,          18,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,29266.40
,          19,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,27500.66
,          20,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,27525.17
,          21,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,18615.60
,          22,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,23398.60
,          23,Coil:Heating:Water,VAV_OTHER_HEATC,43498.66
,          24,Coil:Heating:Water,VAV_POD_1_HEATC,42938.30
,          25,Coil:Heating:Water,VAV_POD_2_HEATC,32678.84
,          26,Coil:Heating:Water,VAV_POD_3_HEATC,34175.17


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:6_COOLC DXCOIL,14002.9,3.19,10.88,12.53,12.16
,           2,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:5_COOLC DXCOIL,25790.4,3.06,10.43,12.03,11.72


VAV DX Cooling Coil Standard Rating Information

,,DX Coil Type,DX Coil Name,Fan Type,Fan Name,Standard Net Cooling Capacity {W},Standard Net Cooling Capacity {Btu/h},IEER {Btu/W-h},COP 100% Capacity {W/W},COP 75% Capacity {W/W},COP 50% Capacity {W/W},COP 25% Capacity {W/W},EER 100% Capacity {Btu/W-h},EER 75% Capacity {Btu/W-h},EER 50% Capacity {Btu/W-h},EER 25% Capacity {Btu/W-h},Supply Air Flow 100% {kg/s},Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
,           1,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,N/A,N/A,123462.53,421271.63,11.69,2.84,3.27,3.69,3.80,9.69,11.15,12.59,12.95,5.8042,4.6712,3.1353,1.3382
,           2,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,N/A,N/A,121872.07,415844.75,11.69,2.84,3.27,3.69,3.80,9.69,11.15,12.59,12.95,5.7295,4.6110,3.0950,1.3210
,           3,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,N/A,N/A,92752.56,316484.86,11.69,2.84,3.27,3.69,3.80,9.69,11.15,12.59,12.95,4.3605,3.5093,2.3555,1.0054
,           4,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,N/A,N/A,96999.62,330976.45,11.69,2.84,3.27,3.69,3.80,9.69,11.15,12.59,12.95,4.5602,3.6700,2.4633,1.0514


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,BATH_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1298933302,0.1916057281,Pass,Pass,0.4399467054,0.7146025525,Pass,Pass
,           2,CAFETERIA_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3558661953,0.4471829165,Pass,Pass,0.5390746461,0.5191656987,Pass,Pass
,           3,COMPUTER_CLASS_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2370813095,0.3400084268,Pass,Pass,0.4384329201,0.7054553194,Pass,Pass
,           4,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.5136168907,0.7052310713,Pass,Pass,0.6853538706,2.0457409233,Pass,Pass
,           5,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.5234136760,0.7058867744,Pass,Pass,0.5340707243,0.5844701229,Pass,Pass
,           6,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.5213729247,0.7055138608,Pass,Pass,0.5346189483,0.5818967383,Pass,Pass
,           7,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.6469008828,0.7158886934,Pass,Pass,0.4981594693,0.4822582053,Pass,Pass
,           8,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.6474666784,0.7161126588,Pass,Pass,0.4980283712,0.4821851370,Pass,Pass
,           9,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.6468921194,0.7181460504,Pass,Pass,0.4983348785,0.4822998295,Pass,Pass
,          10,CORRIDOR_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,6.0076024623E-002,5.9295030253E-002,Pass,Pass,0.5198785432,0.5190101700,Pass,Pass
,          11,CORRIDOR_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,5.7632940819E-002,5.8447456739E-002,Pass,Pass,0.5262025993,0.5611958064,Pass,Pass
,          12,CORRIDOR_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,5.8296046194E-002,5.8867844527E-002,Pass,Pass,0.5193868271,0.5095652928,Pass,Pass
,          13,GYM_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1124743501,0.1883796826,Pass,Pass,0.2292913428,0.5568020390,Pass,Pass
,          14,KITCHEN_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,6.5335347724E-002,0.1155241774,Pass,Pass,0.1465278987,0.4606840092,Pass,Pass
,          15,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2175859428,0.3137405004,Pass,Pass,0.4447787244,0.7313248958,Pass,Pass
,          16,LOBBY_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2937703754,0.3893609594,Pass,Pass,0.4747902945,0.8127266274,Pass,Pass
,          17,MAIN_CORRIDOR_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,7.1486698690E-002,5.4080447158E-002,Pass,Pass,0.3629319694,0.4784264010,Pass,Pass
,          18,MECH_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,5.1178846493E-002,3.6769212710E-002,Pass,Pass,0.3577433004,0.4763947038,Pass,Pass
,          19,MULT_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2375350356,0.3350630225,Pass,Pass,0.5808260080,0.8022610115,Pass,Pass
,          20,MULT_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2343754118,0.3373350381,Pass,Pass,0.5623554422,0.6672017725,Pass,Pass
,          21,MULT_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2349466636,0.3380979957,Pass,Pass,0.5412747583,0.5612812644,Pass,Pass
,          22,MULT_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2758465228,0.3517461494,Pass,Pass,0.5019637621,0.4849866030,Pass,Pass
,          23,MULT_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2764093900,0.3521123537,Pass,Pass,0.5018885230,0.4851588513,Pass,Pass
,          24,MULT_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2783739082,0.3565328421,Pass,Pass,0.5019008426,0.4846683832,Pass,Pass
,          25,OFFICES_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1937494993,0.3029552799,Pass,Pass,0.4960234001,0.9951514811,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],10703.42,1244.97,468.87,2849.48,2336.92,17603.71


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BATH_ZN_1_FLR_1_WALL_5,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,40.00,26.00,270.00,90.00,W
,BATH_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,190.00,190.00,270.00,180.00,
,BATH_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,190.00,190.00,90.00,0.00,
,CAFETERIA_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,60.00,39.00,90.00,90.00,E
,CAFETERIA_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,84.00,54.60,0.00,90.00,N
,CAFETERIA_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,315.00,315.00,270.00,180.00,
,CAFETERIA_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,315.00,315.00,90.00,0.00,
,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,72.00,46.80,0.00,90.00,N
,COMPUTER_CLASS_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,162.00,162.00,270.00,180.00,
,COMPUTER_CLASS_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,162.00,162.00,90.00,0.00,
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,99.00,99.00,90.00,0.00,
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,99.00,99.00,90.00,0.00,
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,99.00,99.00,90.00,0.00,
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,99.00,99.00,90.00,0.00,
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,99.00,99.00,90.00,0.00,
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,99.00,99.00,90.00,0.00,
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,12.00,7.80,270.00,90.00,W
,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,192.00,192.00,270.00,180.00,
,CORRIDOR_POD_1_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,192.00,192.00,90.00,0.00,
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,12.00,7.80,270.00,90.00,W
,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,192.00,192.00,270.00,180.00,
,CORRIDOR_POD_2_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,192.00,192.00,90.00,0.00,
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,12.00,7.80,270.00,90.00,W
,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,192.00,192.00,270.00,180.00,
,CORRIDOR_POD_3_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,192.00,192.00,90.00,0.00,
,GYM_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,68.00,44.20,90.00,90.00,E
,GYM_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,357.00,357.00,270.00,180.00,
,GYM_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,357.00,357.00,90.00,0.00,
,KITCHEN_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,32.00,20.80,90.00,90.00,E
,KITCHEN_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,168.00,168.00,270.00,180.00,
,KITCHEN_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,168.00,168.00,90.00,0.00,
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,84.00,54.60,90.00,90.00,E
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,76.00,49.40,0.00,90.00,N
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,399.00,399.00,270.00,180.00,
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,399.00,399.00,90.00,0.00,
,LOBBY_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,76.00,49.40,180.00,90.00,S
,LOBBY_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,171.00,171.00,270.00,180.00,
,LOBBY_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,171.00,171.00,90.00,0.00,
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,546.00,546.00,270.00,180.00,
,MAIN_CORRIDOR_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,546.00,546.00,90.00,0.00,
,MECH_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,252.00,252.00,270.00,180.00,
,MECH_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,252.00,252.00,90.00,0.00,
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,477.00,477.00,90.00,0.00,
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,477.00,477.00,90.00,0.00,
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,477.00,477.00,90.00,0.00,
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,477.00,477.00,90.00,0.00,
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,477.00,477.00,90.00,0.00,
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,140.00,91.00,0.00,90.00,N
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,315.00,315.00,270.00,180.00,
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,315.00,315.00,90.00,0.00,
,OFFICES_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,84.00,54.60,180.00,90.00,S
,OFFICES_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,84.00,54.60,90.00,90.00,E
,OFFICES_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,441.00,441.00,270.00,180.00,
,OFFICES_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,441.00,441.00,90.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,BATH_ZN_1_FLR_1_WALL_5_WINDOW_1,WINDOW NON-RES FIXED,14.00,0.00,0.00,14.00,14.00,3.354,0.385,0.305,,,No,BATH_ZN_1_FLR_1_WALL_5,270.00,90.00,W
,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,21.00,0.00,0.00,21.00,21.00,3.354,0.385,0.305,,,No,CAFETERIA_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,29.40,0.00,0.00,29.40,29.40,3.354,0.385,0.305,,,No,CAFETERIA_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,25.20,0.00,0.00,25.20,25.20,3.354,0.385,0.305,,,No,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.354,0.385,0.305,,,No,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.354,0.385,0.305,,,No,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,180.00,90.00,S
