Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:05
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.354,0.385,0.305,,,No,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.354,0.385,0.305,,,No,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.354,0.385,0.305,,,No,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.354,0.385,0.305,,,No,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,4.20,0.00,0.00,4.20,4.20,3.354,0.385,0.305,,,No,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,270.00,90.00,W
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,4.20,0.00,0.00,4.20,4.20,3.354,0.385,0.305,,,No,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,270.00,90.00,W
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1,WINDOW NON-RES FIXED,4.20,0.00,0.00,4.20,4.20,3.354,0.385,0.305,,,No,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7,270.00,90.00,W
,GYM_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,23.80,0.00,0.00,23.80,23.80,3.354,0.385,0.305,,,No,GYM_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,11.20,0.00,0.00,11.20,11.20,3.354,0.385,0.305,,,No,KITCHEN_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,29.40,0.00,0.00,29.40,29.40,3.354,0.385,0.305,,,No,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,26.60,0.00,0.00,26.60,26.60,3.354,0.385,0.305,,,No,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,26.60,0.00,0.00,26.60,26.60,3.354,0.385,0.305,,,No,LOBBY_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,270.00,90.00,W
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.354,0.385,0.305,,,No,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.354,0.385,0.305,,,No,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.354,0.385,0.305,,,No,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.354,0.385,0.305,,,No,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.354,0.385,0.305,,,No,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,49.00,0.00,0.00,49.00,49.00,3.354,0.385,0.305,,,No,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,29.40,0.00,0.00,29.40,29.40,3.354,0.385,0.305,,,No,OFFICES_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,29.40,0.00,0.00,29.40,29.40,3.354,0.385,0.305,,,No,OFFICES_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,Total or Average,,,,,,879.18,3.354,0.385,0.305,,,,,,,
,North Total or Average,,,,,,324.79,3.354,0.385,0.305,,,,,,,
,Non-North Total or Average,,,,,,554.39,3.354,0.385,0.305,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,BATH_ZN_1_FLR_1_WALL_5_WINDOW_1,0.00,0.00,0.81,0.00,0.00,0.96,0.00,0.00,0.30
,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,0.71,1.00,0.98
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,0.91,1.00,1.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,GYM_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1,0.91,0.91,0.00,0.99,0.97,0.00,0.62,0.77,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1,0.00,0.00,0.79,0.00,0.00,0.95,0.00,0.00,0.22
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,0.94,1.00,1.00,0.96,1.00,1.00,0.62,1.00,0.95
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,0.94,1.00,1.00,0.96,1.00,1.00,0.78,1.00,1.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,BATH_ZN_1_FLR_1_LIGHTS,BATH_ZN_1_FLR_1,9.6800,190.00,1839.20,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,25.35
,CAFETERIA_ZN_1_FLR_1_LIGHTS,CAFETERIA_ZN_1_FLR_1,15.0600,315.00,4743.90,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,65.37
,COMPUTER_CLASS_ZN_1_FLR_1_LIGHTS,COMPUTER_CLASS_ZN_1_FLR_1,21.5200,162.00,3486.24,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,48.04
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORRIDOR_POD_1_ZN_1_FLR_1_LIGHTS,CORRIDOR_POD_1_ZN_1_FLR_1,21.5200,192.00,4131.84,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,56.94
,CORRIDOR_POD_2_ZN_1_FLR_1_LIGHTS,CORRIDOR_POD_2_ZN_1_FLR_1,21.5200,192.00,4131.84,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,56.94
,CORRIDOR_POD_3_ZN_1_FLR_1_LIGHTS,CORRIDOR_POD_3_ZN_1_FLR_1,21.5200,192.00,4131.84,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,56.94
,GYM_ZN_1_FLR_1_LIGHTS,GYM_ZN_1_FLR_1,11.4700,357.00,4094.79,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,56.43
,KITCHEN_ZN_1_FLR_1_LIGHTS,KITCHEN_ZN_1_FLR_1,17.2000,168.00,2889.60,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,39.82
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_LIGHTS,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,22.7500,399.00,9077.25,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,125.09
,LOBBY_ZN_1_FLR_1_LIGHTS,LOBBY_ZN_1_FLR_1,12.2600,171.00,2096.46,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,28.89
,MAIN_CORRIDOR_ZN_1_FLR_1_LIGHTS,MAIN_CORRIDOR_ZN_1_FLR_1,21.5200,546.00,11749.92,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,161.92
,MECH_ZN_1_FLR_1_LIGHTS,MECH_ZN_1_FLR_1,8.2600,252.00,2081.52,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,28.69
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,MULT_CLASS_1_POD_1_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,MULT_CLASS_1_POD_2_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,MULT_CLASS_1_POD_3_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,MULT_CLASS_2_POD_1_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,MULT_CLASS_2_POD_2_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,MULT_CLASS_2_POD_3_ZN_1_FLR_1,21.5200,315.00,6778.80,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,93.42
,OFFICES_ZN_1_FLR_1_LIGHTS,OFFICES_ZN_1_FLR_1,20.3300,441.00,8965.53,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,123.55
,Interior Lighting Total,,19.5469,6871.00,134306.81,,,,,,,,1850.86


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,10519.00,AstronomicalClock,-,,83.69,83.69,165.25
,Exterior Lighting Total,10519.00,,,,,,165.25


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,HEATSYS1 BOILER,Boiler:HotWater,793754.35,0.70,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC_1:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,14454.50,10090.45,4364.06,0.70,3.67,,
,PSZ-AC_2:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,26622.10,18584.44,8037.66,0.70,3.50,,
,PSZ-AC_2:7_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,56274.82,39284.51,16990.31,0.70,3.30,,
,VAV_OTHER_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,127626.90,89094.20,38532.70,0.70,3.23,,
,VAV_POD_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,125982.79,87946.48,38036.32,0.70,3.23,,
,VAV_POD_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,95881.09,66932.98,28948.11,0.70,3.23,,
,VAV_POD_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,100271.41,69997.79,30273.62,0.70,3.23,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC_1:6_COOLC DXCOIL,,14002.9,3.19,10.88,12.53,12.16
,PSZ-AC_2:5_COOLC DXCOIL,,25790.4,3.06,10.43,12.03,11.72
,VAV_OTHER_COOLC DXCOIL,,123462.5,2.84,9.69,N/A,11.69
,VAV_POD_1_COOLC DXCOIL,,121872.1,2.84,9.69,N/A,11.69
,VAV_POD_2_COOLC DXCOIL,,92752.6,2.84,9.69,N/A,11.69
,VAV_POD_3_COOLC DXCOIL,,96999.6,2.84,9.69,N/A,11.69
ANSI/AHRI ratings include supply fan


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC_1:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_2:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,VAV_OTHER_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,
,VAV_POD_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,
,VAV_POD_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,
,VAV_POD_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,19048.72,10243.11,-
,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,14790.24,10076.79,-
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,15874.30,11173.39,-
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,15842.30,11088.56,-
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,15839.60,11095.38,-
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,15823.53,10848.36,-
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,15826.08,10853.64,-
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,15849.51,10934.11,-
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,12268.48,8952.94,-
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,12265.47,8916.22,-
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,12131.87,8933.36,-
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,34014.57,22977.56,-
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,17548.42,9448.64,-
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,34908.47,21510.27,-
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,12550.68,6684.86,-
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,44821.21,29713.75,-
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,44798.19,29215.71,-
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,44584.94,29266.40,-
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,44656.99,27500.66,-
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,44668.87,27525.17,-
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,29523.99,18615.60,-
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,36640.61,23398.60,-
,PSZ-AC_1:6_HEATC,Coil:Heating:Fuel,,41679.94,0.80
,PSZ-AC_2:5_HEATC,Coil:Heating:Fuel,,76765.54,0.78
,PSZ-AC_2:7_HEATC,Coil:Heating:Fuel,,162269.93,0.78
,VAV_OTHER_HEATC,Coil:Heating:Water,67955.35,43498.66,-
,VAV_POD_1_HEATC,Coil:Heating:Water,67079.94,42938.30,-
,VAV_POD_2_HEATC,Coil:Heating:Water,51052.19,32678.84,-
,VAV_POD_3_HEATC,Coil:Heating:Water,53389.83,34175.17,-
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,BATH_ZN_1_FLR_1 EXHAUST FAN,Fan:ZoneExhaust,0.34,125.00,0.28,104.73,369.82,1.00,2.24,Zone Exhaust Fans,,
,CAFETERIA_ZN_1_FLR_1 EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,1.36,0.00,0.00,1.00,0.26E+09,Zone Exhaust Fans,,
,KITCHEN_ZN_1_FLR_1 EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,0.20,0.00,0.00,1.00,0.56E+09,Zone Exhaust Fans,,
,PSZ-AC_1:6_FAN,Fan:ConstantVolume,0.54,622.00,0.58,675.16,1159.91,1.00,1.49,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,PSZ-AC_2:5_FAN,Fan:ConstantVolume,0.55,622.00,1.07,1221.30,1139.19,1.00,1.33,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,PSZ-AC_2:7_FAN,Fan:ConstantVolume,0.57,622.00,2.27,2478.36,1093.63,1.00,1.26,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,VAV_OTHER_FAN,Fan:VariableVolume,0.59,1109.65,5.14,9641.72,1875.99,1.00,1.13,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00
,VAV_POD_1_FAN,Fan:VariableVolume,0.59,1109.65,5.07,9517.51,1875.99,1.00,1.13,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00
,VAV_POD_2_FAN,Fan:VariableVolume,0.58,1109.65,3.86,7364.84,1907.43,1.00,1.13,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00
,VAV_POD_3_FAN,Fan:VariableVolume,0.59,1109.65,4.04,7575.11,1875.99,1.00,1.15,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,HEATSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.017379,4440.12,255487.18,0.90,General
,SWHSYS1 PUMP,Pump:VariableSpeed,Intermittent,1.00,0.000164,0.00,1.28,1.00,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,1.00,845000.00,0.78,0.68,0.57


VAV DX Cooling Standard Rating Details

,,DX Cooling Coil Type,Assocated Fan,Net Cooling Capacity [W],COP [W/W],EER [Btu/W-h],IEER [Btu/W-h],Supply Air Flow 100% [kg/s],COP 75% Capacity [W/W],EER 75% Capacity [Btu/W-h],Supply Air Flow 75% [kg/s],COP 50% Capacity [W/W],EER 50% Capacity [Btu/W-h],Supply Air Flow 50% [kg/s],COP 25% Capacity [W/W],EER 25% Capacity [Btu/W-h],Supply Air Flow 25% [kg/s]
,VAV_OTHER_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,123462.53,2.84,9.69,11.69,5.8042,3.27,11.15,4.6712,3.69,12.59,3.1353,3.80,12.95,1.3382
,VAV_POD_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,121872.07,2.84,9.69,11.69,5.7295,3.27,11.15,4.6110,3.69,12.59,3.0950,3.80,12.95,1.3210
,VAV_POD_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,92752.56,2.84,9.69,11.69,4.3605,3.27,11.15,3.5093,3.69,12.59,2.3555,3.80,12.95,1.0054
,VAV_POD_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,96999.62,2.84,9.69,11.69,4.5602,3.27,11.15,3.6700,3.69,12.59,2.4633,3.80,12.95,1.0514
Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BATH_ZN_1_FLR_1,4257.84,6386.75,33.61,0.317,0.475,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00932,29.52,0.01878,0.475,0.00
,CAFETERIA_ZN_1_FLR_1,9392.73,14089.10,44.73,0.699,2.266,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,24.00,23.99,0.01075,31.20,0.01878,2.266,0.00
,COMPUTER_CLASS_ZN_1_FLR_1,4661.84,6992.76,43.17,0.347,0.520,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00984,29.70,0.01878,0.389,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,5277.90,7916.85,79.97,0.393,0.589,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00965,29.70,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,5218.14,7827.20,79.06,0.388,0.583,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00966,29.70,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,5224.09,7836.13,79.15,0.389,0.583,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00966,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,5037.16,7555.74,76.32,0.375,0.563,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00970,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,5040.64,7560.96,76.37,0.375,0.563,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00969,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,5097.04,7645.56,77.23,0.379,0.569,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00968,29.70,0.01878,0.198,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,4322.94,6484.41,33.77,0.322,0.482,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00885,29.52,0.01878,0.096,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,4292.94,6439.41,33.54,0.319,0.479,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00886,29.52,0.01878,0.096,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,4343.02,6514.53,33.93,0.323,0.485,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00885,29.52,0.01878,0.096,0.00
,GYM_ZN_1_FLR_1,6880.36,10320.54,28.91,0.512,1.072,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,24.00,23.99,0.01034,29.84,0.01878,1.072,0.00
,KITCHEN_ZN_1_FLR_1,5212.74,7819.11,46.54,0.388,0.582,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,24.00,23.99,0.01115,30.66,0.01878,0.202,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,10575.63,15863.44,39.76,0.787,1.181,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,24.00,23.99,0.00977,30.13,0.01878,0.734,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,9395.49,14093.24,25.81,0.699,1.049,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00899,29.52,0.01878,0.273,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,13526.32,20289.48,42.54,1.007,1.510,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,23.99,0.00981,30.56,0.01878,0.954,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,13179.40,19769.10,41.44,0.981,1.471,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,23.99,0.00984,30.56,0.01878,0.954,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,13249.24,19873.86,41.66,0.986,1.479,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,23.99,0.00983,30.56,0.01878,0.954,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,12056.70,18085.04,37.91,0.897,1.346,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00995,29.70,0.01878,0.954,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,12070.89,18106.34,37.96,0.898,1.348,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00995,29.70,0.01878,0.954,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,8253.05,12379.57,39.30,0.614,0.921,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00990,29.70,0.01878,0.630,0.00
,OFFICES_ZN_1_FLR_1,10440.39,15660.59,35.51,0.777,1.166,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,24.00,0.00978,30.56,0.01878,0.221,0.00
,LOBBY_ZN_1_FLR_1,3113.50,4670.24,27.31,0.232,0.348,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,24.00,0.01005,30.56,0.01878,0.086,0.00
,MECH_ZN_1_FLR_1,2264.45,3396.68,13.48,0.168,0.253,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00850,29.70,0.01878,0.063,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BATH_ZN_1_FLR_1,11096.32,16644.48,87.60,0.313,0.475,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00635,-20.60,0.00061,0.475,0.00
,CAFETERIA_ZN_1_FLR_1,18776.19,28164.28,89.41,0.540,2.266,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00608,-20.60,0.00061,2.266,0.00
,COMPUTER_CLASS_ZN_1_FLR_1,8593.24,12889.86,79.57,0.247,0.389,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00595,-20.60,0.00061,0.389,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,9224.81,13837.22,139.77,0.265,0.398,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00590,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,9206.22,13809.33,139.49,0.265,0.397,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00590,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,9204.65,13806.97,139.46,0.265,0.397,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00590,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,9195.32,13792.98,139.32,0.264,0.396,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00590,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,9196.80,13795.20,139.35,0.264,0.396,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00590,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,9210.41,13815.61,139.55,0.265,0.397,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00590,-20.60,0.00061,0.198,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,7142.73,10714.10,55.80,0.202,0.303,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00610,-20.60,0.00061,0.096,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,7140.98,10711.47,55.79,0.202,0.303,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00610,-20.60,0.00061,0.096,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,7063.10,10594.65,55.18,0.200,0.300,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00608,-20.60,0.00061,0.096,0.00
,GYM_ZN_1_FLR_1,11520.58,17280.87,48.41,0.331,1.072,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00643,-20.60,0.00061,1.072,0.00
,KITCHEN_ZN_1_FLR_1,9178.29,13767.44,81.95,0.258,0.388,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00793,-20.60,0.00061,0.202,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,19762.17,29643.26,74.29,0.568,0.852,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00600,-20.60,0.00061,0.734,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,20348.54,30522.80,55.90,0.570,0.855,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00601,-20.60,0.00061,0.273,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,26041.31,39061.97,81.89,0.749,1.123,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00599,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,26027.94,39041.92,81.85,0.748,1.122,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00599,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,25904.09,38856.13,81.46,0.745,1.117,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00599,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,25945.93,38918.90,81.59,0.746,1.119,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00599,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,25952.83,38929.25,81.61,0.746,1.119,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00599,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,17153.57,25730.35,81.68,0.493,0.740,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00599,-20.60,0.00061,0.630,0.00
,OFFICES_ZN_1_FLR_1,21287.49,31931.24,72.41,0.612,0.918,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00604,-20.60,0.00061,0.221,0.00
,LOBBY_ZN_1_FLR_1,10194.71,15292.06,89.43,0.293,0.440,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00612,-20.60,0.00061,0.086,0.00
,MECH_ZN_1_FLR_1,7303.82,10955.73,43.48,0.206,0.309,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00800,-20.60,0.00061,0.063,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC_1:6,0.58,0.58,0.39,0.39,0.5821,0.5821,0.5821,1.0000,1.0000
,PSZ-AC_2:5,1.07,1.07,1.07,1.07,1.0721,1.0721,1.0721,1.0000,1.0000
,PSZ-AC_2:7,2.27,2.27,2.27,2.27,2.2662,2.2662,2.2662,1.0000,1.0000
,VAV_OTHER,4.99,4.99,4.24,4.24,5.1395,4.2386,5.1395,0.8247,0.3000
,VAV_POD_1,5.07,5.07,3.74,3.74,5.0733,3.7355,5.0733,0.7363,0.3000
,VAV_POD_2,3.86,3.86,2.94,2.94,3.8611,2.9407,3.8611,0.7616,0.3000
,VAV_POD_3,4.04,4.04,2.95,2.95,4.0379,2.9500,4.0379,0.7306,0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,19048.718,19048.718,0.142579,0.00041707,470.370,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,19048.72,18976.76,0.142579,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00635403,40.2452,16644.48,0.00,10271.95,10271.95
,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX,14790.237,14790.237,0.156146,0.00032383,362.127,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,14790.24,14790.24,0.156146,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00595208,37.7121,12889.86,0.00,10099.62,10099.62
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,15874.303,15874.303,0.176815,0.00034756,388.688,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15874.30,15874.30,0.176815,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00590105,37.4024,13837.22,0.00,11197.76,11197.76
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,15842.302,15842.302,0.174813,0.00034686,387.905,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15842.30,15842.30,0.174813,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00589801,37.3834,13809.33,0.00,11112.91,11112.91
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,15839.597,15839.597,0.175012,0.00034680,387.838,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15839.60,15839.60,0.175012,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00589775,37.3817,13806.97,0.00,11119.72,11119.72
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,15823.534,15823.534,0.168751,0.00034645,387.445,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15823.53,15823.53,0.168751,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00589623,37.3722,13792.98,0.00,10872.76,10872.76
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,15826.083,15826.083,0.168868,0.00034651,387.507,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15826.08,15826.08,0.168868,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00589647,37.3737,13795.20,0.00,10878.04,10878.04
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,15849.511,15849.511,0.170757,0.00034702,388.081,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15849.51,15849.51,0.170757,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00589869,37.3876,13815.61,0.00,10958.53,10958.53
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX,12268.483,12268.483,0.144737,0.00026862,302.432,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,12268.48,12268.48,0.144737,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00610000,38.6432,10714.10,0.00,8971.73,8971.73
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX,12265.475,12265.475,0.143732,0.00026855,302.358,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,12265.47,12265.47,0.143732,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00609950,38.6401,10711.47,0.00,8935.03,8935.03
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX,12131.874,12131.874,0.145409,0.00026562,299.047,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,12131.87,12131.87,0.145409,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00608382,38.5417,10594.65,0.00,8951.90,8951.90
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX,34014.574,34014.574,0.354210,0.00074474,832.821,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,34014.57,34014.57,0.354210,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00600246,38.0273,29643.26,0.00,23030.12,23030.12
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_ZN_1_FLR_1 VAV BOX,17548.421,17548.421,0.131878,0.00038422,429.670,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,17548.42,17548.42,0.131878,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00612118,38.7685,15292.06,0.00,9475.08,9475.08
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX,34908.470,34908.470,0.314579,0.00076431,863.968,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,34908.47,34908.47,0.314579,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00600513,38.0503,30522.80,0.00,21564.74,21564.74
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MECH_ZN_1_FLR_1 VAV BOX,12550.676,12550.676,0.092802,0.00027479,309.733,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,12550.68,12351.57,0.092802,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,10955.73,0.00,6703.80,6703.80
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,44821.206,44821.206,0.453053,0.00098135,1097.419,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,44821.21,44821.21,0.453053,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00599444,37.9782,39061.97,0.00,29783.12,29783.12
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,44798.188,44798.188,0.441434,0.00098084,1096.855,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,44798.19,44798.19,0.441434,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00599363,37.9731,39041.92,0.00,29285.11,29285.11
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,44584.945,44584.945,0.443773,0.00097618,1091.633,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,44584.94,44584.94,0.443773,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00598671,37.9297,38856.13,0.00,29335.45,29335.45
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,44656.986,44656.986,0.403830,0.00097775,1093.398,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,44656.99,44656.99,0.403830,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00598901,37.9441,38918.90,0.00,27569.73,27569.73
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,44668.867,44668.867,0.404306,0.00097801,1093.689,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,44668.87,44668.87,0.404306,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00598940,37.9466,38929.25,0.00,27594.26,27594.26
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,29523.995,29523.995,0.276428,0.00064642,722.876,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,29523.99,29523.99,0.276428,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00599074,37.9550,25730.35,0.00,18661.33,18661.33
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICES_ZN_1_FLR_1 VAV BOX,36640.607,36640.607,0.349666,0.00080224,897.119,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,36640.61,36640.61,0.349666,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00603953,38.2593,31931.24,0.00,23455.37,23455.37
,PSZ-AC_1:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_1:6,14454.502,10090.445,0.582083,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,11406.08,4902.31,0.582083,30.66,25.35,0.01878287,11.85,11.49,0.00850000,30.66,0.01878287,25.35,34.6342,23.99,0.01115393,58.4123,5212.74,0.00,14453.03,10033.48
,PSZ-AC_1:6_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_1:6,41679.937,41679.937,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,41679.94,41679.94,0.582083,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,34.6342,21.00,0.00792694,50.0491,9178.29,0.00,-999.00,-999.00
,PSZ-AC_2:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_2:5,26622.103,18584.443,1.072072,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,21061.69,8833.32,1.072072,29.84,25.15,0.01878287,11.87,11.50,0.00850000,29.84,0.01878287,25.15,100.0000,23.99,0.01046719,54.8703,6476.61,0.00,26619.40,18479.52
,PSZ-AC_2:5_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_2:5,76765.536,76765.536,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,76765.54,76765.54,1.072072,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,100.0000,20.99,0.00641688,40.6287,11279.83,0.00,-999.00,-999.00
,PSZ-AC_2:7_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC_2:7,56274.821,39284.508,2.266187,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:40:00,45214.05,19730.19,2.266187,31.20,25.48,0.01878287,11.91,11.52,0.00850000,31.20,0.01878287,25.48,100.0000,23.99,0.01079996,56.5997,9132.13,0.00,56269.33,39062.81
,PSZ-AC_2:7_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_2:7,162269.933,162269.933,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,162269.93,162269.93,2.266187,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,100.0000,20.98,0.00606204,38.4231,18541.10,0.00,-999.00,-999.00
,VAV_OTHER_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,VAV_OTHER,127626.904,89094.200,5.139535,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,116092.90,63169.88,5.139535,26.69,21.01,0.01368128,11.25,11.24,0.00850000,30.01,0.01878287,25.19,43.5834,24.00,0.00957108,50.2380,43331.33,0.00,127614.46,88591.41
,VAV_OTHER_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_OTHER,67955.346,67955.346,1.541861,0.00148786,892.777,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,67955.35,67955.35,1.541861,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,145.2779,16.12,0.00495687,42.6902,59625.70,0.00,43415.47,43415.47
,VAV_POD_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,VAV_POD_1,125982.795,87946.475,5.073327,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,112518.39,58413.44,5.073327,27.04,21.58,0.01435446,11.25,11.25,0.00850000,29.94,0.01878287,25.17,51.2090,23.99,0.00973708,51.1023,44211.85,0.00,125970.51,87450.16
,VAV_POD_1_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_POD_1,67079.935,67079.935,1.521998,0.00146870,881.276,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,67079.94,67079.94,1.521998,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,170.6967,20.99,0.00649058,41.0962,59730.84,0.00,42856.19,42856.19
,VAV_POD_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,VAV_POD_2,95881.090,66932.980,3.861131,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,84426.87,42469.18,3.861131,27.42,22.06,0.01489457,11.23,11.23,0.00850000,30.01,0.01878287,25.19,57.0299,23.99,0.00976065,51.2224,33845.13,0.00,95871.74,66555.25
,VAV_POD_2_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_POD_2,51052.188,51052.188,1.158339,0.00111777,670.709,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,51052.19,51052.19,1.158339,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,190.0997,19.99,0.00596170,40.1797,50896.38,0.00,32616.34,32616.34
,VAV_POD_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,VAV_POD_3,100271.406,69997.786,4.037930,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,89544.59,46513.07,4.037930,27.08,21.60,0.01436224,11.25,11.25,0.00850000,29.99,0.01878287,25.19,51.4125,23.99,0.00971359,50.9802,35243.26,0.00,100261.63,69602.76
,VAV_POD_3_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_POD_3,53389.825,53389.825,1.211379,0.00116896,701.420,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,53389.83,53389.83,1.211379,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,171.3750,20.99,0.00651299,41.2357,47084.52,0.00,34109.82,34109.82


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

