Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:05
,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,Unknown,BATH_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,19048.718,19048.718,0.142579,0.00041707,470.370,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,2.3525,2.399825,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,19048.72,18976.76,1.0000,0.16765700,0.142579,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.41702409,60.00,48.90,11.10,0.000,19048.72,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.81,0.00635403,20.99,0.00635403,40.2452,16644.48,0.00,10271.95,10271.95,0.16765700,16.60,13.14,0.00800000,36934.7,76.68,30.14,0.00800000,98202.4
,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX,COMPUTER_CLASS_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,14790.237,14790.237,0.156146,0.00032383,362.127,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,1.8266,1.863327,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,14790.24,14790.24,1.0000,0.18361006,0.156146,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.32379529,60.00,48.90,11.10,0.000,14790.24,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00595208,20.99,0.00595208,37.7121,12889.86,0.00,10099.62,10099.62,0.18361006,16.60,13.14,0.00800000,36934.7,70.54,28.85,0.00800000,91940.5
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,15874.303,15874.303,0.176815,0.00034756,388.688,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,1.9604,1.999901,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15874.30,15874.30,1.0000,0.20791348,0.176815,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.34752820,60.00,48.90,11.10,0.000,15874.30,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00590105,20.99,0.00590105,37.4024,13837.22,0.00,11197.76,11197.76,0.20791348,16.60,13.14,0.00800000,36934.7,69.42,28.61,0.00800000,90792.5
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,15842.302,15842.302,0.174813,0.00034686,387.905,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,1.9565,1.995870,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15842.30,15842.30,1.0000,0.20555939,0.174813,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.34682762,60.00,48.90,11.10,0.000,15842.30,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00589801,20.99,0.00589801,37.3834,13809.33,0.00,11112.91,11112.91,0.20555939,16.60,13.14,0.00800000,36934.7,69.62,28.65,0.00800000,90996.5
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,15839.597,15839.597,0.175012,0.00034680,387.838,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,1.9562,1.995529,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15839.60,15839.60,1.0000,0.20579372,0.175012,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.34676840,60.00,48.90,11.10,0.000,15839.60,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00589775,20.99,0.00589775,37.3817,13806.97,0.00,11119.72,11119.72,0.20579372,16.60,13.14,0.00800000,36934.7,69.59,28.64,0.00800000,90968.1
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,15823.534,15823.534,0.168751,0.00034645,387.445,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,1.9542,1.993505,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15823.53,15823.53,1.0000,0.19843184,0.168751,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.34641674,60.00,48.90,11.10,0.000,15823.53,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00589623,20.99,0.00589623,37.3722,13792.98,0.00,10872.76,10872.76,0.19843184,16.60,13.14,0.00800000,36934.7,70.33,28.81,0.00800000,91728.2
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,15826.083,15826.083,0.168868,0.00034651,387.507,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,1.9545,1.993826,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15826.08,15826.08,1.0000,0.19856879,0.168868,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.34647255,60.00,48.90,11.10,0.000,15826.08,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00589647,20.99,0.00589647,37.3737,13795.20,0.00,10878.04,10878.04,0.19856879,16.60,13.14,0.00800000,36934.7,70.32,28.80,0.00800000,91717.0
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,15849.511,15849.511,0.170757,0.00034702,388.081,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,1.9574,1.996778,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,15849.51,15849.51,1.0000,0.20079038,0.170757,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.34698544,60.00,48.90,11.10,0.000,15849.51,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00589869,20.99,0.00589869,37.3876,13815.61,0.00,10958.53,10958.53,0.20079038,16.60,13.14,0.00800000,36934.7,70.12,28.76,0.00800000,91511.7
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX,CORRIDOR_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,12268.483,12268.483,0.144737,0.00026862,302.432,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,1.5151,1.545627,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,12268.48,12268.48,1.0000,0.17019362,0.144737,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.26858779,60.00,48.90,11.10,0.000,12268.48,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.86,0.00610000,20.99,0.00610000,38.6432,10714.10,0.00,8971.73,8971.73,0.17019362,16.60,13.14,0.00800000,36934.7,68.30,28.36,0.00800000,89649.6
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX,CORRIDOR_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,12265.475,12265.475,0.143732,0.00026855,302.358,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,1.5148,1.545248,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,12265.47,12265.47,1.0000,0.16901275,0.143732,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.26852192,60.00,48.90,11.10,0.000,12265.47,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.86,0.00609950,20.99,0.00609950,38.6401,10711.47,0.00,8935.03,8935.03,0.16901275,16.60,13.14,0.00800000,36934.7,68.44,28.39,0.00800000,89800.7
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX,CORRIDOR_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,12131.874,12131.874,0.145409,0.00026562,299.047,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,1.4983,1.528417,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,12131.87,12131.87,1.0000,0.17098409,0.145409,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.26559708,60.00,48.90,11.10,0.000,12131.87,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.87,0.00608382,20.99,0.00608382,38.5417,10594.65,0.00,8951.90,8951.90,0.17098409,16.60,13.14,0.00800000,36934.7,67.94,28.28,0.00800000,89289.9
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,34014.574,34014.574,0.354210,0.00074474,832.821,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,4.2007,4.285277,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,34014.57,34014.57,1.0000,0.41650956,0.354210,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.74466412,60.00,48.90,11.10,0.000,34014.57,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00600246,20.99,0.00600246,38.0273,29643.26,0.00,23030.12,23030.12,0.41650956,16.60,13.14,0.00800000,36934.7,70.82,28.91,0.00800000,92227.9
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_ZN_1_FLR_1 VAV BOX,LOBBY_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,17548.421,17548.421,0.131878,0.00038422,429.670,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,2.1672,2.210813,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,17548.42,17548.42,1.0000,0.15507348,0.131878,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.38417883,60.00,48.90,11.10,0.000,17548.42,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00612118,21.00,0.00612118,38.7685,15292.06,0.00,9475.08,9475.08,0.15507348,16.60,13.14,0.00800000,36934.7,76.52,30.11,0.00800000,98035.3
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX,MAIN_CORRIDOR_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,34908.470,34908.470,0.314579,0.00076431,863.968,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,4.3111,4.397893,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,34908.47,34908.47,1.0000,0.36990894,0.314579,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.76423372,60.00,48.90,11.10,0.000,34908.47,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.82,0.00600513,20.99,0.00600513,38.0503,30522.80,0.00,21564.74,21564.74,0.36990894,16.60,13.14,0.00800000,36934.7,73.77,29.54,0.00800000,95232.2
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MECH_ZN_1_FLR_1 VAV BOX,MECH_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,12550.676,12550.676,0.092802,0.00027479,309.733,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,1.5500,1.581179,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,12550.68,12351.57,1.0000,0.10912443,0.092802,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.27476570,60.00,48.90,11.10,0.000,12550.68,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.88,0.00800000,21.00,0.00800000,50.5027,10955.73,0.00,6703.80,6703.80,0.10912443,16.60,13.14,0.00800000,36934.7,76.85,30.17,0.00800000,98367.3
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,MULT_CLASS_1_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,44821.206,44821.206,0.453053,0.00098135,1097.419,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,5.5353,5.646735,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,44821.21,44821.21,1.0000,0.53273825,0.453053,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.98124832,60.00,48.90,11.10,0.000,44821.21,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00599444,20.99,0.00599444,37.9782,39061.97,0.00,29783.12,29783.12,0.53273825,16.60,13.14,0.00800000,36934.7,71.43,29.04,0.00800000,92840.5
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,MULT_CLASS_1_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,44798.188,44798.188,0.441434,0.00098084,1096.855,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,5.5325,5.643835,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,44798.19,44798.19,1.0000,0.51907529,0.441434,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.98074440,60.00,48.90,11.10,0.000,44798.19,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00599363,20.99,0.00599363,37.9731,39041.92,0.00,29285.11,29285.11,0.51907529,16.60,13.14,0.00800000,36934.7,71.93,29.15,0.00800000,93352.6
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,MULT_CLASS_1_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,44584.945,44584.945,0.443773,0.00097618,1091.633,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,5.5062,5.616970,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,44584.94,44584.94,1.0000,0.52182566,0.443773,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.97607597,60.00,48.90,11.10,0.000,44584.94,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00598671,20.99,0.00598671,37.9297,38856.13,0.00,29335.45,29335.45,0.52182566,16.60,13.14,0.00800000,36934.7,71.73,29.11,0.00800000,93151.7
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,MULT_CLASS_2_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,44656.986,44656.986,0.403830,0.00097775,1093.398,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,5.5151,5.626046,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,44656.99,44656.99,1.0000,0.47485772,0.403830,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.97765314,60.00,48.90,11.10,0.000,44656.99,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00598901,20.99,0.00598901,37.9441,38918.90,0.00,27569.73,27569.73,0.47485772,16.60,13.14,0.00800000,36934.7,73.54,29.49,0.00800000,94993.7
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,MULT_CLASS_2_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,44668.867,44668.867,0.404306,0.00097801,1093.689,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,5.5165,5.627543,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,44668.87,44668.87,1.0000,0.47541677,0.404306,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.97791324,60.00,48.90,11.10,0.000,44668.87,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00598940,20.99,0.00598940,37.9466,38929.25,0.00,27594.26,27594.26,0.47541677,16.60,13.14,0.00800000,36934.7,73.52,29.49,0.00800000,94977.0
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,MULT_CLASS_2_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,29523.995,29523.995,0.276428,0.00064642,722.876,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,3.6462,3.719538,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,29523.99,29523.99,1.0000,0.32504799,0.276428,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.64635410,60.00,48.90,11.10,0.000,29523.99,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00599074,20.99,0.00599074,37.9550,25730.35,0.00,18661.33,18661.33,0.32504799,16.60,13.14,0.00800000,36934.7,72.90,29.35,0.00800000,94345.7
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICES_ZN_1_FLR_1 VAV BOX,OFFICES_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,36640.607,36640.607,0.349666,0.00080224,897.119,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,4.5250,4.616114,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,36640.61,36640.61,1.0000,0.41116682,0.349666,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.80215455,60.00,48.90,11.10,0.000,36640.61,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00603953,20.99,0.00603953,38.2593,31931.24,0.00,23455.37,23455.37,0.41116682,16.60,13.14,0.00800000,36934.7,72.54,29.28,0.00800000,93980.6
,PSZ-AC_1:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_1:6,KITCHEN_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,14454.502,10090.445,0.582083,-999.0,-999.000,-999.0000,1.00000,0.62674,1039.7564,1004.8586,1.1759,PSZ-AC_1:6_FAN,Fan:ConstantVolume,0.582083,0.68446222,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,11406.08,4902.31,1.2673,0.68446222,0.582083,30.66,25.35,0.01878287,78859.0,11.85,11.49,0.00850000,33353.9,-999.0,-999.00,-999.00,-999.00,675.162,10730.91,30.66,0.01878287,25.35,0.20160000,34.6342,23.99,0.01115393,23.99,0.01115393,58.4123,5212.74,0.00,14453.03,10033.48,0.65736335,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_1:6_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_1:6,KITCHEN_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,41679.937,41679.937,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_1:6_FAN,Fan:ConstantVolume,0.582083,0.68446222,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,41679.94,41679.94,1.0000,0.68446222,0.582083,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,41679.94,-20.60,0.00061258,-20.60,0.20160000,34.6342,20.82,0.00792694,21.00,0.00792694,50.0491,9178.29,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_2:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_2:5,GYM_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,26622.103,18584.443,1.072072,-999.0,-999.000,-999.0000,1.00000,0.63563,1039.7564,1004.8586,1.1759,PSZ-AC_2:5_FAN,Fan:ConstantVolume,1.072072,1.26063312,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,21061.69,8833.32,1.2640,1.26063312,1.072072,29.84,25.15,0.01878287,78006.0,11.87,11.50,0.00850000,33371.2,-999.0,-999.00,-999.00,-999.00,1221.298,19840.39,29.84,0.01878287,25.15,1.07207207,100.0000,23.99,0.01033826,23.99,0.01046719,54.8703,6476.61,0.00,26619.40,18479.52,1.21072278,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_2:5_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_2:5,GYM_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,76765.536,76765.536,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_2:5_FAN,Fan:ConstantVolume,1.072072,1.26063312,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,76765.54,76765.54,1.0000,1.26063312,1.072072,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,76765.54,-20.60,0.00061258,-20.60,1.07207207,100.0000,20.99,0.00642734,20.99,0.00641688,40.6287,11279.83,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_2:7_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC_2:7,CAFETERIA_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,56274.821,39284.508,2.266187,-999.0,-999.000,-999.0000,1.00000,0.60997,1039.7564,1004.8586,1.1759,PSZ-AC_2:7_FAN,Fan:ConstantVolume,2.266187,2.66477463,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 06:40:00,45214.05,19730.19,1.2446,2.66477463,2.266187,31.20,25.48,0.01878287,79415.2,11.91,11.52,0.00850000,33409.2,-999.0,-999.00,-999.00,-999.00,2478.362,42735.69,31.20,0.01878287,25.48,2.26618705,100.0000,23.99,0.01074768,23.99,0.01079996,56.5997,9132.13,0.00,56269.33,39062.81,2.55927223,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_2:7_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_2:7,CAFETERIA_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,162269.933,162269.933,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_2:7_FAN,Fan:ConstantVolume,2.266187,2.66477463,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,162269.93,162269.93,1.0000,2.66477463,2.266187,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,162269.93,-20.60,0.00061258,-20.60,2.26618705,100.0000,20.99,0.00608050,20.98,0.00606204,38.4231,18541.10,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,VAV_OTHER_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,VAV_OTHER,COMPUTER_CLASS_ZN_1_FLR_1; MAIN_CORRIDOR_ZN_1_FLR_1; LOBBY_ZN_1_FLR_1; MECH_ZN_1_FLR_1; BATH_ZN_1_FLR_1; OFFICES_ZN_1_FLR_1; LIBRARY_MEDIA_CENTER_ZN_1_FLR_1;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,127626.904,89094.200,5.139535,-999.0,-999.000,-999.0000,1.00000,0.83499,1030.2728,1004.8586,1.1759,VAV_OTHER_FAN,Fan:VariableVolume,5.139535,6.04350095,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,116092.90,63169.88,1.0994,6.04350095,5.139535,26.69,21.01,0.01368128,61718.7,11.25,11.24,0.00850000,32741.7,-999.0,-999.00,-999.00,-999.00,9641.716,106451.18,30.01,0.01878287,25.19,2.23998229,43.5834,24.00,0.00952718,24.00,0.00957108,50.2380,43331.33,0.00,127614.46,88591.41,5.80422975,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,VAV_OTHER_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_OTHER,COMPUTER_CLASS_ZN_1_FLR_1; MAIN_CORRIDOR_ZN_1_FLR_1; LOBBY_ZN_1_FLR_1; MECH_ZN_1_FLR_1; BATH_ZN_1_FLR_1; OFFICES_ZN_1_FLR_1; LIBRARY_MEDIA_CENTER_ZN_1_FLR_1;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,67955.346,67955.346,1.541861,0.00148786,892.777,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_OTHER_FAN,Fan:VariableVolume,5.139535,6.04350095,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,8.3924,8.561257,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,67955.35,67955.35,1.0000,1.81305029,1.541861,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,1.48771253,60.00,48.90,11.10,0.000,67955.35,-20.60,0.00061258,-20.60,2.23998229,145.2779,20.93,0.00620390,16.12,0.00495687,42.6902,59625.70,0.00,43415.47,43415.47,1.81305029,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4
,VAV_POD_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,VAV_POD_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1; MULT_CLASS_1_POD_1_ZN_1_FLR_1; CORRIDOR_POD_1_ZN_1_FLR_1; CORNER_CLASS_2_POD_1_ZN_1_FLR_1; MULT_CLASS_2_POD_1_ZN_1_FLR_1; CORNER_CLASS_1_POD_2_ZN_1_FLR_1;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,125982.795,87946.475,5.073327,-999.0,-999.000,-999.0000,1.00000,0.79548,1031.5242,1004.8586,1.1759,VAV_POD_1_FAN,Fan:VariableVolume,5.073327,5.96564766,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,112518.39,58413.44,1.1197,5.96564766,5.073327,27.04,21.58,0.01435446,63790.9,11.25,11.25,0.00850000,32743.6,-999.0,-999.00,-999.00,-999.00,9517.510,103000.88,29.94,0.01878287,25.17,2.59800000,51.2090,23.99,0.00970658,23.99,0.00973708,51.1023,44211.85,0.00,125970.51,87450.16,5.72945878,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,VAV_POD_1_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_POD_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1; MULT_CLASS_1_POD_1_ZN_1_FLR_1; CORRIDOR_POD_1_ZN_1_FLR_1; CORNER_CLASS_2_POD_1_ZN_1_FLR_1; MULT_CLASS_2_POD_1_ZN_1_FLR_1; CORNER_CLASS_1_POD_2_ZN_1_FLR_1;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,67079.935,67079.935,1.521998,0.00146870,881.276,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_POD_1_FAN,Fan:VariableVolume,5.073327,5.96564766,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,8.2842,8.450969,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,67079.94,67079.94,1.0000,1.78969430,1.521998,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,1.46854759,60.00,48.90,11.10,0.000,67079.94,-20.60,0.00061258,-20.60,2.59800000,170.6967,20.97,0.00597077,20.99,0.00649058,41.0962,59730.84,0.00,42856.19,42856.19,1.78969430,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4
,VAV_POD_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,VAV_POD_2,MULT_CLASS_1_POD_2_ZN_1_FLR_1; CORRIDOR_POD_2_ZN_1_FLR_1; CORNER_CLASS_2_POD_2_ZN_1_FLR_1; MULT_CLASS_2_POD_2_ZN_1_FLR_1;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,95881.090,66932.980,3.861131,-999.0,-999.000,-999.0000,1.00000,0.76424,1032.5283,1004.8586,1.1759,VAV_POD_2_FAN,Fan:VariableVolume,3.861131,4.54024536,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,84426.87,42469.18,1.1357,4.54024536,3.861131,27.42,22.06,0.01489457,65565.4,11.23,11.23,0.00850000,32718.7,-999.0,-999.00,-999.00,-999.00,7364.842,77062.03,30.01,0.01878287,25.19,2.20200000,57.0299,23.99,0.00973401,23.99,0.00976065,51.2224,33845.13,0.00,95871.74,66555.25,4.36049028,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,VAV_POD_2_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_POD_2,MULT_CLASS_1_POD_2_ZN_1_FLR_1; CORRIDOR_POD_2_ZN_1_FLR_1; CORNER_CLASS_2_POD_2_ZN_1_FLR_1; MULT_CLASS_2_POD_2_ZN_1_FLR_1;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,51052.188,51052.188,1.158339,0.00111777,670.709,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_POD_2_FAN,Fan:VariableVolume,3.861131,4.54024536,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,6.3048,6.431736,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,51052.19,51052.19,1.0000,1.36207361,1.158339,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,1.11766010,60.00,48.90,11.10,0.000,51052.19,-20.60,0.00061258,-20.60,2.20200000,190.0997,20.97,0.00598983,19.99,0.00596170,40.1797,50896.38,0.00,32616.34,32616.34,1.36207361,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4
,VAV_POD_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,VAV_POD_3,CORNER_CLASS_1_POD_3_ZN_1_FLR_1; MULT_CLASS_1_POD_3_ZN_1_FLR_1; CORRIDOR_POD_3_ZN_1_FLR_1; CORNER_CLASS_2_POD_3_ZN_1_FLR_1; MULT_CLASS_2_POD_3_ZN_1_FLR_1;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,100271.406,69997.786,4.037930,-999.0,-999.000,-999.0000,1.00000,0.79412,1031.5387,1004.8586,1.1759,VAV_POD_3_FAN,Fan:VariableVolume,4.037930,4.74813945,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,89544.59,46513.07,1.1198,4.74813945,4.037930,27.08,21.60,0.01436224,63852.2,11.25,11.25,0.00850000,32743.7,-999.0,-999.00,-999.00,-999.00,7575.115,81969.48,29.99,0.01878287,25.19,2.07600000,51.4125,23.99,0.00968460,23.99,0.00971359,50.9802,35243.26,0.00,100261.63,69602.76,4.56015353,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,VAV_POD_3_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_POD_3,CORNER_CLASS_1_POD_3_ZN_1_FLR_1; MULT_CLASS_1_POD_3_ZN_1_FLR_1; CORRIDOR_POD_3_ZN_1_FLR_1; CORNER_CLASS_2_POD_3_ZN_1_FLR_1; MULT_CLASS_2_POD_3_ZN_1_FLR_1;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,53389.825,53389.825,1.211379,0.00116896,701.420,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_POD_3_FAN,Fan:VariableVolume,4.037930,4.74813945,,4197.9300,999.8980,17.37726825,71.10,82.20,11.10,809728.97,6.5935,6.726240,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,53389.83,53389.83,1.0000,1.42444183,1.211379,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,1.16883683,60.00,48.90,11.10,0.000,53389.83,-20.60,0.00061258,-20.60,2.07600000,171.3750,20.97,0.00597378,20.99,0.00651299,41.2357,47084.52,0.00,34109.82,34109.82,1.42444183,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,PSZ-AC_2:7_OA_CONTROLLER,DifferentialDryBulb,2.27,2.27,-,,,
,VAV_OTHER_OA_CONTROLLER,DifferentialDryBulb,2.24,5.14,-,,,
,VAV_POD_1_OA_CONTROLLER,DifferentialDryBulb,2.60,5.07,-,,,
,VAV_POD_2_OA_CONTROLLER,DifferentialDryBulb,2.20,3.86,-,,,
,VAV_POD_3_OA_CONTROLLER,DifferentialDryBulb,2.08,4.04,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,BATH_ZN_1_FLR_1,2009.67,2810.67,1664.67
,CAFETERIA_ZN_1_FLR_1,1216.67,1749.33,1097.50
,COMPUTER_CLASS_ZN_1_FLR_1,1454.83,1858.50,455.33
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,1777.00,2061.50,837.17
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,1774.33,2076.17,848.17
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,1774.17,2071.67,845.33
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,1867.17,2215.00,1052.17
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,1871.50,2217.67,1058.33
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,1873.83,2197.83,1042.67
,CORRIDOR_POD_1_ZN_1_FLR_1,1577.83,1944.17,532.50
,CORRIDOR_POD_2_ZN_1_FLR_1,1584.00,1946.50,541.67
,CORRIDOR_POD_3_ZN_1_FLR_1,1589.17,1929.67,527.83
,GYM_ZN_1_FLR_1,1909.50,2603.83,1443.67
,KITCHEN_ZN_1_FLR_1,1891.50,2694.33,1416.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,1544.50,1852.17,540.67
,MAIN_CORRIDOR_ZN_1_FLR_1,1565.17,1993.17,556.50
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,1448.00,1804.17,420.33
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,1445.83,1824.33,436.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,1443.17,1811.00,425.67
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,1518.00,1978.00,623.83
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,1523.50,1981.83,630.17
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,1538.50,1952.17,616.67
,OFFICES_ZN_1_FLR_1,1625.50,2030.83,887.33
,LOBBY_ZN_1_FLR_1,0.00,0.00,0.00
,MECH_ZN_1_FLR_1,0.00,0.00,0.00
,Facility,2753.50,3306.00,2272.67
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,BATH_ZN_1_FLR_1,32.00,0.00,0.00,0.00
,CAFETERIA_ZN_1_FLR_1,191.83,2.17,0.00,2.00
,COMPUTER_CLASS_ZN_1_FLR_1,158.00,37.17,0.00,37.17
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,327.00,6.67,0.00,1.17
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,327.83,3.00,0.00,1.17
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,327.83,2.83,0.00,0.67
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,379.83,1.83,0.00,0.83
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,379.83,3.67,0.00,1.83
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,379.50,1.67,0.00,0.67
,CORRIDOR_POD_1_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,GYM_ZN_1_FLR_1,23.00,10.50,0.00,10.50
,KITCHEN_ZN_1_FLR_1,7.17,0.00,0.00,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,152.17,23.33,0.00,22.83
,MAIN_CORRIDOR_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,154.33,40.33,0.00,40.17
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,155.50,46.33,0.00,46.33
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,157.00,41.17,0.00,41.17
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,188.67,23.67,0.17,23.67
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,189.00,27.67,0.17,27.67
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,191.50,22.83,0.17,22.83
,OFFICES_ZN_1_FLR_1,155.00,0.00,0.00,0.00
,LOBBY_ZN_1_FLR_1,269.17,0.00,0.00,0.00
,MECH_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,Facility,690.17,76.33,0.17,68.67
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BATH_ZN_1_FLR_1,8.48,19.00,760.00,0.666,0.111,0.000,0.000
,CAFETERIA_ZN_1_FLR_1,71.01,226.62,1260.00,6.571,0.242,0.000,0.000
,COMPUTER_CLASS_ZN_1_FLR_1,21.72,48.65,648.00,1.298,0.236,0.000,0.000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,11.05,24.75,396.00,1.821,0.427,0.000,0.000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,11.05,24.75,396.00,1.797,0.427,0.000,0.000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,11.05,24.75,396.00,1.801,0.427,0.000,0.000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,11.05,24.75,396.00,1.688,0.427,0.000,0.000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,11.05,24.75,396.00,1.707,0.427,0.000,0.000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,11.05,24.75,396.00,1.713,0.427,0.000,0.000
,CORRIDOR_POD_1_ZN_1_FLR_1,8.57,19.20,768.00,0.672,0.033,0.000,0.000
,CORRIDOR_POD_2_ZN_1_FLR_1,8.57,19.20,768.00,0.670,0.033,0.000,0.000
,CORRIDOR_POD_3_ZN_1_FLR_1,8.57,19.20,768.00,0.675,0.033,0.000,0.000
,GYM_ZN_1_FLR_1,57.39,107.21,1428.00,2.749,0.101,0.000,0.000
,KITCHEN_ZN_1_FLR_1,11.25,25.20,672.00,1.102,0.101,0.000,0.000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,40.96,91.72,1596.00,1.165,0.213,0.000,0.000
,MAIN_CORRIDOR_ZN_1_FLR_1,24.38,54.60,2184.00,0.514,0.035,0.000,0.000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,53.25,119.25,1908.00,1.264,0.236,0.000,0.000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,53.25,119.25,1908.00,1.246,0.236,0.000,0.000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,53.25,119.25,1908.00,1.240,0.236,0.000,0.000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,53.25,119.25,1908.00,1.078,0.236,0.000,0.000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,53.25,119.25,1908.00,1.091,0.236,0.000,0.000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,35.16,78.75,1260.00,1.117,0.235,0.000,0.000
,OFFICES_ZN_1_FLR_1,14.87,22.05,1764.00,0.916,0.202,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BATH_ZN_1_FLR_1,8.48,19.00,760.00,0.407,0.003,0.000,0.000
,CAFETERIA_ZN_1_FLR_1,71.01,226.62,1260.00,6.352,0.008,0.000,0.000
,COMPUTER_CLASS_ZN_1_FLR_1,21.72,48.65,648.00,0.851,0.007,0.000,0.000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,11.05,24.75,396.00,1.437,0.013,0.000,0.000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,11.05,24.75,396.00,1.421,0.013,0.000,0.000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,11.05,24.75,396.00,1.395,0.013,0.000,0.000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,11.05,24.75,396.00,1.324,0.013,0.000,0.000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,11.05,24.75,396.00,1.327,0.013,0.000,0.000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,11.05,24.75,396.00,1.325,0.013,0.000,0.000
,CORRIDOR_POD_1_ZN_1_FLR_1,8.57,19.20,768.00,0.388,0.001,0.000,0.000
,CORRIDOR_POD_2_ZN_1_FLR_1,8.57,19.20,768.00,0.436,0.001,0.000,0.000
,CORRIDOR_POD_3_ZN_1_FLR_1,8.57,19.20,768.00,0.398,0.001,0.000,0.000
,GYM_ZN_1_FLR_1,57.39,107.21,1428.00,2.651,0.003,0.000,0.000
,KITCHEN_ZN_1_FLR_1,11.25,25.20,672.00,1.050,0.003,0.000,0.000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,40.96,91.72,1596.00,0.784,0.006,0.000,0.000
,MAIN_CORRIDOR_ZN_1_FLR_1,24.38,54.60,2184.00,0.319,0.001,0.000,0.000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,53.25,119.25,1908.00,0.839,0.007,0.000,0.000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,53.25,119.25,1908.00,0.817,0.007,0.000,0.000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,53.25,119.25,1908.00,0.821,0.007,0.000,0.000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,53.25,119.25,1908.00,0.747,0.007,0.000,0.000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,53.25,119.25,1908.00,0.748,0.007,0.000,0.000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,35.16,78.75,1260.00,0.775,0.007,0.000,0.000
,OFFICES_ZN_1_FLR_1,14.87,22.05,1764.00,0.700,0.006,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,121,33
,Floor,25,25
,Roof,25,25
,Internal Mass,25,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,33,33
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,7
,Conditioned Zones,25
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,3771.30,47288.50,02-JUL-10:30,391653.83,08-JUN-13:00
,Electricity:Building,3100.09,46086.81,01-JUL-10:30,202387.98,02-JAN-11:10
,Electricity:Zone:BATH_ZN_1_FLR_1,36.66,516.09,30-JUN-23:10,2377.28,02-JAN-08:10
,InteriorLights:Electricity,1850.87,23812.60,01-JAN-00:10,120876.13,02-JAN-07:10
,InteriorLights:Electricity:Zone:BATH_ZN_1_FLR_1,25.35,326.09,01-JAN-00:10,1655.28,02-JAN-07:10
,General:InteriorLights:Electricity,1850.87,23812.60,01-JAN-00:10,120876.13,02-JAN-07:10
,Electricity:Zone:CAFETERIA_ZN_1_FLR_1,95.02,1640.88,01-JAN-00:10,6268.97,02-JAN-10:10
,InteriorLights:Electricity:Zone:CAFETERIA_ZN_1_FLR_1,65.38,841.09,01-JAN-00:10,4269.51,02-JAN-07:10
,Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1,96.30,1428.11,30-JUN-23:10,6215.62,02-JAN-08:10
,InteriorLights:Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1,48.04,618.11,01-JAN-00:10,3137.62,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,51.48,748.98,30-JUN-23:10,3328.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,51.48,748.98,30-JUN-23:10,3328.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,51.48,748.98,30-JUN-23:10,3328.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,51.48,748.98,30-JUN-23:10,3328.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,51.48,748.98,30-JUN-23:10,3328.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,51.48,748.98,30-JUN-23:10,3328.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,68.38,924.58,30-JUN-23:10,4448.26,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,56.94,732.58,01-JAN-00:10,3718.66,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,68.38,924.58,30-JUN-23:10,4448.26,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,56.94,732.58,01-JAN-00:10,3718.66,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,68.38,924.58,30-JUN-23:10,4448.26,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,56.94,732.58,01-JAN-00:10,3718.66,02-JAN-07:10
,Electricity:Zone:GYM_ZN_1_FLR_1,83.01,1172.26,30-JUN-23:10,5381.06,02-JAN-08:10
,InteriorLights:Electricity:Zone:GYM_ZN_1_FLR_1,56.43,726.01,01-JAN-00:10,3685.31,02-JAN-07:10
,Electricity:Zone:KITCHEN_ZN_1_FLR_1,185.25,3956.05,01-JAN-11:30,13596.36,02-JAN-11:10
,InteriorLights:Electricity:Zone:KITCHEN_ZN_1_FLR_1,39.82,512.33,01-JAN-00:10,2600.64,02-JAN-07:10
,Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,214.23,3105.65,30-JUN-23:10,13855.27,02-JAN-08:10
,InteriorLights:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,125.09,1609.40,01-JAN-00:10,8169.52,02-JAN-07:10
