Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:05
,Electricity:Zone:LOBBY_ZN_1_FLR_1,39.08,542.70,30-JUN-23:10,2536.61,02-JAN-08:10
,InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_1,28.89,371.70,01-JAN-00:10,1886.81,02-JAN-07:10
,Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,194.45,2629.26,30-JUN-23:10,12649.73,02-JAN-08:10
,InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,161.92,2083.26,01-JAN-00:10,10574.93,02-JAN-07:10
,Electricity:Zone:MECH_ZN_1_FLR_1,43.70,621.05,30-JUN-23:10,2830.97,02-JAN-08:10
,InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_1,28.69,369.05,01-JAN-00:10,1873.37,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,248.02,3608.74,30-JUN-23:10,16035.79,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,248.02,3608.74,30-JUN-23:10,16035.79,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,248.02,3608.74,30-JUN-23:10,16035.79,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,248.02,3608.74,30-JUN-23:10,16035.79,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,248.02,3608.74,30-JUN-23:10,16035.79,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,163.79,2383.13,30-JUN-23:10,10589.67,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,93.42,1201.88,01-JAN-00:10,6100.92,02-JAN-07:10
,Electricity:Zone:OFFICES_ZN_1_FLR_1,194.49,2780.29,30-JUN-23:10,12593.64,02-JAN-08:10
,InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_1,123.55,1589.59,01-JAN-00:10,8068.98,02-JAN-07:10
,InteriorEquipment:Electricity,1230.23,22030.08,30-JUN-23:10,79091.12,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:BATH_ZN_1_FLR_1,11.32,190.00,30-JUN-23:10,722.00,02-JAN-08:10
,General:InteriorEquipment:Electricity,1103.79,18830.49,30-JUN-23:10,70516.12,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:CAFETERIA_ZN_1_FLR_1,29.65,799.79,01-JAN-00:10,1999.46,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1,48.25,810.00,30-JUN-23:10,3078.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,22.12,371.25,30-JUN-23:10,1410.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,22.12,371.25,30-JUN-23:10,1410.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,22.12,371.25,30-JUN-23:10,1410.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,22.12,371.25,30-JUN-23:10,1410.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,22.12,371.25,30-JUN-23:10,1410.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,22.12,371.25,30-JUN-23:10,1410.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,11.44,192.00,30-JUN-23:10,729.60,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,11.44,192.00,30-JUN-23:10,729.60,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,11.44,192.00,30-JUN-23:10,729.60,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:GYM_ZN_1_FLR_1,26.58,446.25,30-JUN-23:10,1695.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:KITCHEN_ZN_1_FLR_1,126.44,3199.60,01-JAN-00:10,8575.00,02-JAN-10:10
,KitchenExhFan:InteriorEquipment:Electricity,7.84,0.00,01-JAN-00:10,576.00,02-JAN-06:10
,MiscElec:InteriorEquipment:Electricity,118.60,3199.60,01-JAN-00:10,7999.00,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,89.14,1496.25,30-JUN-23:10,5685.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_1,10.19,171.00,30-JUN-23:10,649.80,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,32.53,546.00,30-JUN-23:10,2074.80,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_1,15.01,252.00,30-JUN-23:10,957.60,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,106.56,1788.75,30-JUN-23:10,6797.25,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,106.56,1788.75,30-JUN-23:10,6797.25,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,106.56,1788.75,30-JUN-23:10,6797.25,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,106.56,1788.75,30-JUN-23:10,6797.25,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,106.56,1788.75,30-JUN-23:10,6797.25,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,70.37,1181.25,30-JUN-23:10,4488.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_1,70.93,1190.70,30-JUN-23:10,4524.66,02-JAN-08:10
,Refrigeration:Electricity,68.01,1035.10,07-JAN-23:30,4038.76,08-JUN-10:50
,Refrigeration:Electricity:Zone:KITCHEN_ZN_1_FLR_1,18.99,244.13,01-JAN-11:30,2420.72,02-JAN-11:10
,General:Refrigeration:Electricity,18.99,244.13,01-JAN-11:30,2420.72,02-JAN-11:10
,Electricity:Plant,53.46,837.43,26-NOV-23:30,5622.72,06-JAN-06:10
,Low Temp Refrigeration:Refrigeration:Electricity,14.83,0.00,01-JAN-11:10,2199.51,19-JUL-10:50
,Med Temp Refrigeration:Refrigeration:Electricity,34.20,782.54,08-JAN-05:30,1245.48,14-APR-12:10
,ElectricityPurchased:Facility,3771.30,47288.50,02-JUL-10:30,391653.83,08-JUN-13:00
,ElectricityPurchased:Plant,3771.30,47288.50,02-JUL-10:30,391653.83,08-JUN-13:00
,Cogeneration:ElectricityPurchased,3771.30,47288.50,02-JUL-10:30,391653.83,08-JUN-13:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,3771.30,47288.50,02-JUL-10:30,391653.83,08-JUN-13:00
,ElectricityNet:Plant,3771.30,47288.50,02-JUL-10:30,391653.83,08-JUN-13:00
,Cogeneration:ElectricityNet,3771.30,47288.50,02-JUL-10:30,391653.83,08-JUN-13:00
,Electricity:HVAC,452.50,0.00,01-JAN-08:40,192970.32,08-JUN-13:00
,Fans:Electricity,146.22,0.00,01-JAN-08:40,29873.56,20-JUN-15:00
,Fan Energy:Fans:Electricity,144.53,0.00,01-JAN-08:40,29768.83,20-JUN-15:00
,Zone Exhaust Fans:Fans:Electricity,1.69,0.00,01-JAN-00:40,104.73,01-JAN-01:30
,ExteriorLights:Electricity,165.25,0.00,01-JAN-07:30,10519.00,01-JAN-00:10
,Exterior Facade Lighting:ExteriorLights:Electricity,165.25,0.00,01-JAN-07:30,10519.00,01-JAN-00:10
,Cooling:Electricity,306.28,0.00,01-JAN-00:10,163190.47,08-JUN-13:00
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Boiler Parasitic:Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Pumps:Electricity,4.43,0.00,19-AUG-00:20,3994.41,27-JAN-06:10
,General:Pumps:Electricity,4.43,0.00,19-AUG-00:20,3994.41,27-JAN-06:10


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,2576.93,3225.68,01-JAN-08:40,971516.01,29-DEC-06:10
,Gas:Building,234.34,3205.68,01-JAN-00:10,32056.80,02-JAN-10:10
,Gas:Zone:KITCHEN_ZN_1_FLR_1,234.34,3205.68,01-JAN-00:10,32056.80,02-JAN-10:10
,InteriorEquipment:Gas,234.34,3205.68,01-JAN-00:10,32056.80,02-JAN-10:10
,InteriorEquipment:Gas:Zone:KITCHEN_ZN_1_FLR_1,234.34,3205.68,01-JAN-00:10,32056.80,02-JAN-10:10
,MiscGas:InteriorEquipment:Gas,234.34,3205.68,01-JAN-00:10,32056.80,02-JAN-10:10
,Gas:Plant,1551.53,20.00,01-JAN-00:40,718781.51,05-JAN-06:10
,WaterSystems:Gas,189.34,20.00,01-JAN-00:10,36208.67,17-FEB-13:40
,Water Heater:WaterSystems:Gas,189.34,20.00,01-JAN-00:10,36208.67,17-FEB-13:40
,Gas:HVAC,791.06,0.00,01-JAN-08:40,295048.42,27-JAN-06:10
,Heating:Gas,2153.24,0.00,01-JAN-08:40,968290.33,29-DEC-06:10
,Boiler:Heating:Gas,1362.18,0.00,01-JAN-00:40,718761.51,05-JAN-06:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,971.75,0.00,01-JAN-00:20,0.00,02-JAN-13:20
,Water:Plant,971.75,0.00,01-JAN-00:20,0.00,02-JAN-13:20
,WaterSystems:Water,971.75,0.00,01-JAN-00:20,0.00,02-JAN-13:20
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,971.75,0.00,01-JAN-00:20,0.00,02-JAN-13:20
,MainsWater:Plant,971.75,0.00,01-JAN-00:20,0.00,02-JAN-13:20
,WaterSystems:MainsWater,971.75,0.00,01-JAN-00:20,0.00,02-JAN-13:20
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,SHW_default:WaterSystems:Water,971.75,0.00,01-JAN-00:20,0.00,02-JAN-13:20
,SHW_default:WaterSystems:MainsWater,971.75,0.00,01-JAN-00:20,0.00,02-JAN-13:20


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,1422910.24,0.016,01-JUL-10:30,0.137,08-JUN-13:00
,ElectricEmissions:CO2,1288652.45,0.016,02-JUL-10:30,0.134,08-JUN-13:00
,CO:Facility,550.10,0.000,01-JUL-10:30,0.000,06-FEB-08:10
,ElectricEmissions:CO,447.28,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,CH4:Facility,2820.65,0.000,01-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:CH4,2817.91,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,NOx:Facility,2468.39,0.000,01-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:NOx,2346.50,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,N2O:Facility,33.01,0.000,01-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:N2O,30.28,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,SO2:Facility,7060.56,0.000,02-JUL-10:30,0.001,08-JUN-13:00
,ElectricEmissions:SO2,7059.87,0.000,02-JUL-10:30,0.001,08-JUN-13:00
,PM:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM10:Facility,74.83,0.000,01-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:PM10,65.58,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NH3:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NMVOC:Facility,45.16,0.000,01-JUL-10:30,0.000,06-FEB-08:10
,ElectricEmissions:NMVOC,38.43,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,Hg:Facility,0.02,0.000,01-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:Hg,0.02,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,Pb:Facility,0.11,0.000,01-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:Pb,0.10,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO2,134257.79,0.000,01-JAN-14:40,0.051,29-DEC-06:10
,NaturalGasEmissions:CO,102.82,0.000,01-JAN-14:40,0.000,29-DEC-06:10
,NaturalGasEmissions:CH4,2.73,0.000,01-JAN-14:40,0.000,29-DEC-06:10
,NaturalGasEmissions:NOx,121.89,0.000,01-JAN-14:40,0.000,29-DEC-06:10
,NaturalGasEmissions:N2O,2.73,0.000,01-JAN-14:40,0.000,29-DEC-06:10
,NaturalGasEmissions:SO2,0.69,0.000,01-JAN-14:40,0.000,29-DEC-06:10
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM10,9.25,0.000,01-JAN-14:40,0.000,29-DEC-06:10
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NMVOC,6.73,0.000,01-JAN-14:40,0.000,29-DEC-06:10
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-14:40,0.000,29-DEC-06:10
,NaturalGasEmissions:Pb,0.00,0.000,01-JAN-14:40,0.000,29-DEC-06:10
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Carbon Equivalent:Facility,408385.29,0.005,01-JUL-10:30,0.039,08-JUN-13:00
,CarbonEquivalentEmissions:Carbon Equivalent,408385.29,0.005,01-JUL-10:30,0.039,08-JUN-13:00


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,1625261.893,0.020,02-JUL-10:30,0.169,08-JUN-13:00
,ElectricEmissions:WaterEnvironmentalFactors,1625261.893,0.020,02-JUL-10:30,0.169,08-JUN-13:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,5741.31,4313.49,26-NOV-03:30,1452502.99,06-FEB-06:10
,EnergyTransfer:Building,1699.87,1761.90,01-JAN-23:20,296166.41,30-JAN-06:10
,EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,122.94,1389.01,07-JAN-23:20,11561.91,06-JAN-11:40
,Refrigeration:EnergyTransfer,182.93,2645.81,07-JAN-23:30,10745.76,17-APR-10:40
,Refrigeration:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,91.47,1322.91,07-JAN-23:30,5372.88,17-APR-10:40
,EnergyTransfer:Plant,1192.33,2187.64,26-NOV-23:30,510743.51,05-JAN-06:10
,Low Temp Refrigeration:Refrigeration:EnergyTransfer,21.98,0.00,01-JAN-11:10,2686.44,01-JAN-11:40
,Med Temp Refrigeration:Refrigeration:EnergyTransfer,69.49,1297.61,08-JAN-05:30,2686.44,14-APR-12:10
,PlantLoopHeatingDemand:Facility,1106.58,567.69,13-AUG-00:20,463037.22,06-FEB-06:10
,PlantLoopHeatingDemand:Plant,140.53,567.69,13-AUG-00:20,22986.80,14-FEB-13:10
,WaterSystems:PlantLoopHeatingDemand,140.53,567.69,13-AUG-00:20,22986.80,14-FEB-13:10
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:BATH_ZN_1_FLR_1,23.65,0.00,01-JAN-00:40,6189.34,08-JAN-06:50
,Heating:EnergyTransfer,366.65,0.00,01-JAN-08:40,290500.15,30-JAN-06:10
,Heating:EnergyTransfer:Zone:BATH_ZN_1_FLR_1,2.82,0.00,01-JAN-00:40,6189.34,08-JAN-06:50
,Cooling:EnergyTransfer,1241.76,0.00,01-JAN-00:40,243130.90,16-JUN-15:00
,Cooling:EnergyTransfer:Zone:BATH_ZN_1_FLR_1,20.83,0.00,01-JAN-00:10,2660.36,15-JUN-15:00
,EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1,89.35,0.00,01-JAN-00:40,39935.34,27-JAN-06:10
,Heating:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1,33.27,0.00,01-JAN-00:40,39935.34,27-JAN-06:10
,Cooling:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1,56.08,0.00,01-JAN-00:10,20756.28,16-JUN-12:00
,EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1,46.08,0.00,01-JAN-00:40,7820.84,20-JUN-15:00
,Heating:EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1,8.35,0.00,01-JAN-00:40,7755.92,08-JAN-06:50
,Cooling:EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1,37.73,0.00,01-JAN-00:10,7820.84,20-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,41.82,0.00,01-JAN-00:40,8797.68,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,15.48,0.00,01-JAN-00:40,8797.68,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,26.34,0.00,01-JAN-00:10,7425.98,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,41.46,0.00,01-JAN-00:40,8737.19,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,15.55,0.00,01-JAN-00:40,8737.19,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,25.91,0.00,01-JAN-00:10,7363.32,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,41.44,0.00,01-JAN-00:40,8741.89,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,15.52,0.00,01-JAN-00:40,8741.89,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,25.92,0.00,01-JAN-00:10,7369.16,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,40.19,0.00,01-JAN-00:40,8587.61,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,17.55,0.00,01-JAN-00:40,8587.61,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,22.64,0.00,01-JAN-00:10,6775.39,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,40.00,0.00,01-JAN-00:40,8591.65,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,17.56,0.00,01-JAN-00:40,8591.65,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,22.44,0.00,01-JAN-00:10,6780.94,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,40.57,0.00,01-JAN-00:40,8647.69,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,17.57,0.00,01-JAN-00:40,8647.69,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,23.00,0.00,01-JAN-00:10,6865.99,15-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,27.58,0.00,01-JAN-00:40,3193.19,20-JUN-15:00
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,0.21,0.00,01-JAN-00:10,2645.16,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,27.36,0.00,01-JAN-00:40,3193.19,20-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,27.14,0.00,01-JAN-00:40,3249.06,20-JUN-15:00
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,0.22,0.00,01-JAN-00:10,2655.29,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,26.92,0.00,01-JAN-00:40,3249.06,20-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,27.70,0.00,01-JAN-00:40,3171.33,20-JUN-15:00
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,0.22,0.00,01-JAN-00:10,2658.97,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,27.47,0.00,01-JAN-00:40,3171.33,20-JUN-15:00
,EnergyTransfer:Zone:GYM_ZN_1_FLR_1,73.88,0.00,01-JAN-00:10,27712.75,30-JAN-06:10
,Heating:EnergyTransfer:Zone:GYM_ZN_1_FLR_1,10.16,0.00,01-JAN-00:10,27712.75,30-JAN-06:10
,Cooling:EnergyTransfer:Zone:GYM_ZN_1_FLR_1,63.72,0.00,01-JAN-00:10,12739.52,16-JUN-16:00
,Heating:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,2.79,0.00,01-JAN-00:10,4512.86,08-JAN-06:50
,Cooling:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,28.68,0.00,01-JAN-00:10,7049.01,27-JAN-13:00
,EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,101.61,0.00,01-JAN-00:40,17691.66,08-JAN-06:50
,Heating:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,19.23,0.00,01-JAN-00:40,17691.66,08-JAN-06:50
,Cooling:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,82.38,0.00,01-JAN-00:10,17363.16,08-JUN-13:20
,EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1,33.05,0.00,01-JAN-00:40,7502.27,08-JAN-06:50
,Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1,18.13,0.00,01-JAN-00:40,7502.27,08-JAN-06:50
,Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1,14.92,0.00,01-JAN-00:10,5057.43,27-SEP-13:40
,EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,58.20,0.00,01-JAN-00:40,8183.09,16-JUN-15:00
,Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,0.17,0.00,01-JAN-00:10,4878.29,08-JAN-06:50
,Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,58.03,0.00,01-JAN-00:40,8183.09,16-JUN-15:00
,EnergyTransfer:Zone:MECH_ZN_1_FLR_1,15.27,0.00,01-JAN-00:40,1477.48,28-JUN-16:00
,Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_1,0.01,0.00,01-JAN-00:10,502.98,08-JAN-07:30
,Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_1,15.27,0.00,01-JAN-00:40,1477.48,28-JUN-16:00
,EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,135.41,0.00,01-JAN-00:40,22939.81,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,24.36,0.00,01-JAN-00:40,22939.81,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,111.04,0.00,01-JAN-00:10,22584.13,27-SEP-14:10
,EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,131.93,0.00,01-JAN-00:40,22582.93,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,24.29,0.00,01-JAN-00:40,22582.93,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,107.64,0.00,01-JAN-00:10,22072.38,27-SEP-14:10
,EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,133.18,0.00,01-JAN-00:40,22618.69,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,24.44,0.00,01-JAN-00:40,22618.69,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,108.74,0.00,01-JAN-00:10,22146.55,27-SEP-14:10
,EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,119.69,0.00,01-JAN-00:40,21436.62,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,28.49,0.00,01-JAN-00:40,21436.62,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,91.20,0.00,01-JAN-00:10,19926.79,08-JUN-14:30
,EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,119.23,0.00,01-JAN-00:40,21455.51,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,28.53,0.00,01-JAN-00:40,21455.51,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,90.70,0.00,01-JAN-00:10,19859.86,08-JUN-15:00
,EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,81.43,0.00,01-JAN-00:40,14487.71,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,19.21,0.00,01-JAN-00:40,14487.71,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,62.22,0.00,01-JAN-00:10,13585.63,08-JUN-14:30
,EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1,87.08,0.00,01-JAN-00:40,18111.71,08-JAN-06:50
,Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1,22.49,0.00,01-JAN-00:40,18111.71,08-JAN-06:50
,Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1,64.59,0.00,01-JAN-00:10,15882.18,08-JUN-13:20
,WaterSystems:EnergyTransfer,140.53,567.69,13-AUG-22:40,22986.80,14-FEB-13:40
,SHW_default:WaterSystems:EnergyTransfer,140.53,567.69,13-AUG-22:40,22986.80,14-FEB-13:40
,EnergyTransfer:HVAC,2849.10,0.00,01-JAN-08:40,689569.03,06-FEB-06:10
,HeatingCoils:EnergyTransfer,1583.18,0.00,01-JAN-08:40,689569.03,06-FEB-06:10
,PlantLoopHeatingDemand:HVAC,966.05,0.00,01-JAN-00:40,461654.32,06-FEB-06:10
,HeatingCoils:PlantLoopHeatingDemand,966.05,0.00,01-JAN-00:40,461654.32,06-FEB-06:10
,CoolingCoils:EnergyTransfer,1265.92,0.00,01-JAN-00:10,637984.43,08-JUN-12:00
,Boilers:EnergyTransfer,960.34,0.00,01-JAN-00:40,506726.86,05-JAN-06:10
,Source:Facility,29560.05,338935.56,01-JUL-10:30,2834411.51,08-JUN-13:00
,ElectricEmissions:Source,13373.02,167685.01,02-JUL-10:30,1388804.50,08-JUN-13:00
,PurchasedElectricEmissions:Source,13373.02,167685.01,02-JUL-10:30,1388804.50,08-JUN-13:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGasEmissions:Source,2814.00,3522.44,01-JAN-14:00,1060895.49,29-DEC-06:10


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,BATH_ZN_1_FLR_1,0.000,0.000,2.821,-20.828,0.000,0.000,8.115,25.346,11.319,7.390,0.000,0.265,0.001,0.000,-10.711,0.000,-15.004,-8.713
,CAFETERIA_ZN_1_FLR_1,0.000,0.000,33.272,-56.079,0.000,0.000,38.634,65.375,29.647,20.274,0.000,0.902,0.005,0.000,-37.085,0.000,-52.937,-42.002
,COMPUTER_CLASS_ZN_1_FLR_1,0.000,0.000,8.348,-37.734,0.000,0.000,19.009,48.044,48.254,5.869,0.000,0.451,0.000,0.000,-21.042,0.000,-28.691,-42.507
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,0.000,0.000,15.480,-26.339,0.000,0.000,10.167,29.360,22.116,20.271,0.000,0.544,0.000,0.000,-19.410,0.000,-29.732,-22.459
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,0.000,0.000,15.551,-25.909,0.000,0.000,10.170,29.360,22.116,19.398,0.000,0.547,0.000,0.000,-19.383,0.000,-29.721,-22.129
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,0.000,0.000,15.523,-25.914,0.000,0.000,10.169,29.360,22.116,19.464,0.000,0.545,0.000,0.000,-19.376,0.000,-29.733,-22.153
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,0.000,0.000,17.549,-22.641,0.000,0.000,10.275,29.360,22.116,11.031,0.000,0.570,0.000,0.000,-20.668,0.000,-29.332,-18.259
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,0.000,0.000,17.556,-22.439,0.000,0.000,10.274,29.360,22.116,11.061,0.000,0.553,0.000,0.000,-20.680,0.000,-29.357,-18.445
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,0.000,0.000,17.574,-22.995,0.000,0.000,10.272,29.360,22.116,11.772,0.000,0.562,0.000,0.000,-20.699,0.000,-29.359,-18.603
,CORRIDOR_POD_1_ZN_1_FLR_1,0.000,0.000,0.213,-27.364,0.000,0.000,7.543,56.941,11.438,2.791,0.000,0.066,0.000,0.000,-3.406,0.000,-4.919,-43.302
,CORRIDOR_POD_2_ZN_1_FLR_1,0.000,0.000,0.221,-26.919,0.000,0.000,7.544,56.941,11.438,2.791,0.000,0.065,0.000,0.000,-3.406,0.000,-4.920,-43.753
,CORRIDOR_POD_3_ZN_1_FLR_1,0.000,0.000,0.225,-27.472,0.000,0.000,7.534,56.941,11.438,2.786,0.000,0.065,0.000,0.000,-3.411,0.000,-4.927,-43.178
,GYM_ZN_1_FLR_1,0.000,0.000,10.161,-63.720,0.000,0.000,52.905,56.430,26.584,16.551,0.000,0.450,0.001,0.000,-18.146,0.000,-26.455,-54.761
,KITCHEN_ZN_1_FLR_1,0.000,0.000,2.793,-28.678,0.000,0.000,10.029,39.821,112.100,7.642,8.959,0.149,0.000,0.000,-8.572,-21.522,-12.434,-110.287
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,0.000,0.000,19.233,-82.376,0.000,0.000,36.127,125.093,89.136,23.732,0.000,0.993,0.000,0.000,-43.940,0.000,-63.366,-104.631
,MAIN_CORRIDOR_ZN_1_FLR_1,0.000,0.000,0.173,-58.028,0.000,0.000,21.126,161.925,32.527,6.351,0.000,0.198,0.000,0.000,-10.651,0.000,-15.082,-138.538
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,0.000,0.000,24.364,-111.042,0.000,0.000,46.606,141.462,106.561,60.238,0.000,1.374,0.000,0.000,-54.554,0.000,-83.705,-131.302
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,0.000,0.000,24.289,-107.640,0.000,0.000,46.617,141.462,106.561,53.460,0.000,1.353,0.004,0.000,-54.763,0.000,-83.795,-127.543
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,0.000,0.000,24.442,-108.738,0.000,0.000,46.621,141.462,106.561,53.903,0.000,1.378,0.000,0.000,-54.639,0.000,-83.764,-127.226
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,0.000,0.000,28.490,-91.196,0.000,0.000,47.329,141.462,106.561,13.072,0.000,1.451,0.000,0.000,-61.091,0.000,-82.441,-103.636
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,0.000,0.000,28.530,-90.700,0.000,0.000,47.320,141.462,106.561,13.272,0.000,1.415,0.000,0.000,-61.082,0.000,-82.485,-104.292
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,0.000,0.000,19.214,-62.216,0.000,0.000,31.258,93.418,70.370,11.607,0.000,0.940,0.000,0.000,-40.107,0.000,-54.483,-70.002
,OFFICES_ZN_1_FLR_1,0.000,0.000,22.490,-64.588,0.000,0.000,12.576,123.553,70.933,42.699,0.000,1.080,0.000,0.000,-41.896,0.000,-65.172,-101.675
,LOBBY_ZN_1_FLR_1,0.000,0.000,18.131,-14.919,0.000,0.000,0.000,28.891,10.187,22.180,0.000,0.556,0.000,0.000,-18.554,0.000,-28.051,-18.422
,MECH_ZN_1_FLR_1,0.000,0.000,0.006,-15.266,0.000,0.000,0.000,28.685,15.012,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-28.437
,Total Facility,0.000,0.000,366.648,-1241.742,0.000,0.000,548.219,1850.873,1215.887,459.604,8.959,16.469,0.013,0.000,-667.273,-21.522,-969.865,-1566.256


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BATH_ZN_1_FLR_1,29-JUL-17:44,0.00,0.00,0.00,-3210.33,0.00,0.00,0.00,326.09,190.00,2037.02,0.00,0.00,689.55,0.00,-0.00,0.00,-32.34,0.00
,CAFETERIA_ZN_1_FLR_1,18-JUL-06:02,0.00,0.00,0.00,-21925.87,0.00,0.00,0.00,841.09,799.79,3105.91,0.00,131.60,17047.48,0.00,-0.00,0.00,0.00,0.00
,COMPUTER_CLASS_ZN_1_FLR_1,20-JUN-15:00,0.00,0.00,0.00,-7820.86,0.00,0.00,2315.32,3137.62,3078.00,1495.68,0.00,319.60,0.00,0.00,-0.00,0.00,0.00,-2525.36
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,16-JUL-16:52,0.00,0.00,0.00,-8717.62,0.00,0.00,0.00,377.73,371.25,3642.12,0.00,296.64,4029.87,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,16-JUL-16:52,0.00,0.00,0.00,-8447.43,0.00,0.00,0.00,377.73,371.25,3576.46,0.00,297.00,3824.99,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,16-JUL-16:52,0.00,0.00,0.00,-8523.38,0.00,0.00,0.00,377.73,371.25,3579.71,0.00,296.90,3897.78,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,16-JUL-16:52,0.00,0.00,0.00,-7726.18,0.00,0.00,0.00,377.73,371.25,3704.41,0.00,297.84,2974.95,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,16-JUL-17:12,0.00,0.00,0.00,-7867.38,0.00,0.00,0.00,377.73,371.25,3418.42,0.00,278.93,3421.05,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,16-JUL-16:52,0.00,0.00,0.00,-8147.52,0.00,0.00,0.00,377.73,371.25,3766.77,0.00,297.36,3334.41,0.00,-0.00,0.00,0.00,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,20-JUN-15:00,0.00,0.00,0.00,-3193.23,0.00,0.00,784.64,3718.66,729.60,689.35,0.00,39.99,0.00,0.00,-0.00,0.00,0.00,-2769.01
,CORRIDOR_POD_2_ZN_1_FLR_1,20-JUN-15:00,0.00,0.00,0.00,-3249.07,0.00,0.00,784.63,3718.66,729.60,689.07,0.00,39.99,0.00,0.00,-0.00,0.00,0.00,-2712.88
,CORRIDOR_POD_3_ZN_1_FLR_1,20-JUN-15:00,0.00,0.00,0.00,-3171.37,0.00,0.00,784.64,3718.66,729.60,689.41,0.00,39.99,0.00,0.00,-0.00,0.00,0.00,-2790.93
,GYM_ZN_1_FLR_1,07-JUN-05:02,0.00,0.00,0.00,-13560.36,0.00,0.00,0.00,726.01,624.75,1087.95,0.00,0.00,11226.76,0.00,-0.00,0.00,-105.11,0.00
,KITCHEN_ZN_1_FLR_1,27-JAN-13:00,0.00,0.00,0.00,-7049.08,0.00,0.00,1624.37,2600.64,10810.81,0.00,1290.50,0.00,0.00,0.00,-781.18,0.00,-859.36,-7636.70
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,08-JUN-13:20,0.00,0.00,0.00,-17357.92,0.00,0.00,4406.64,8169.53,5685.75,3484.87,0.00,723.50,0.00,0.00,-0.00,0.00,0.00,-5112.38
,MAIN_CORRIDOR_ZN_1_FLR_1,16-JUN-15:00,0.00,0.00,0.00,-8182.51,0.00,0.00,2231.57,10574.93,2074.80,2389.67,0.00,95.23,0.00,0.00,-0.00,0.00,0.00,-9183.68
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,27-SEP-14:10,0.00,0.00,0.00,-22583.78,0.00,0.00,5681.03,9238.54,6797.25,13378.37,0.00,556.11,0.00,0.00,-0.00,0.00,0.00,-13067.51
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,27-SEP-14:10,0.00,0.00,0.00,-22072.23,0.00,0.00,5669.09,9238.54,6797.25,12847.36,0.00,552.08,0.00,0.00,-0.00,0.00,0.00,-13032.08
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,27-SEP-14:10,0.00,0.00,0.00,-22146.27,0.00,0.00,5677.09,9238.54,6797.25,12878.66,0.00,554.65,0.00,0.00,-0.00,0.00,0.00,-12999.92
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,08-JUN-14:30,0.00,0.00,0.00,-19919.22,0.00,0.00,5726.36,9238.54,6797.25,1463.66,0.00,258.35,0.00,0.00,-0.00,0.00,0.00,-3564.94
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,16-JUN-15:00,0.00,0.00,0.00,-19854.17,0.00,0.00,5777.10,9238.54,6797.25,3429.19,0.00,827.66,0.00,0.00,-0.00,0.00,0.00,-6215.56
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,08-JUN-14:30,0.00,0.00,0.00,-13581.00,0.00,0.00,3793.47,6100.92,4488.75,1109.42,0.00,174.09,0.00,0.00,-0.00,0.00,0.00,-2085.64
,OFFICES_ZN_1_FLR_1,07-JUN-05:02,0.00,0.00,0.00,-16020.59,0.00,0.00,0.00,1589.59,1666.98,1306.71,0.00,0.00,11843.04,0.00,-0.00,0.00,-385.73,0.00
,LOBBY_ZN_1_FLR_1,27-SEP-13:40,0.00,0.00,0.00,-5057.41,0.00,0.00,0.00,1886.81,649.80,5642.32,0.00,243.51,0.00,0.00,-0.00,0.00,0.00,-3365.03
,MECH_ZN_1_FLR_1,28-JUN-16:00,0.00,0.00,0.00,-1477.48,0.00,0.00,0.00,1873.37,957.60,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-1353.49
,Total Facility,16-JUN-15:00,-1395.78,1395.78,1395.78,-243120.79,0.00,0.00,57858.87,120876.13,71717.36,66659.47,0.00,10309.21,0.00,0.00,0.00,-4719.48,0.00,-80976.56


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BATH_ZN_1_FLR_1,08-JAN-06:42,0.00,0.00,7943.49,-0.00,0.00,0.00,0.00,326.09,266.00,0.00,0.00,0.00,0.00,0.00,-1254.43,0.00,-2359.22,-4921.93
,CAFETERIA_ZN_1_FLR_1,09-JAN-06:02,0.00,0.00,80256.67,0.00,0.00,0.00,0.00,841.09,799.79,0.00,0.00,0.00,0.00,0.00,-3226.15,0.00,-6106.15,-72565.25
,COMPUTER_CLASS_ZN_1_FLR_1,08-JAN-06:42,0.00,0.00,7943.13,-0.00,0.00,0.00,0.00,618.11,1134.00,0.00,0.00,0.00,0.00,0.00,-2282.41,0.00,-4110.98,-3301.85
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,9138.95,-0.00,0.00,0.00,0.00,377.73,519.75,0.00,0.00,0.00,0.00,0.00,-2396.71,0.00,-4357.22,-3282.51
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,9071.81,-0.00,0.00,0.00,0.00,377.73,519.75,0.00,0.00,0.00,0.00,0.00,-2375.89,0.00,-4356.25,-3237.16
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,9077.11,-0.00,0.00,0.00,0.00,377.73,519.75,0.00,0.00,0.00,0.00,0.00,-2377.39,0.00,-4356.36,-3240.85
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,8902.20,-0.00,0.00,0.00,0.00,377.73,519.75,0.00,0.00,0.00,0.00,0.00,-2378.72,0.00,-4340.50,-3080.46
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,8906.60,-0.00,0.00,0.00,0.00,377.73,519.75,0.00,0.00,0.00,0.00,0.00,-2380.06,0.00,-4340.44,-3083.58
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,8967.93,-0.00,0.00,0.00,0.00,377.73,519.75,0.00,0.00,0.00,0.00,0.00,-2399.72,0.00,-4343.04,-3122.66
,CORRIDOR_POD_1_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,6674.51,-0.00,0.00,0.00,0.00,732.58,268.80,0.00,0.00,0.00,0.00,0.00,-391.30,0.00,-726.29,-6558.29
,CORRIDOR_POD_2_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,6650.59,-0.00,0.00,0.00,0.00,732.58,268.80,0.00,0.00,0.00,0.00,0.00,-391.24,0.00,-726.15,-6534.58
,CORRIDOR_POD_3_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,6656.31,-0.00,0.00,0.00,0.00,732.58,268.80,0.00,0.00,0.00,0.00,0.00,-391.19,0.00,-726.10,-6540.39
,GYM_ZN_1_FLR_1,27-NOV-06:02,0.00,0.00,40600.97,0.00,0.00,0.00,0.00,726.01,624.75,0.00,0.00,0.00,0.00,0.00,-1414.19,0.00,-2459.86,-38077.67
,KITCHEN_ZN_1_FLR_1,08-JAN-06:42,0.00,0.00,11237.97,0.00,0.00,0.00,0.00,512.33,2400.92,0.00,0.00,0.00,0.00,0.00,-1043.67,0.00,-1936.63,-11170.91
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,08-JAN-06:42,0.00,0.00,18094.84,-0.00,0.00,0.00,0.00,1609.40,2094.75,0.00,0.00,0.00,0.00,0.00,-5046.85,0.00,-9149.77,-7602.37
,MAIN_CORRIDOR_ZN_1_FLR_1,08-JAN-06:42,0.00,0.00,12767.24,-0.00,0.00,0.00,0.00,2083.26,764.40,0.00,0.00,0.00,0.00,0.00,-1154.62,0.00,-2179.98,-12280.30
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,23479.88,-0.00,0.00,0.00,0.00,1819.99,2504.25,0.00,0.00,0.00,0.00,0.00,-6657.35,0.00,-12082.77,-9064.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,23099.84,-0.00,0.00,0.00,0.00,1819.99,2504.25,0.00,0.00,0.00,0.00,0.00,-6522.82,0.00,-12082.43,-8818.83
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,23138.73,-0.00,0.00,0.00,0.00,1819.99,2504.25,0.00,0.00,0.00,0.00,0.00,-6527.97,0.00,-12079.89,-8855.11
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,21876.82,-0.00,0.00,0.00,0.00,1819.99,2504.25,0.00,0.00,0.00,0.00,0.00,-6576.26,0.00,-12016.09,-7608.71
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,21896.64,-0.00,0.00,0.00,0.00,1819.99,2504.25,0.00,0.00,0.00,0.00,0.00,-6582.84,0.00,-12015.60,-7622.44
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,14796.70,-0.00,0.00,0.00,0.00,1201.88,1653.75,0.00,0.00,0.00,0.00,0.00,-4428.78,0.00,-7936.49,-5287.07
,OFFICES_ZN_1_FLR_1,08-JAN-06:42,0.00,0.00,18472.98,-0.00,0.00,0.00,0.00,1589.59,1666.98,0.00,0.00,0.00,0.00,0.00,-5304.58,0.00,-9601.11,-6823.86
,LOBBY_ZN_1_FLR_1,08-JAN-06:42,0.00,0.00,7637.48,-0.00,0.00,0.00,0.00,371.70,239.40,0.00,0.00,0.00,0.00,0.00,-2348.01,0.00,-4233.00,-1667.58
,MECH_ZN_1_FLR_1,08-JAN-07:22,0.00,0.00,1368.33,-0.00,0.00,0.00,0.00,369.05,352.80,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-2090.18
,Total Facility,09-JAN-06:02,-377.57,377.57,356809.29,-377.57,0.00,0.00,0.00,23812.60,28443.68,0.00,0.00,0.00,0.00,0.00,-57457.85,-3256.36,-93242.06,-254731.74


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:6,0.5821,0.0000,25.2000,1.0000,0.2016,0.5821,0.3463,1.0000,0.2016,0.3463,,
,PSZ-AC_2:5,1.0721,0.0000,107.2072,1.0000,1.0721,1.0721,1.0000,1.0000,1.0721,1.0000,,
,PSZ-AC_2:7,2.2662,0.0000,226.6187,1.0000,2.2662,2.2662,1.0000,1.0000,2.2662,1.0000,,
,VAV_OTHER,5.1395,0.0000,236.0228,1.0000,2.2400,5.1395,0.4488,1.0000,2.2400,0.4358,,
,VAV_POD_1,5.0733,0.0000,331.9500,1.0000,2.5980,5.0733,0.5121,1.0000,2.5980,0.5121,,
,VAV_POD_2,3.8611,0.0000,282.4500,1.0000,2.2020,3.8611,0.5703,1.0000,2.2020,0.5703,,
,VAV_POD_3,4.0379,0.0000,266.7000,1.0000,2.0760,4.0379,0.5141,1.0000,2.0760,0.5141,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:6,0.5821,0.0000,25.2000,1.0000,0.2016,0.5821,1.0000,1.0000,0.2016,0.3463,,
,PSZ-AC_2:5,1.0721,0.0000,107.2072,1.0000,1.0721,1.0721,1.0000,1.0000,1.0721,1.0000,,
,PSZ-AC_2:7,2.2662,0.0000,226.6187,1.0000,2.2662,2.2662,1.0000,1.0000,2.2662,1.0000,,
,VAV_OTHER,1.5419,0.0000,236.0228,1.0000,2.2400,1.5419,1.0000,1.0000,2.2400,1.4528,,
,VAV_POD_1,1.5220,0.0000,331.9500,1.0000,2.5980,1.5220,1.0000,1.0000,2.5980,1.7070,,
,VAV_POD_2,1.1583,0.0000,282.4500,1.0000,2.2020,1.1583,1.0000,1.0000,2.2020,1.9010,,
,VAV_POD_3,1.2114,0.0000,266.7000,1.0000,2.0760,1.2114,1.0000,1.0000,2.0760,1.7137,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,BATH_ZN_1_FLR_1,VAV_OTHER,0.025000,19.0000,0.000000,190.00,0.4750,1.0000,0.4750,1.000,0.4750
,CAFETERIA_ZN_1_FLR_1,PSZ-AC_2:7,0.010000,226.6187,0.000000,315.00,2.2662,1.0000,2.2662,1.000,2.2662
,COMPUTER_CLASS_ZN_1_FLR_1,VAV_OTHER,0.008000,48.6486,0.000000,162.00,0.3892,1.0000,0.3892,1.000,0.3892
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORRIDOR_POD_1_ZN_1_FLR_1,VAV_POD_1,0.000000,19.2000,0.000500,192.00,0.0960,1.0000,0.0960,1.000,0.0960
,CORRIDOR_POD_2_ZN_1_FLR_1,VAV_POD_2,0.000000,19.2000,0.000500,192.00,0.0960,1.0000,0.0960,1.000,0.0960
,CORRIDOR_POD_3_ZN_1_FLR_1,VAV_POD_3,0.000000,19.2000,0.000500,192.00,0.0960,1.0000,0.0960,1.000,0.0960
,GYM_ZN_1_FLR_1,PSZ-AC_2:5,0.010000,107.2072,0.000000,357.00,1.0721,1.0000,1.0721,1.000,1.0721
,KITCHEN_ZN_1_FLR_1,PSZ-AC_1:6,0.008000,25.2000,0.000000,168.00,0.2016,1.0000,0.2016,1.000,0.2016
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,VAV_OTHER,0.008000,91.7241,0.000000,399.00,0.7338,1.0000,0.7338,1.000,0.7338
,MAIN_CORRIDOR_ZN_1_FLR_1,VAV_OTHER,0.000000,54.6000,0.000500,546.00,0.2730,1.0000,0.2730,1.000,0.2730
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,78.7500,0.000000,315.00,0.6300,1.0000,0.6300,1.000,0.6300
,OFFICES_ZN_1_FLR_1,VAV_OTHER,0.010000,22.0500,0.000000,441.00,0.2205,1.0000,0.2205,1.000,0.2205
,LOBBY_ZN_1_FLR_1,VAV_OTHER,0.000000,0.0000,0.000500,171.00,0.0855,1.0000,0.0855,1.000,0.0855
,MECH_ZN_1_FLR_1,VAV_OTHER,0.000000,0.0000,0.000250,252.00,0.0630,1.0000,0.0630,1.000,0.0630


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC_1:6,0.008000,25.20,0.000000,168.0000,0.2016,0.2016,0.2016
,PSZ-AC_2:5,0.010000,107.21,0.000000,357.0000,1.0721,1.0721,1.0721
,PSZ-AC_2:7,0.010000,226.62,0.000000,315.0000,2.2662,2.2662,2.2662
,VAV_OTHER,0.007705,236.02,0.000195,2161.0000,2.2400,2.2400,2.2400
,VAV_POD_1,0.007537,331.95,0.000067,1443.0000,2.5980,2.5980,2.5980
,VAV_POD_2,0.007456,282.45,0.000077,1245.0000,2.2020,2.2020,2.2020
,VAV_POD_3,0.007424,266.70,0.000081,1182.0000,2.0760,2.0760,2.0760


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BATH_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4753,0.4753,0.1426,0.4750,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CAFETERIA_ZN_1_FLR_1,PSZ-AC_2:7,,2.2662,2.2662,2.2662,2.2662,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,COMPUTER_CLASS_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5205,0.5205,0.1561,0.3892,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5894,0.5894,0.1768,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5827,0.5827,0.1748,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5834,0.5834,0.1750,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5625,0.5625,0.1688,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5629,0.5629,0.1689,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5692,0.5692,0.1708,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4825,0.4825,0.1447,0.0960,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4791,0.4791,0.1437,0.0960,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4847,0.4847,0.1454,0.0960,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,GYM_ZN_1_FLR_1,PSZ-AC_2:5,,1.0721,1.0721,1.0721,1.0721,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN_ZN_1_FLR_1,PSZ-AC_1:6,,0.5821,0.5821,0.5821,0.2016,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.1807,1.1807,0.3542,0.7338,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MAIN_CORRIDOR_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0486,1.0486,0.3146,0.2730,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5102,1.5102,0.4531,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4714,1.4714,0.4414,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4792,1.4792,0.4438,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3461,1.3461,0.4038,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3477,1.3477,0.4043,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9214,0.9214,0.2764,0.6300,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICES_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.1656,1.1656,0.3497,0.2205,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4396,0.4396,0.1319,0.0855,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MECH_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3093,0.3093,0.0928,0.0630,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:6,0.5821,0.5821,0.5821,0.5821,0.2016,1.0000
,PSZ-AC_2:5,1.0721,1.0721,1.0721,1.0721,1.0721,1.0000
,PSZ-AC_2:7,2.2662,2.2662,2.2662,2.2662,2.2662,1.0000
,VAV_OTHER,5.1395,5.1395,5.1395,1.5419,2.2400,1.0000
,VAV_POD_1,5.0733,5.0733,5.0733,1.5220,2.5980,1.0000
,VAV_POD_2,3.8611,3.8611,3.8611,1.1583,2.2020,1.0000
,VAV_POD_3,4.0379,4.0379,4.0379,1.2114,2.0760,1.0000


Zone Ventilation Calculations for Heating Design

