Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:05
,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BATH_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1426,0.1426,0.1426,0.4750,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CAFETERIA_ZN_1_FLR_1,PSZ-AC_2:7,,2.2662,2.2662,2.2662,2.2662,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,COMPUTER_CLASS_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1561,0.1561,0.1561,0.3892,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1768,0.1768,0.1768,0.1980,0.4979,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1748,0.1748,0.1748,0.1980,0.4989,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1750,0.1750,0.1750,0.1980,0.4990,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1688,0.1688,0.1688,0.1980,0.4995,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1689,0.1689,0.1689,0.1980,0.4995,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1708,0.1708,0.1708,0.1980,0.4987,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1447,0.1447,0.1447,0.0960,0.3168,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1437,0.1437,0.1437,0.0960,0.3168,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1454,0.1454,0.1454,0.0960,0.3203,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,GYM_ZN_1_FLR_1,PSZ-AC_2:5,,1.0721,1.0721,1.0721,1.0721,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN_ZN_1_FLR_1,PSZ-AC_1:6,,0.5821,0.5821,0.5821,0.2016,0.5201,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3542,0.3542,0.3542,0.7338,0.8611,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MAIN_CORRIDOR_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3146,0.3146,0.3146,0.2730,0.3191,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4531,0.4531,0.4531,0.9540,0.8496,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4414,0.4414,0.4414,0.9540,0.8501,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4438,0.4438,0.4438,0.9540,0.8541,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4038,0.4038,0.4038,0.9540,0.8528,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4043,0.4043,0.4043,0.9540,0.8525,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2764,0.2764,0.2764,0.6300,0.8518,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICES_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3497,0.3497,0.3497,0.2205,0.2402,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1319,0.1319,0.1319,0.0855,0.1945,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MECH_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0928,0.0928,0.0928,0.0630,0.2037,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:6,0.5821,0.5821,0.5821,0.5821,0.2016,1.0000
,PSZ-AC_2:5,1.0721,1.0721,1.0721,1.0721,1.0721,1.0000
,PSZ-AC_2:7,2.2662,2.2662,2.2662,2.2662,2.2662,1.0000
,VAV_OTHER,1.5419,1.5419,1.5419,1.5419,2.2400,1.0000
,VAV_POD_1,1.5220,1.5220,1.5220,1.5220,2.5980,1.0000
,VAV_POD_2,1.1583,1.1583,1.1583,1.1583,2.2020,1.0000
,VAV_POD_3,1.2114,1.2114,1.2114,1.2114,2.0760,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],6871.00
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,BATH_ZN_1_FLR_1,190.00,190.00,0.00,62.83
,CAFETERIA_ZN_1_FLR_1,315.00,315.00,0.00,36.98
,COMPUTER_CLASS_ZN_1_FLR_1,162.00,162.00,0.00,62.83
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORRIDOR_POD_1_ZN_1_FLR_1,192.00,192.00,0.00,62.83
,CORRIDOR_POD_2_ZN_1_FLR_1,192.00,192.00,0.00,62.83
,CORRIDOR_POD_3_ZN_1_FLR_1,192.00,192.00,0.00,62.83
,GYM_ZN_1_FLR_1,357.00,357.00,0.00,62.83
,KITCHEN_ZN_1_FLR_1,168.00,168.00,0.00,62.83
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,399.00,0.00,62.83
,MAIN_CORRIDOR_ZN_1_FLR_1,546.00,546.00,0.00,62.83
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,315.00,0.00,62.83
,OFFICES_ZN_1_FLR_1,441.00,441.00,0.00,59.45
,LOBBY_ZN_1_FLR_1,171.00,171.00,0.00,0.00
,MECH_ZN_1_FLR_1,252.00,252.00,0.00,0.00
,Totals,6871.00,6871.00,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.17
,Number of hours cooling loads not met,68.67
,Number of hours not met,68.83


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_LLF_LOWLOADFACTORSERVICE,0.089,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.832,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Boiler,0.00,0.00,1362.18,718761.51,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Other,0.00,0.00,791.06,249528.83,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,306.28,163190.47,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,1850.87,120876.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,165.25,10519.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- General,1103.79,70516.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- KitchenExhFan,7.84,576.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscElec,118.60,7999.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscGas,0.00,0.00,234.34,32056.80,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,144.53,29768.83,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Zone Exhaust Fans,1.69,104.73,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,4.43,3994.41,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,189.34,36208.67,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- SHW_default,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- General,18.99,2420.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Low Temp Refrigeration,14.83,2199.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Med Temp Refrigeration,34.20,1245.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,1298.24,3771.30
,Natural Gas,234.34,2576.93
,Total,1532.58,6348.22
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,32250.59,93685.59
,Natural Gas,1961.77,21572.67
,Other,,0.00
,Total,34212.36,115258.26
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),269.37
,Space Heating,0.00
,Space Cooling,44.58
,Fans (All),21.28
,Service Water Heating,0.00
,Receptacle Equipment,179.05
,Miscellaneous (All),548.87
,Subtotal,548.87


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,313.38
,Service Water Heating,27.56
,Miscellaneous (All),375.04
,Subtotal,375.04


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),29.16
,Space Heating,33.92
,Space Cooling,4.82
,Fans (All),2.30
,Service Water Heating,2.98
,Receptacle Equipment,23.07
,Miscellaneous,3.74


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_EQUIP_SCH,4177.,8760.
,BLDG_LIGHT_SCH,3903.,8760.
,BLDG_OCC_SCH,1539.,3380.
,BLDG_OCC_SCH_CAFETERIA,627.,1990.
,BLDG_OCC_SCH_GYM,1828.,3380.
,BLDG_OCC_SCH_OFFICES,2170.,3200.
,KITCHEN_ELEC_EQUIP_SCH,1035.,8760.
,KITCHEN_GAS_EQUIP_SCH,414.,8760.
,KITCHEN_EXHAUST_SCH,3900.,3900.
,INFIL_SCH,6205.,8760.
,WORK_EFF_SCH,0.,0.
,KITCHEN_ZN_1_FLR_1_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,BLDG_SWH_SCH,1686.,8760.
,SHW_DEFAULT LATENT FRACT SCHED,438.,8760.
,SHW_DEFAULT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH_BATHCORRMECHKITCHEN,BATH_ZN_1_FLR_1 DUALSPSCHED,January,16.00,365,16.00,365
,CLGSETP_SCH_BATHCORRMECHKITCHEN,BATH_ZN_1_FLR_1 DUALSPSCHED,July,27.00,365,27.00,365
,HTGSETP_SCH,CAFETERIA_ZN_1_FLR_1 DUALSPSCHED,January,21.00,365,16.00,365
,CLGSETP_SCH,CAFETERIA_ZN_1_FLR_1 DUALSPSCHED,July,24.00,365,27.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],93685.59,21572.67,0.00,115258.26
,Cost per Total Building Area [$/m2],13.63,3.14,0.00,16.77
,Cost per Net Conditioned Building Area [$/m2],13.63,3.14,0.00,16.77


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,93685.59
,PSI_CS_COMMERCIALELECTRICSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,52483.65
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,21572.67


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),7790.06,6790.20,7835.55,6427.41,7667.73,8691.30,5973.06,5713.78,7309.01,7444.23,7331.47,7592.12,86565.92,8691.30
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),7805.06,6805.20,7850.55,6442.41,7682.73,8706.30,5988.06,5728.78,7324.01,7459.23,7346.47,7607.12,86745.92,8706.30
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),7805.06,6805.20,7850.55,6442.41,7682.73,8706.30,5988.06,5728.78,7324.01,7459.23,7346.47,7607.12,86745.92,8706.30
,Taxes ($),624.41,544.42,628.04,515.39,614.62,696.50,479.04,458.30,585.92,596.74,587.72,608.57,6939.67,696.50
,Total ($),8429.47,7349.61,8478.59,6957.80,8297.35,9402.80,6467.10,6187.08,7909.94,8055.97,7934.19,8215.69,93685.59,9402.80


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),177.03,158.70,181.25,173.01,191.40,221.67,157.07,150.20,189.26,176.75,175.03,173.30,2124.67,221.67,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),46.79,41.94,47.90,45.73,50.59,58.59,41.51,39.70,50.02,46.71,46.26,45.80,561.55,58.59,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),98.38,88.19,100.73,96.15,106.36,123.19,87.29,83.47,105.17,98.22,97.27,96.31,1180.72,123.19,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-32.3,-29.0,-33.1,-31.6,-34.9,-40.4,-28.7,-27.4,-34.5,-32.2,-31.9,-31.6,-387.6,-27.4,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-2.7,-2.4,-2.8,-2.6,-2.9,-3.4,-2.4,-2.3,-2.9,-2.7,-2.7,-2.6,-32.5,-2.3,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-18.9,-16.9,-19.3,-18.4,-20.4,-23.6,-16.7,-16.0,-20.2,-18.8,-18.6,-18.5,-226.3,-16.0,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),72.72,65.19,74.45,71.07,78.62,91.05,64.52,61.69,77.74,72.60,71.89,71.18,872.71,91.05,EnergyCharges
,TAXOFEIGHTPERCENT ($),624.41,544.42,628.04,515.39,614.62,696.50,479.04,458.30,585.92,596.74,587.72,608.57,6939.67,696.50,Taxes
,ANNUALENERGYCHARGE ($),5156.18,4628.95,5277.55,5040.67,5569.25,6439.92,4582.21,4384.53,5507.75,5147.97,5098.55,5048.92,61882.45,6439.92,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),2292.83,1855.51,2208.81,1053.42,1729.75,1824.32,1088.25,1039.89,1436.66,1955.75,1895.73,2209.34,20590.24,2292.83,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,7805.06,6805.20,7850.55,6442.41,7682.73,8706.30,5988.06,5728.78,7324.01,7459.23,7346.47,7607.12,86745.92,8706.30
,TotalEnergy,87293.71,78253.42,89374.85,85313.10,94376.50,109305.76,77451.90,74062.39,93321.94,87152.96,86305.52,85454.46,1047666.52,109305.76


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,87293.71,78253.42,89374.85,85313.10,94376.50,109305.76,77451.90,74062.39,93321.94,87152.96,86305.52,85454.46,1047666.52,109305.76
,TotalDemand,215.25,216.77,236.90,341.93,320.87,389.84,297.01,284.09,345.12,254.62,257.03,214.91,3374.34,389.84
,PeakEnergy,87293.71,78253.42,89374.85,85313.10,94376.50,109305.76,77451.90,74062.39,93321.94,87152.96,86305.52,85454.46,1047666.52,109305.76
,PeakDemand,215.25,216.77,236.90,341.93,320.87,389.84,297.01,284.09,345.12,254.62,257.03,214.91,3374.34,389.84
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,215.25,216.77,236.90,341.93,320.87,389.84,297.01,284.09,345.12,254.62,257.03,214.91,3374.34,389.84
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,215.25,216.77,236.90,341.93,320.87,389.84,297.01,284.09,345.12,254.62,257.03,214.91,3374.34,389.84
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,215.25,216.77,236.90,341.93,320.87,389.84,297.01,284.09,345.12,254.62,257.03,214.91,3374.34,389.84
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,87293.71,78253.42,89374.85,85313.10,94376.50,109305.76,77451.90,74062.39,93321.94,87152.96,86305.52,85454.46,1047666.52,109305.76
,PeakAndShoulderDemand,215.25,216.77,236.90,341.93,320.87,389.84,297.01,284.09,345.12,254.62,257.03,214.91,3374.34,389.84
,PeakAndMidPeakEnergy,87293.71,78253.42,89374.85,85313.10,94376.50,109305.76,77451.90,74062.39,93321.94,87152.96,86305.52,85454.46,1047666.52,109305.76
,PeakAndMidPeakDemand,215.25,216.77,236.90,341.93,320.87,389.84,297.01,284.09,345.12,254.62,257.03,214.91,3374.34,389.84
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,87293.71,78253.42,89374.85,85313.10,94376.50,109305.76,77451.90,74062.39,93321.94,87152.96,86305.52,85454.46,1047666.52,109305.76
,PeakAndOffPeakDemand,215.25,216.77,236.90,341.93,320.87,389.84,297.01,284.09,345.12,254.62,257.03,214.91,3374.34,389.84
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MAXDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),4039.73,3628.13,4134.48,3949.55,4362.20,5041.91,3591.64,3437.32,4314.19,4033.32,3994.73,3955.99,48483.17,5041.91
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),4049.13,3637.53,4143.88,3958.95,4371.60,5051.31,3601.04,3446.72,4323.59,4042.72,4004.13,3965.39,48595.97,5051.31
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),4049.13,3637.53,4143.88,3958.95,4371.60,5051.31,3601.04,3446.72,4323.59,4042.72,4004.13,3965.39,48595.97,5051.31
,Taxes ($),323.93,291.00,331.51,316.72,349.73,404.10,288.08,275.74,345.89,323.42,320.33,317.23,3887.68,404.10
,Total ($),4373.06,3928.53,4475.39,4275.67,4721.33,5455.42,3889.12,3722.45,4669.47,4366.13,4324.47,4282.62,52483.65,5455.42


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),177.03,158.70,181.25,173.01,191.40,221.67,157.07,150.20,189.26,176.75,175.03,173.30,2124.67,221.67,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),46.79,41.94,47.90,45.73,50.59,58.59,41.51,39.70,50.02,46.71,46.26,45.80,561.55,58.59,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),98.38,88.19,100.73,96.15,106.36,123.19,87.29,83.47,105.17,98.22,97.27,96.31,1180.72,123.19,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),1.83,1.64,1.88,1.79,1.98,2.30,1.63,1.56,1.96,1.83,1.81,1.79,22.00,2.30,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),2.97,2.66,3.04,2.90,3.21,3.72,2.63,2.52,3.17,2.96,2.93,2.91,35.62,3.72,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-17.7,-15.9,-18.1,-17.3,-19.2,-22.2,-15.7,-15.0,-18.9,-17.7,-17.5,-17.3,-212.7,-15.0,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),70.45,63.15,72.13,68.85,76.16,88.21,62.50,59.77,75.31,70.33,69.65,68.96,845.47,88.21,EnergyCharges
,TAXOFEIGHTPERCENT ($),323.93,291.00,331.51,316.72,349.73,404.10,288.08,275.74,345.89,323.42,320.33,317.23,3887.68,404.10,Taxes
,ANNUALENERGYCHARGE ($),3660.00,3287.73,3745.70,3578.44,3951.66,4566.43,3254.72,3115.15,3908.23,3654.20,3619.31,3584.26,43925.82,4566.43,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,4049.13,3637.53,4143.88,3958.95,4371.60,5051.31,3601.04,3446.72,4323.59,4042.72,4004.13,3965.39,48595.97,5051.31
,TotalEnergy,87293.71,78253.42,89374.85,85313.10,94376.50,109305.76,77451.90,74062.39,93321.94,87152.96,86305.52,85454.46,1047666.52,109305.76


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,87293.71,78253.42,89374.85,85313.10,94376.50,109305.76,77451.90,74062.39,93321.94,87152.96,86305.52,85454.46,1047666.52,109305.76
,TotalDemand,215.25,216.77,236.90,341.93,320.87,389.84,297.01,284.09,345.12,254.62,257.03,214.91,3374.34,389.84
,PeakEnergy,87293.71,78253.42,89374.85,85313.10,94376.50,109305.76,77451.90,74062.39,93321.94,87152.96,86305.52,85454.46,1047666.52,109305.76
,PeakDemand,215.25,216.77,236.90,341.93,320.87,389.84,297.01,284.09,345.12,254.62,257.03,214.91,3374.34,389.84
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,215.25,216.77,236.90,341.93,320.87,389.84,297.01,284.09,345.12,254.62,257.03,214.91,3374.34,389.84
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,215.25,216.77,236.90,341.93,320.87,389.84,297.01,284.09,345.12,254.62,257.03,214.91,3374.34,389.84
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,215.25,216.77,236.90,341.93,320.87,389.84,297.01,284.09,345.12,254.62,257.03,214.91,3374.34,389.84
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,87293.71,78253.42,89374.85,85313.10,94376.50,109305.76,77451.90,74062.39,93321.94,87152.96,86305.52,85454.46,1047666.52,109305.76
,PeakAndShoulderDemand,215.25,216.77,236.90,341.93,320.87,389.84,297.01,284.09,345.12,254.62,257.03,214.91,3374.34,389.84
,PeakAndMidPeakEnergy,87293.71,78253.42,89374.85,85313.10,94376.50,109305.76,77451.90,74062.39,93321.94,87152.96,86305.52,85454.46,1047666.52,109305.76
,PeakAndMidPeakDemand,215.25,216.77,236.90,341.93,320.87,389.84,297.01,284.09,345.12,254.62,257.03,214.91,3374.34,389.84
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,87293.71,78253.42,89374.85,85313.10,94376.50,109305.76,77451.90,74062.39,93321.94,87152.96,86305.52,85454.46,1047666.52,109305.76
,PeakAndOffPeakDemand,215.25,216.77,236.90,341.93,320.87,389.84,297.01,284.09,345.12,254.62,257.03,214.91,3374.34,389.84
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),4546.12,3234.11,2471.16,1358.42,575.36,385.88,225.94,244.11,368.71,805.54,1986.52,3772.83,19974.69,4546.12
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),4546.12,3234.11,2471.16,1358.42,575.36,385.88,225.94,244.11,368.71,805.54,1986.52,3772.83,19974.69,4546.12
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),4546.12,3234.11,2471.16,1358.42,575.36,385.88,225.94,244.11,368.71,805.54,1986.52,3772.83,19974.69,4546.12
,Taxes ($),363.69,258.73,197.69,108.67,46.03,30.87,18.08,19.53,29.50,64.44,158.92,301.83,1597.98,363.69
,Total ($),4909.80,3492.84,2668.85,1467.09,621.39,416.75,244.01,263.64,398.20,869.98,2145.44,4074.66,21572.67,4909.80


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),4546.12,3234.11,2471.16,1358.42,575.36,385.88,225.94,244.11,368.71,805.54,1986.52,3772.83,19974.69,4546.12,EnergyCharges
,TAXOFEIGHTPERCENT ($),363.69,258.73,197.69,108.67,46.03,30.87,18.08,19.53,29.50,64.44,158.92,301.83,1597.98,363.69,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,4546.12,3234.11,2471.16,1358.42,575.36,385.88,225.94,244.11,368.71,805.54,1986.52,3772.83,19974.69,4546.12
,TotalEnergy,553.06,430.64,275.49,150.77,62.81,36.96,21.89,24.10,40.08,98.48,253.71,494.47,2442.45,553.06


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,553.06,430.64,275.49,150.77,62.81,36.96,21.89,24.10,40.08,98.48,253.71,494.47,2442.45,553.06
,TotalDemand,3.14,3.20,2.42,2.41,1.58,0.3694,0.1448,0.3163,0.9645,1.96,2.84,3.05,22.39,3.20
,PeakEnergy,553.06,430.64,275.49,150.77,62.81,36.96,21.89,24.10,40.08,98.48,253.71,494.47,2442.45,553.06
,PeakDemand,3.14,3.20,2.42,2.41,1.58,0.3694,0.1448,0.3163,0.9645,1.96,2.84,3.05,22.39,3.20
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,3.14,3.20,2.42,2.41,1.58,0.3694,0.1448,0.3163,0.9645,1.96,2.84,3.05,22.39,3.20
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,3.14,3.20,2.42,2.41,1.58,0.3694,0.1448,0.3163,0.9645,1.96,2.84,3.05,22.39,3.20
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,3.14,3.20,2.42,2.41,1.58,0.3694,0.1448,0.3163,0.9645,1.96,2.84,3.05,22.39,3.20
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,553.06,430.64,275.49,150.77,62.81,36.96,21.89,24.10,40.08,98.48,253.71,494.47,2442.45,553.06
,PeakAndShoulderDemand,3.14,3.20,2.42,2.41,1.58,0.3694,0.1448,0.3163,0.9645,1.96,2.84,3.05,22.39,3.20
,PeakAndMidPeakEnergy,553.06,430.64,275.49,150.77,62.81,36.96,21.89,24.10,40.08,98.48,253.71,494.47,2442.45,553.06
,PeakAndMidPeakDemand,3.14,3.20,2.42,2.41,1.58,0.3694,0.1448,0.3163,0.9645,1.96,2.84,3.05,22.39,3.20
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,553.06,430.64,275.49,150.77,62.81,36.96,21.89,24.10,40.08,98.48,253.71,494.47,2442.45,553.06
,PeakAndOffPeakDemand,3.14,3.20,2.42,2.41,1.58,0.3694,0.1448,0.3163,0.9645,1.96,2.84,3.05,22.39,3.20
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
