    <td align="right">   26622.103</td>
    <td align="right">   18584.443</td>
    <td align="right">    1.072072</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    21061.69</td>
    <td align="right">     8833.32</td>
    <td align="right">    1.072072</td>
    <td align="right">       29.84</td>
    <td align="right">       25.15</td>
    <td align="right">  0.01878287</td>
    <td align="right">       11.87</td>
    <td align="right">       11.50</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.84</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.15</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01046719</td>
    <td align="right">     54.8703</td>
    <td align="right">     6476.61</td>
    <td align="right">        0.00</td>
    <td align="right">    26619.40</td>
    <td align="right">    18479.52</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">   76765.536</td>
    <td align="right">   76765.536</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    76765.54</td>
    <td align="right">    76765.54</td>
    <td align="right">    1.072072</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">    100.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00641688</td>
    <td align="right">     40.6287</td>
    <td align="right">    11279.83</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">   56274.821</td>
    <td align="right">   39284.508</td>
    <td align="right">    2.266187</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:40:00</td>
    <td align="right">    45214.05</td>
    <td align="right">    19730.19</td>
    <td align="right">    2.266187</td>
    <td align="right">       31.20</td>
    <td align="right">       25.48</td>
    <td align="right">  0.01878287</td>
    <td align="right">       11.91</td>
    <td align="right">       11.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">       31.20</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.48</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01079996</td>
    <td align="right">     56.5997</td>
    <td align="right">     9132.13</td>
    <td align="right">        0.00</td>
    <td align="right">    56269.33</td>
    <td align="right">    39062.81</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">  162269.933</td>
    <td align="right">  162269.933</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   162269.93</td>
    <td align="right">   162269.93</td>
    <td align="right">    2.266187</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">    100.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00606204</td>
    <td align="right">     38.4231</td>
    <td align="right">    18541.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">  127626.904</td>
    <td align="right">   89094.200</td>
    <td align="right">    5.139535</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   116092.90</td>
    <td align="right">    63169.88</td>
    <td align="right">    5.139535</td>
    <td align="right">       26.69</td>
    <td align="right">       21.01</td>
    <td align="right">  0.01368128</td>
    <td align="right">       11.25</td>
    <td align="right">       11.24</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.01</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.19</td>
    <td align="right">     43.5834</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00957108</td>
    <td align="right">     50.2380</td>
    <td align="right">    43331.33</td>
    <td align="right">        0.00</td>
    <td align="right">   127614.46</td>
    <td align="right">    88591.41</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">   67955.346</td>
    <td align="right">   67955.346</td>
    <td align="right">    1.541861</td>
    <td align="right">  0.00148786</td>
    <td align="right">     892.777</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    67955.35</td>
    <td align="right">    67955.35</td>
    <td align="right">    1.541861</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">    145.2779</td>
    <td align="right">       16.12</td>
    <td align="right">  0.00495687</td>
    <td align="right">     42.6902</td>
    <td align="right">    59625.70</td>
    <td align="right">        0.00</td>
    <td align="right">    43415.47</td>
    <td align="right">    43415.47</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">  125982.795</td>
    <td align="right">   87946.475</td>
    <td align="right">    5.073327</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   112518.39</td>
    <td align="right">    58413.44</td>
    <td align="right">    5.073327</td>
    <td align="right">       27.04</td>
    <td align="right">       21.58</td>
    <td align="right">  0.01435446</td>
    <td align="right">       11.25</td>
    <td align="right">       11.25</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.94</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.17</td>
    <td align="right">     51.2090</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00973708</td>
    <td align="right">     51.1023</td>
    <td align="right">    44211.85</td>
    <td align="right">        0.00</td>
    <td align="right">   125970.51</td>
    <td align="right">    87450.16</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">   67079.935</td>
    <td align="right">   67079.935</td>
    <td align="right">    1.521998</td>
    <td align="right">  0.00146870</td>
    <td align="right">     881.276</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    67079.94</td>
    <td align="right">    67079.94</td>
    <td align="right">    1.521998</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">    170.6967</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00649058</td>
    <td align="right">     41.0962</td>
    <td align="right">    59730.84</td>
    <td align="right">        0.00</td>
    <td align="right">    42856.19</td>
    <td align="right">    42856.19</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">   95881.090</td>
    <td align="right">   66932.980</td>
    <td align="right">    3.861131</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    84426.87</td>
    <td align="right">    42469.18</td>
    <td align="right">    3.861131</td>
    <td align="right">       27.42</td>
    <td align="right">       22.06</td>
    <td align="right">  0.01489457</td>
    <td align="right">       11.23</td>
    <td align="right">       11.23</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.01</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.19</td>
    <td align="right">     57.0299</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00976065</td>
    <td align="right">     51.2224</td>
    <td align="right">    33845.13</td>
    <td align="right">        0.00</td>
    <td align="right">    95871.74</td>
    <td align="right">    66555.25</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">   51052.188</td>
    <td align="right">   51052.188</td>
    <td align="right">    1.158339</td>
    <td align="right">  0.00111777</td>
    <td align="right">     670.709</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:20:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    51052.19</td>
    <td align="right">    51052.19</td>
    <td align="right">    1.158339</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">    190.0997</td>
    <td align="right">       19.99</td>
    <td align="right">  0.00596170</td>
    <td align="right">     40.1797</td>
    <td align="right">    50896.38</td>
    <td align="right">        0.00</td>
    <td align="right">    32616.34</td>
    <td align="right">    32616.34</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">  100271.406</td>
    <td align="right">   69997.786</td>
    <td align="right">    4.037930</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    89544.59</td>
    <td align="right">    46513.07</td>
    <td align="right">    4.037930</td>
    <td align="right">       27.08</td>
    <td align="right">       21.60</td>
    <td align="right">  0.01436224</td>
    <td align="right">       11.25</td>
    <td align="right">       11.25</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.99</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.19</td>
    <td align="right">     51.4125</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00971359</td>
    <td align="right">     50.9802</td>
    <td align="right">    35243.26</td>
    <td align="right">        0.00</td>
    <td align="right">   100261.63</td>
    <td align="right">    69602.76</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">   53389.825</td>
    <td align="right">   53389.825</td>
    <td align="right">    1.211379</td>
    <td align="right">  0.00116896</td>
    <td align="right">     701.420</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    53389.83</td>
    <td align="right">    53389.83</td>
    <td align="right">    1.211379</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">    171.3750</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00651299</td>
    <td align="right">     41.2357</td>
    <td align="right">    47084.52</td>
    <td align="right">        0.00</td>
    <td align="right">    34109.82</td>
    <td align="right">    34109.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:05:11</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">Unknown</td>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   19048.718</td>
    <td align="right">   19048.718</td>
    <td align="right">    0.142579</td>
    <td align="right">  0.00041707</td>
    <td align="right">     470.370</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      2.3525</td>
    <td align="right">    2.399825</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    19048.72</td>
    <td align="right">    18976.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16765700</td>
    <td align="right">    0.142579</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.41702409</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    19048.72</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.81</td>
    <td align="right">  0.00635403</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00635403</td>
    <td align="right">     40.2452</td>
    <td align="right">    16644.48</td>
    <td align="right">        0.00</td>
    <td align="right">    10271.95</td>
    <td align="right">    10271.95</td>
    <td align="right">  0.16765700</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       76.68</td>
    <td align="right">       30.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     98202.4</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   14790.237</td>
    <td align="right">   14790.237</td>
    <td align="right">    0.156146</td>
    <td align="right">  0.00032383</td>
    <td align="right">     362.127</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      1.8266</td>
    <td align="right">    1.863327</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    14790.24</td>
    <td align="right">    14790.24</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18361006</td>
    <td align="right">    0.156146</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.32379529</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    14790.24</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00595208</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00595208</td>
    <td align="right">     37.7121</td>
    <td align="right">    12889.86</td>
    <td align="right">        0.00</td>
    <td align="right">    10099.62</td>
    <td align="right">    10099.62</td>
    <td align="right">  0.18361006</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       70.54</td>
    <td align="right">       28.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     91940.5</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   15874.303</td>
    <td align="right">   15874.303</td>
    <td align="right">    0.176815</td>
    <td align="right">  0.00034756</td>
    <td align="right">     388.688</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      1.9604</td>
    <td align="right">    1.999901</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    15874.30</td>
    <td align="right">    15874.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20791348</td>
    <td align="right">    0.176815</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.34752820</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    15874.30</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00590105</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00590105</td>
    <td align="right">     37.4024</td>
    <td align="right">    13837.22</td>
    <td align="right">        0.00</td>
    <td align="right">    11197.76</td>
    <td align="right">    11197.76</td>
    <td align="right">  0.20791348</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       69.42</td>
    <td align="right">       28.61</td>
    <td align="right">  0.00800000</td>
    <td align="right">     90792.5</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   15842.302</td>
    <td align="right">   15842.302</td>
    <td align="right">    0.174813</td>
    <td align="right">  0.00034686</td>
    <td align="right">     387.905</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      1.9565</td>
    <td align="right">    1.995870</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    15842.30</td>
    <td align="right">    15842.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20555939</td>
    <td align="right">    0.174813</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.34682762</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    15842.30</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00589801</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00589801</td>
    <td align="right">     37.3834</td>
    <td align="right">    13809.33</td>
    <td align="right">        0.00</td>
    <td align="right">    11112.91</td>
    <td align="right">    11112.91</td>
    <td align="right">  0.20555939</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       69.62</td>
    <td align="right">       28.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     90996.5</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   15839.597</td>
    <td align="right">   15839.597</td>
    <td align="right">    0.175012</td>
    <td align="right">  0.00034680</td>
    <td align="right">     387.838</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      1.9562</td>
    <td align="right">    1.995529</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    15839.60</td>
    <td align="right">    15839.60</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20579372</td>
    <td align="right">    0.175012</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.34676840</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    15839.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00589775</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00589775</td>
    <td align="right">     37.3817</td>
    <td align="right">    13806.97</td>
    <td align="right">        0.00</td>
    <td align="right">    11119.72</td>
    <td align="right">    11119.72</td>
    <td align="right">  0.20579372</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       69.59</td>
    <td align="right">       28.64</td>
    <td align="right">  0.00800000</td>
    <td align="right">     90968.1</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   15823.534</td>
    <td align="right">   15823.534</td>
    <td align="right">    0.168751</td>
    <td align="right">  0.00034645</td>
    <td align="right">     387.445</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      1.9542</td>
    <td align="right">    1.993505</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    15823.53</td>
    <td align="right">    15823.53</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.19843184</td>
    <td align="right">    0.168751</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.34641674</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    15823.53</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00589623</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00589623</td>
    <td align="right">     37.3722</td>
    <td align="right">    13792.98</td>
    <td align="right">        0.00</td>
    <td align="right">    10872.76</td>
    <td align="right">    10872.76</td>
    <td align="right">  0.19843184</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       70.33</td>
    <td align="right">       28.81</td>
    <td align="right">  0.00800000</td>
    <td align="right">     91728.2</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   15826.083</td>
    <td align="right">   15826.083</td>
    <td align="right">    0.168868</td>
    <td align="right">  0.00034651</td>
    <td align="right">     387.507</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      1.9545</td>
    <td align="right">    1.993826</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    15826.08</td>
    <td align="right">    15826.08</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.19856879</td>
    <td align="right">    0.168868</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.34647255</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    15826.08</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00589647</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00589647</td>
    <td align="right">     37.3737</td>
    <td align="right">    13795.20</td>
    <td align="right">        0.00</td>
    <td align="right">    10878.04</td>
    <td align="right">    10878.04</td>
    <td align="right">  0.19856879</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       70.32</td>
    <td align="right">       28.80</td>
    <td align="right">  0.00800000</td>
    <td align="right">     91717.0</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   15849.511</td>
    <td align="right">   15849.511</td>
    <td align="right">    0.170757</td>
    <td align="right">  0.00034702</td>
    <td align="right">     388.081</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      1.9574</td>
    <td align="right">    1.996778</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    15849.51</td>
    <td align="right">    15849.51</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20079038</td>
    <td align="right">    0.170757</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.34698544</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    15849.51</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00589869</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00589869</td>
    <td align="right">     37.3876</td>
    <td align="right">    13815.61</td>
    <td align="right">        0.00</td>
    <td align="right">    10958.53</td>
    <td align="right">    10958.53</td>
    <td align="right">  0.20079038</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       70.12</td>
    <td align="right">       28.76</td>
    <td align="right">  0.00800000</td>
    <td align="right">     91511.7</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   12268.483</td>
    <td align="right">   12268.483</td>
    <td align="right">    0.144737</td>
    <td align="right">  0.00026862</td>
    <td align="right">     302.432</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      1.5151</td>
    <td align="right">    1.545627</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    12268.48</td>
    <td align="right">    12268.48</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17019362</td>
    <td align="right">    0.144737</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.26858779</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    12268.48</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.86</td>
    <td align="right">  0.00610000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00610000</td>
    <td align="right">     38.6432</td>
    <td align="right">    10714.10</td>
    <td align="right">        0.00</td>
    <td align="right">     8971.73</td>
    <td align="right">     8971.73</td>
    <td align="right">  0.17019362</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       68.30</td>
    <td align="right">       28.36</td>
    <td align="right">  0.00800000</td>
    <td align="right">     89649.6</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   12265.475</td>
    <td align="right">   12265.475</td>
    <td align="right">    0.143732</td>
    <td align="right">  0.00026855</td>
    <td align="right">     302.358</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      1.5148</td>
    <td align="right">    1.545248</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    12265.47</td>
    <td align="right">    12265.47</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16901275</td>
    <td align="right">    0.143732</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.26852192</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    12265.47</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.86</td>
    <td align="right">  0.00609950</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00609950</td>
    <td align="right">     38.6401</td>
    <td align="right">    10711.47</td>
    <td align="right">        0.00</td>
    <td align="right">     8935.03</td>
    <td align="right">     8935.03</td>
    <td align="right">  0.16901275</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       68.44</td>
    <td align="right">       28.39</td>
    <td align="right">  0.00800000</td>
    <td align="right">     89800.7</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   12131.874</td>
    <td align="right">   12131.874</td>
    <td align="right">    0.145409</td>
    <td align="right">  0.00026562</td>
    <td align="right">     299.047</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      1.4983</td>
    <td align="right">    1.528417</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    12131.87</td>
    <td align="right">    12131.87</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.17098409</td>
    <td align="right">    0.145409</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.26559708</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    12131.87</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00608382</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00608382</td>
    <td align="right">     38.5417</td>
    <td align="right">    10594.65</td>
    <td align="right">        0.00</td>
    <td align="right">     8951.90</td>
    <td align="right">     8951.90</td>
    <td align="right">  0.17098409</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       67.94</td>
    <td align="right">       28.28</td>
    <td align="right">  0.00800000</td>
    <td align="right">     89289.9</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   34014.574</td>
    <td align="right">   34014.574</td>
    <td align="right">    0.354210</td>
    <td align="right">  0.00074474</td>
    <td align="right">     832.821</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      4.2007</td>
    <td align="right">    4.285277</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    34014.57</td>
    <td align="right">    34014.57</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.41650956</td>
    <td align="right">    0.354210</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.74466412</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    34014.57</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00600246</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00600246</td>
    <td align="right">     38.0273</td>
    <td align="right">    29643.26</td>
    <td align="right">        0.00</td>
    <td align="right">    23030.12</td>
    <td align="right">    23030.12</td>
    <td align="right">  0.41650956</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       70.82</td>
    <td align="right">       28.91</td>
    <td align="right">  0.00800000</td>
    <td align="right">     92227.9</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">LOBBY_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   17548.421</td>
    <td align="right">   17548.421</td>
    <td align="right">    0.131878</td>
    <td align="right">  0.00038422</td>
    <td align="right">     429.670</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      2.1672</td>
    <td align="right">    2.210813</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:20:00</td>
    <td align="right">    17548.42</td>
    <td align="right">    17548.42</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.15507348</td>
    <td align="right">    0.131878</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.38417883</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    17548.42</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00612118</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00612118</td>
    <td align="right">     38.7685</td>
    <td align="right">    15292.06</td>
    <td align="right">        0.00</td>
    <td align="right">     9475.08</td>
    <td align="right">     9475.08</td>
    <td align="right">  0.15507348</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       76.52</td>
    <td align="right">       30.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     98035.3</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   34908.470</td>
    <td align="right">   34908.470</td>
    <td align="right">    0.314579</td>
    <td align="right">  0.00076431</td>
    <td align="right">     863.968</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      4.3111</td>
    <td align="right">    4.397893</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    34908.47</td>
    <td align="right">    34908.47</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.36990894</td>
    <td align="right">    0.314579</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.76423372</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    34908.47</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.82</td>
    <td align="right">  0.00600513</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00600513</td>
    <td align="right">     38.0503</td>
    <td align="right">    30522.80</td>
    <td align="right">        0.00</td>
    <td align="right">    21564.74</td>
    <td align="right">    21564.74</td>
    <td align="right">  0.36990894</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       73.77</td>
    <td align="right">       29.54</td>
    <td align="right">  0.00800000</td>
    <td align="right">     95232.2</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MECH_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   12550.676</td>
    <td align="right">   12550.676</td>
    <td align="right">    0.092802</td>
    <td align="right">  0.00027479</td>
    <td align="right">     309.733</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      1.5500</td>
    <td align="right">    1.581179</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    12550.68</td>
    <td align="right">    12351.57</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.10912443</td>
    <td align="right">    0.092802</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.27476570</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    12550.68</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.88</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.5027</td>
    <td align="right">    10955.73</td>
    <td align="right">        0.00</td>
    <td align="right">     6703.80</td>
    <td align="right">     6703.80</td>
    <td align="right">  0.10912443</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       76.85</td>
    <td align="right">       30.17</td>
    <td align="right">  0.00800000</td>
    <td align="right">     98367.3</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   44821.206</td>
    <td align="right">   44821.206</td>
    <td align="right">    0.453053</td>
    <td align="right">  0.00098135</td>
    <td align="right">    1097.419</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      5.5353</td>
    <td align="right">    5.646735</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    44821.21</td>
    <td align="right">    44821.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.53273825</td>
    <td align="right">    0.453053</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.98124832</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    44821.21</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00599444</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00599444</td>
    <td align="right">     37.9782</td>
    <td align="right">    39061.97</td>
    <td align="right">        0.00</td>
    <td align="right">    29783.12</td>
    <td align="right">    29783.12</td>
    <td align="right">  0.53273825</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       71.43</td>
    <td align="right">       29.04</td>
    <td align="right">  0.00800000</td>
    <td align="right">     92840.5</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   44798.188</td>
    <td align="right">   44798.188</td>
    <td align="right">    0.441434</td>
    <td align="right">  0.00098084</td>
    <td align="right">    1096.855</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      5.5325</td>
    <td align="right">    5.643835</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    44798.19</td>
    <td align="right">    44798.19</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.51907529</td>
    <td align="right">    0.441434</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.98074440</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    44798.19</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00599363</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00599363</td>
    <td align="right">     37.9731</td>
    <td align="right">    39041.92</td>
    <td align="right">        0.00</td>
    <td align="right">    29285.11</td>
    <td align="right">    29285.11</td>
    <td align="right">  0.51907529</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       71.93</td>
    <td align="right">       29.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     93352.6</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   44584.945</td>
    <td align="right">   44584.945</td>
    <td align="right">    0.443773</td>
    <td align="right">  0.00097618</td>
    <td align="right">    1091.633</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      5.5062</td>
    <td align="right">    5.616970</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    44584.94</td>
    <td align="right">    44584.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.52182566</td>
    <td align="right">    0.443773</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.97607597</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    44584.94</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00598671</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00598671</td>
    <td align="right">     37.9297</td>
    <td align="right">    38856.13</td>
    <td align="right">        0.00</td>
    <td align="right">    29335.45</td>
    <td align="right">    29335.45</td>
    <td align="right">  0.52182566</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       71.73</td>
    <td align="right">       29.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     93151.7</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   44656.986</td>
    <td align="right">   44656.986</td>
    <td align="right">    0.403830</td>
    <td align="right">  0.00097775</td>
    <td align="right">    1093.398</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      5.5151</td>
    <td align="right">    5.626046</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    44656.99</td>
    <td align="right">    44656.99</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47485772</td>
    <td align="right">    0.403830</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.97765314</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    44656.99</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00598901</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00598901</td>
    <td align="right">     37.9441</td>
    <td align="right">    38918.90</td>
    <td align="right">        0.00</td>
    <td align="right">    27569.73</td>
    <td align="right">    27569.73</td>
    <td align="right">  0.47485772</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       73.54</td>
    <td align="right">       29.49</td>
    <td align="right">  0.00800000</td>
    <td align="right">     94993.7</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   44668.867</td>
    <td align="right">   44668.867</td>
    <td align="right">    0.404306</td>
    <td align="right">  0.00097801</td>
    <td align="right">    1093.689</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      5.5165</td>
    <td align="right">    5.627543</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    44668.87</td>
    <td align="right">    44668.87</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47541677</td>
    <td align="right">    0.404306</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.97791324</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    44668.87</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00598940</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00598940</td>
    <td align="right">     37.9466</td>
    <td align="right">    38929.25</td>
    <td align="right">        0.00</td>
    <td align="right">    27594.26</td>
    <td align="right">    27594.26</td>
    <td align="right">  0.47541677</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       73.52</td>
    <td align="right">       29.49</td>
    <td align="right">  0.00800000</td>
    <td align="right">     94977.0</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   29523.995</td>
    <td align="right">   29523.995</td>
    <td align="right">    0.276428</td>
    <td align="right">  0.00064642</td>
    <td align="right">     722.876</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      3.6462</td>
    <td align="right">    3.719538</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    29523.99</td>
    <td align="right">    29523.99</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.32504799</td>
    <td align="right">    0.276428</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.64635410</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    29523.99</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00599074</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00599074</td>
    <td align="right">     37.9550</td>
    <td align="right">    25730.35</td>
    <td align="right">        0.00</td>
    <td align="right">    18661.33</td>
    <td align="right">    18661.33</td>
    <td align="right">  0.32504799</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       72.90</td>
    <td align="right">       29.35</td>
    <td align="right">  0.00800000</td>
    <td align="right">     94345.7</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">COIL:HEATING:WATER</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">OFFICES_ZN_1_FLR_1 VAV BOX</td>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   36640.607</td>
    <td align="right">   36640.607</td>
    <td align="right">    0.349666</td>
    <td align="right">  0.00080224</td>
    <td align="right">     897.119</td>
    <td align="right">      1.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      4.5250</td>
    <td align="right">    4.616114</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">    36640.61</td>
    <td align="right">    36640.61</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.41116682</td>
    <td align="right">    0.349666</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">       50.00</td>
    <td align="right">       23.65</td>
    <td align="right">  0.00800000</td>
    <td align="right">     70993.1</td>
    <td align="right">  0.80215455</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    36640.61</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00603953</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00603953</td>
    <td align="right">     38.2593</td>
    <td align="right">    31931.24</td>
    <td align="right">        0.00</td>
    <td align="right">    23455.37</td>
    <td align="right">    23455.37</td>
    <td align="right">  0.41116682</td>
    <td align="right">       16.60</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     36934.7</td>
    <td align="right">       72.54</td>
    <td align="right">       29.28</td>
    <td align="right">  0.00800000</td>
    <td align="right">     93980.6</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14454.502</td>
    <td align="right">   10090.445</td>
    <td align="right">    0.582083</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.62674</td>
    <td align="right">   1039.7564</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_1:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.582083</td>
    <td align="right">  0.68446222</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">    11406.08</td>
    <td align="right">     4902.31</td>
    <td align="right">      1.2673</td>
    <td align="right">  0.68446222</td>
    <td align="right">    0.582083</td>
    <td align="right">       30.66</td>
    <td align="right">       25.35</td>
    <td align="right">  0.01878287</td>
    <td align="right">     78859.0</td>
    <td align="right">       11.85</td>
    <td align="right">       11.49</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33353.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     675.162</td>
    <td align="right">    10730.91</td>
    <td align="right">       30.66</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.35</td>
    <td align="right">  0.20160000</td>
    <td align="right">     34.6342</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01115393</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01115393</td>
    <td align="right">     58.4123</td>
    <td align="right">     5212.74</td>
    <td align="right">        0.00</td>
    <td align="right">    14453.03</td>
    <td align="right">    10033.48</td>
    <td align="right">  0.65736335</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854290</td>
    <td align="right">     33321.3</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   41679.937</td>
    <td align="right">   41679.937</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_1:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.582083</td>
    <td align="right">  0.68446222</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    41679.94</td>
    <td align="right">    41679.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.68446222</td>
    <td align="right">    0.582083</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">    -19191.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    41679.94</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.20160000</td>
    <td align="right">     34.6342</td>
    <td align="right">       20.82</td>
    <td align="right">  0.00792694</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00792694</td>
    <td align="right">     50.0491</td>
    <td align="right">     9178.29</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   26622.103</td>
    <td align="right">   18584.443</td>
    <td align="right">    1.072072</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.63563</td>
    <td align="right">   1039.7564</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_2:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.072072</td>
    <td align="right">  1.26063312</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    21061.69</td>
    <td align="right">     8833.32</td>
    <td align="right">      1.2640</td>
    <td align="right">  1.26063312</td>
    <td align="right">    1.072072</td>
    <td align="right">       29.84</td>
    <td align="right">       25.15</td>
    <td align="right">  0.01878287</td>
    <td align="right">     78006.0</td>
    <td align="right">       11.87</td>
    <td align="right">       11.50</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33371.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1221.298</td>
    <td align="right">    19840.39</td>
    <td align="right">       29.84</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.15</td>
    <td align="right">  1.07207207</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01033826</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01046719</td>
    <td align="right">     54.8703</td>
    <td align="right">     6476.61</td>
    <td align="right">        0.00</td>
    <td align="right">    26619.40</td>
    <td align="right">    18479.52</td>
    <td align="right">  1.21072278</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854290</td>
    <td align="right">     33321.3</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   76765.536</td>
    <td align="right">   76765.536</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_2:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    1.072072</td>
    <td align="right">  1.26063312</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    76765.54</td>
    <td align="right">    76765.54</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.26063312</td>
    <td align="right">    1.072072</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">    -19191.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    76765.54</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  1.07207207</td>
    <td align="right">    100.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00642734</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00641688</td>
    <td align="right">     40.6287</td>
    <td align="right">    11279.83</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   56274.821</td>
    <td align="right">   39284.508</td>
    <td align="right">    2.266187</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.60997</td>
    <td align="right">   1039.7564</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_2:7_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.266187</td>
    <td align="right">  2.66477463</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:40:00</td>
    <td align="right">    45214.05</td>
    <td align="right">    19730.19</td>
    <td align="right">      1.2446</td>
    <td align="right">  2.66477463</td>
    <td align="right">    2.266187</td>
    <td align="right">       31.20</td>
    <td align="right">       25.48</td>
    <td align="right">  0.01878287</td>
    <td align="right">     79415.2</td>
    <td align="right">       11.91</td>
    <td align="right">       11.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33409.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2478.362</td>
    <td align="right">    42735.69</td>
    <td align="right">       31.20</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.48</td>
    <td align="right">  2.26618705</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01074768</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01079996</td>
    <td align="right">     56.5997</td>
    <td align="right">     9132.13</td>
    <td align="right">        0.00</td>
    <td align="right">    56269.33</td>
    <td align="right">    39062.81</td>
    <td align="right">  2.55927223</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854288</td>
    <td align="right">     33321.2</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  162269.933</td>
    <td align="right">  162269.933</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_2:7_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    2.266187</td>
    <td align="right">  2.66477463</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">   162269.93</td>
    <td align="right">   162269.93</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.66477463</td>
    <td align="right">    2.266187</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">    -19191.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">   162269.93</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  2.26618705</td>
    <td align="right">    100.0000</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00608050</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00606204</td>
    <td align="right">     38.4231</td>
    <td align="right">    18541.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1; MAIN_CORRIDOR_ZN_1_FLR_1; LOBBY_ZN_1_FLR_1; MECH_ZN_1_FLR_1; BATH_ZN_1_FLR_1; OFFICES_ZN_1_FLR_1; LIBRARY_MEDIA_CENTER_ZN_1_FLR_1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  127626.904</td>
    <td align="right">   89094.200</td>
    <td align="right">    5.139535</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.83499</td>
    <td align="right">   1030.2728</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_OTHER_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.139535</td>
    <td align="right">  6.04350095</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   116092.90</td>
    <td align="right">    63169.88</td>
    <td align="right">      1.0994</td>
    <td align="right">  6.04350095</td>
    <td align="right">    5.139535</td>
    <td align="right">       26.69</td>
    <td align="right">       21.01</td>
    <td align="right">  0.01368128</td>
    <td align="right">     61718.7</td>
    <td align="right">       11.25</td>
    <td align="right">       11.24</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32741.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    9641.716</td>
    <td align="right">   106451.18</td>
    <td align="right">       30.01</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.19</td>
    <td align="right">  2.23998229</td>
    <td align="right">     43.5834</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00952718</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00957108</td>
    <td align="right">     50.2380</td>
    <td align="right">    43331.33</td>
    <td align="right">        0.00</td>
    <td align="right">   127614.46</td>
    <td align="right">    88591.41</td>
    <td align="right">  5.80422975</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854288</td>
    <td align="right">     33321.2</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1; MAIN_CORRIDOR_ZN_1_FLR_1; LOBBY_ZN_1_FLR_1; MECH_ZN_1_FLR_1; BATH_ZN_1_FLR_1; OFFICES_ZN_1_FLR_1; LIBRARY_MEDIA_CENTER_ZN_1_FLR_1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   67955.346</td>
    <td align="right">   67955.346</td>
    <td align="right">    1.541861</td>
    <td align="right">  0.00148786</td>
    <td align="right">     892.777</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_OTHER_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.139535</td>
    <td align="right">  6.04350095</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      8.3924</td>
    <td align="right">    8.561257</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    67955.35</td>
    <td align="right">    67955.35</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.81305029</td>
    <td align="right">    1.541861</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">    -19191.1</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">  1.48771253</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    67955.35</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  2.23998229</td>
    <td align="right">    145.2779</td>
    <td align="right">       20.93</td>
    <td align="right">  0.00620390</td>
    <td align="right">       16.12</td>
    <td align="right">  0.00495687</td>
    <td align="right">     42.6902</td>
    <td align="right">    59625.70</td>
    <td align="right">        0.00</td>
    <td align="right">    43415.47</td>
    <td align="right">    43415.47</td>
    <td align="right">  1.81305029</td>
    <td align="right">       16.60</td>
    <td align="right">        4.84</td>
    <td align="right">  0.00061258</td>
    <td align="right">     18231.3</td>
    <td align="right">       40.40</td>
    <td align="right">       15.26</td>
    <td align="right">  0.00061258</td>
    <td align="right">     42177.4</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1; MULT_CLASS_1_POD_1_ZN_1_FLR_1; CORRIDOR_POD_1_ZN_1_FLR_1; CORNER_CLASS_2_POD_1_ZN_1_FLR_1; MULT_CLASS_2_POD_1_ZN_1_FLR_1; CORNER_CLASS_1_POD_2_ZN_1_FLR_1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  125982.795</td>
    <td align="right">   87946.475</td>
    <td align="right">    5.073327</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.79548</td>
    <td align="right">   1031.5242</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_POD_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.073327</td>
    <td align="right">  5.96564766</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">   112518.39</td>
    <td align="right">    58413.44</td>
    <td align="right">      1.1197</td>
    <td align="right">  5.96564766</td>
    <td align="right">    5.073327</td>
    <td align="right">       27.04</td>
    <td align="right">       21.58</td>
    <td align="right">  0.01435446</td>
    <td align="right">     63790.9</td>
    <td align="right">       11.25</td>
    <td align="right">       11.25</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32743.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    9517.510</td>
    <td align="right">   103000.88</td>
    <td align="right">       29.94</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.17</td>
    <td align="right">  2.59800000</td>
    <td align="right">     51.2090</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00970658</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00973708</td>
    <td align="right">     51.1023</td>
    <td align="right">    44211.85</td>
    <td align="right">        0.00</td>
    <td align="right">   125970.51</td>
    <td align="right">    87450.16</td>
    <td align="right">  5.72945878</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854288</td>
    <td align="right">     33321.2</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1; MULT_CLASS_1_POD_1_ZN_1_FLR_1; CORRIDOR_POD_1_ZN_1_FLR_1; CORNER_CLASS_2_POD_1_ZN_1_FLR_1; MULT_CLASS_2_POD_1_ZN_1_FLR_1; CORNER_CLASS_1_POD_2_ZN_1_FLR_1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   67079.935</td>
    <td align="right">   67079.935</td>
    <td align="right">    1.521998</td>
    <td align="right">  0.00146870</td>
    <td align="right">     881.276</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_POD_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.073327</td>
    <td align="right">  5.96564766</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      8.2842</td>
    <td align="right">    8.450969</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    67079.94</td>
    <td align="right">    67079.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.78969430</td>
    <td align="right">    1.521998</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">    -19191.1</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">  1.46854759</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    67079.94</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  2.59800000</td>
    <td align="right">    170.6967</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00597077</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00649058</td>
    <td align="right">     41.0962</td>
    <td align="right">    59730.84</td>
    <td align="right">        0.00</td>
    <td align="right">    42856.19</td>
    <td align="right">    42856.19</td>
    <td align="right">  1.78969430</td>
    <td align="right">       16.60</td>
    <td align="right">        4.84</td>
    <td align="right">  0.00061258</td>
    <td align="right">     18231.3</td>
    <td align="right">       40.40</td>
    <td align="right">       15.26</td>
    <td align="right">  0.00061258</td>
    <td align="right">     42177.4</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1; CORRIDOR_POD_2_ZN_1_FLR_1; CORNER_CLASS_2_POD_2_ZN_1_FLR_1; MULT_CLASS_2_POD_2_ZN_1_FLR_1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   95881.090</td>
    <td align="right">   66932.980</td>
    <td align="right">    3.861131</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.76424</td>
    <td align="right">   1032.5283</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_POD_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.861131</td>
    <td align="right">  4.54024536</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    84426.87</td>
    <td align="right">    42469.18</td>
    <td align="right">      1.1357</td>
    <td align="right">  4.54024536</td>
    <td align="right">    3.861131</td>
    <td align="right">       27.42</td>
    <td align="right">       22.06</td>
    <td align="right">  0.01489457</td>
    <td align="right">     65565.4</td>
    <td align="right">       11.23</td>
    <td align="right">       11.23</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32718.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    7364.842</td>
    <td align="right">    77062.03</td>
    <td align="right">       30.01</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.19</td>
    <td align="right">  2.20200000</td>
    <td align="right">     57.0299</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00973401</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00976065</td>
    <td align="right">     51.2224</td>
    <td align="right">    33845.13</td>
    <td align="right">        0.00</td>
    <td align="right">    95871.74</td>
    <td align="right">    66555.25</td>
    <td align="right">  4.36049028</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854288</td>
    <td align="right">     33321.2</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1; CORRIDOR_POD_2_ZN_1_FLR_1; CORNER_CLASS_2_POD_2_ZN_1_FLR_1; MULT_CLASS_2_POD_2_ZN_1_FLR_1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   51052.188</td>
    <td align="right">   51052.188</td>
    <td align="right">    1.158339</td>
    <td align="right">  0.00111777</td>
    <td align="right">     670.709</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_POD_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.861131</td>
    <td align="right">  4.54024536</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      6.3048</td>
    <td align="right">    6.431736</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    51052.19</td>
    <td align="right">    51052.19</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.36207361</td>
    <td align="right">    1.158339</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">    -19191.1</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">  1.11766010</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    51052.19</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  2.20200000</td>
    <td align="right">    190.0997</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00598983</td>
    <td align="right">       19.99</td>
    <td align="right">  0.00596170</td>
    <td align="right">     40.1797</td>
    <td align="right">    50896.38</td>
    <td align="right">        0.00</td>
    <td align="right">    32616.34</td>
    <td align="right">    32616.34</td>
    <td align="right">  1.36207361</td>
    <td align="right">       16.60</td>
    <td align="right">        4.84</td>
    <td align="right">  0.00061258</td>
    <td align="right">     18231.3</td>
    <td align="right">       40.40</td>
    <td align="right">       15.26</td>
    <td align="right">  0.00061258</td>
    <td align="right">     42177.4</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1; MULT_CLASS_1_POD_3_ZN_1_FLR_1; CORRIDOR_POD_3_ZN_1_FLR_1; CORNER_CLASS_2_POD_3_ZN_1_FLR_1; MULT_CLASS_2_POD_3_ZN_1_FLR_1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  100271.406</td>
    <td align="right">   69997.786</td>
    <td align="right">    4.037930</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.79412</td>
    <td align="right">   1031.5387</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_POD_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.037930</td>
    <td align="right">  4.74813945</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    89544.59</td>
    <td align="right">    46513.07</td>
    <td align="right">      1.1198</td>
    <td align="right">  4.74813945</td>
    <td align="right">    4.037930</td>
    <td align="right">       27.08</td>
    <td align="right">       21.60</td>
    <td align="right">  0.01436224</td>
    <td align="right">     63852.2</td>
    <td align="right">       11.25</td>
    <td align="right">       11.25</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32743.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    7575.115</td>
    <td align="right">    81969.48</td>
    <td align="right">       29.99</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.19</td>
    <td align="right">  2.07600000</td>
    <td align="right">     51.4125</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00968460</td>
    <td align="right">       23.99</td>
    <td align="right">  0.00971359</td>
    <td align="right">     50.9802</td>
    <td align="right">    35243.26</td>
    <td align="right">        0.00</td>
    <td align="right">   100261.63</td>
    <td align="right">    69602.76</td>
    <td align="right">  4.56015353</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854288</td>
    <td align="right">     33321.2</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1; MULT_CLASS_1_POD_3_ZN_1_FLR_1; CORRIDOR_POD_3_ZN_1_FLR_1; CORNER_CLASS_2_POD_3_ZN_1_FLR_1; MULT_CLASS_2_POD_3_ZN_1_FLR_1;</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">   53389.825</td>
    <td align="right">   53389.825</td>
    <td align="right">    1.211379</td>
    <td align="right">  0.00116896</td>
    <td align="right">     701.420</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">VAV_POD_3_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.037930</td>
    <td align="right">  4.74813945</td>
    <td align="right">&nbsp;</td>
    <td align="right">   4197.9300</td>
    <td align="right">    999.8980</td>
    <td align="right"> 17.37726825</td>
    <td align="right">       71.10</td>
    <td align="right">       82.20</td>
    <td align="right">       11.10</td>
    <td align="right">   809728.97</td>
    <td align="right">      6.5935</td>
    <td align="right">    6.726240</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    53389.83</td>
    <td align="right">    53389.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.42444183</td>
    <td align="right">    1.211379</td>
    <td align="right">      -20.60</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">    -19191.1</td>
    <td align="right">       16.70</td>
    <td align="right">       12.96</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">  1.16883683</td>
    <td align="right">       60.00</td>
    <td align="right">       48.90</td>
    <td align="right">       11.10</td>
    <td align="right">       0.000</td>
    <td align="right">    53389.83</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  2.07600000</td>
    <td align="right">    171.3750</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00597378</td>
    <td align="right">       20.99</td>
    <td align="right">  0.00651299</td>
    <td align="right">     41.2357</td>
    <td align="right">    47084.52</td>
    <td align="right">        0.00</td>
    <td align="right">    34109.82</td>
    <td align="right">    34109.82</td>
    <td align="right">  1.42444183</td>
    <td align="right">       16.60</td>
    <td align="right">        4.84</td>
    <td align="right">  0.00061258</td>
    <td align="right">     18231.3</td>
    <td align="right">       40.40</td>
    <td align="right">       15.26</td>
    <td align="right">  0.00061258</td>
    <td align="right">     42177.4</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:05:11</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.27</td>
    <td align="right">        2.27</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.24</td>
    <td align="right">        5.14</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.60</td>
    <td align="right">        5.07</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.20</td>
    <td align="right">        3.86</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.08</td>
    <td align="right">        4.04</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">     2009.67</td>
    <td align="right">     2810.67</td>
    <td align="right">     1664.67</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">     1216.67</td>
    <td align="right">     1749.33</td>
    <td align="right">     1097.50</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">     1454.83</td>
    <td align="right">     1858.50</td>
    <td align="right">      455.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1777.00</td>
    <td align="right">     2061.50</td>
    <td align="right">      837.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1774.33</td>
    <td align="right">     2076.17</td>
    <td align="right">      848.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1774.17</td>
    <td align="right">     2071.67</td>
    <td align="right">      845.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1867.17</td>
    <td align="right">     2215.00</td>
    <td align="right">     1052.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1871.50</td>
    <td align="right">     2217.67</td>
    <td align="right">     1058.33</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1873.83</td>
    <td align="right">     2197.83</td>
    <td align="right">     1042.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1577.83</td>
    <td align="right">     1944.17</td>
    <td align="right">      532.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1584.00</td>
    <td align="right">     1946.50</td>
    <td align="right">      541.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1589.17</td>
    <td align="right">     1929.67</td>
    <td align="right">      527.83</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">     1909.50</td>
    <td align="right">     2603.83</td>
    <td align="right">     1443.67</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">     1891.50</td>
    <td align="right">     2694.33</td>
    <td align="right">     1416.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">     1544.50</td>
    <td align="right">     1852.17</td>
    <td align="right">      540.67</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">     1565.17</td>
    <td align="right">     1993.17</td>
    <td align="right">      556.50</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1448.00</td>
    <td align="right">     1804.17</td>
    <td align="right">      420.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1445.83</td>
    <td align="right">     1824.33</td>
    <td align="right">      436.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1443.17</td>
    <td align="right">     1811.00</td>
    <td align="right">      425.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">     1518.00</td>
    <td align="right">     1978.00</td>
    <td align="right">      623.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">     1523.50</td>
    <td align="right">     1981.83</td>
    <td align="right">      630.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">     1538.50</td>
    <td align="right">     1952.17</td>
    <td align="right">      616.67</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">     1625.50</td>
    <td align="right">     2030.83</td>
    <td align="right">      887.33</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     2753.50</td>
    <td align="right">     3306.00</td>
    <td align="right">     2272.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">       32.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">      191.83</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">      158.00</td>
    <td align="right">       37.17</td>
    <td align="right">        0.00</td>
    <td align="right">       37.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      327.00</td>
    <td align="right">        6.67</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      327.83</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      327.83</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      379.83</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      379.83</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      379.50</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">       23.00</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">      152.17</td>
    <td align="right">       23.33</td>
    <td align="right">        0.00</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      154.33</td>
    <td align="right">       40.33</td>
    <td align="right">        0.00</td>
    <td align="right">       40.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      155.50</td>
    <td align="right">       46.33</td>
    <td align="right">        0.00</td>
    <td align="right">       46.33</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      157.00</td>
    <td align="right">       41.17</td>
    <td align="right">        0.00</td>
    <td align="right">       41.17</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      188.67</td>
    <td align="right">       23.67</td>
    <td align="right">        0.17</td>
    <td align="right">       23.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      189.00</td>
    <td align="right">       27.67</td>
    <td align="right">        0.17</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      191.50</td>
    <td align="right">       22.83</td>
    <td align="right">        0.17</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">      155.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">      269.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      690.17</td>
    <td align="right">       76.33</td>
    <td align="right">        0.17</td>
    <td align="right">       68.67</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:05:11</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">        8.48</td>
    <td align="right">       19.00</td>
    <td align="right">      760.00</td>
    <td align="right">       0.666</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       71.01</td>
    <td align="right">      226.62</td>
    <td align="right">     1260.00</td>
    <td align="right">       6.571</td>
    <td align="right">       0.242</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       21.72</td>
    <td align="right">       48.65</td>
    <td align="right">      648.00</td>
    <td align="right">       1.298</td>
    <td align="right">       0.236</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.821</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.797</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.801</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.688</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.707</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.713</td>
    <td align="right">       0.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        8.57</td>
    <td align="right">       19.20</td>
    <td align="right">      768.00</td>
    <td align="right">       0.672</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        8.57</td>
    <td align="right">       19.20</td>
    <td align="right">      768.00</td>
    <td align="right">       0.670</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        8.57</td>
    <td align="right">       19.20</td>
    <td align="right">      768.00</td>
    <td align="right">       0.675</td>
    <td align="right">       0.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">       57.39</td>
    <td align="right">      107.21</td>
    <td align="right">     1428.00</td>
    <td align="right">       2.749</td>
    <td align="right">       0.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">       11.25</td>
    <td align="right">       25.20</td>
    <td align="right">      672.00</td>
    <td align="right">       1.102</td>
    <td align="right">       0.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">       40.96</td>
    <td align="right">       91.72</td>
    <td align="right">     1596.00</td>
    <td align="right">       1.165</td>
    <td align="right">       0.213</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       24.38</td>
    <td align="right">       54.60</td>
    <td align="right">     2184.00</td>
    <td align="right">       0.514</td>
    <td align="right">       0.035</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.264</td>
    <td align="right">       0.236</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.246</td>
    <td align="right">       0.236</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.240</td>
    <td align="right">       0.236</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.078</td>
    <td align="right">       0.236</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       1.091</td>
    <td align="right">       0.236</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       35.16</td>
    <td align="right">       78.75</td>
    <td align="right">     1260.00</td>
    <td align="right">       1.117</td>
    <td align="right">       0.235</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">       14.87</td>
    <td align="right">       22.05</td>
    <td align="right">     1764.00</td>
    <td align="right">       0.916</td>
    <td align="right">       0.202</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">        8.48</td>
    <td align="right">       19.00</td>
    <td align="right">      760.00</td>
    <td align="right">       0.407</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       71.01</td>
    <td align="right">      226.62</td>
    <td align="right">     1260.00</td>
    <td align="right">       6.352</td>
    <td align="right">       0.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       21.72</td>
    <td align="right">       48.65</td>
    <td align="right">      648.00</td>
    <td align="right">       0.851</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.437</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.421</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.395</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.324</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.327</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       11.05</td>
    <td align="right">       24.75</td>
    <td align="right">      396.00</td>
    <td align="right">       1.325</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        8.57</td>
    <td align="right">       19.20</td>
    <td align="right">      768.00</td>
    <td align="right">       0.388</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        8.57</td>
    <td align="right">       19.20</td>
    <td align="right">      768.00</td>
    <td align="right">       0.436</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        8.57</td>
    <td align="right">       19.20</td>
    <td align="right">      768.00</td>
    <td align="right">       0.398</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">       57.39</td>
    <td align="right">      107.21</td>
    <td align="right">     1428.00</td>
    <td align="right">       2.651</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">       11.25</td>
    <td align="right">       25.20</td>
    <td align="right">      672.00</td>
    <td align="right">       1.050</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">       40.96</td>
    <td align="right">       91.72</td>
    <td align="right">     1596.00</td>
    <td align="right">       0.784</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       24.38</td>
    <td align="right">       54.60</td>
    <td align="right">     2184.00</td>
    <td align="right">       0.319</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.839</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.817</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.821</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.747</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       53.25</td>
    <td align="right">      119.25</td>
    <td align="right">     1908.00</td>
    <td align="right">       0.748</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       35.16</td>
    <td align="right">       78.75</td>
    <td align="right">     1260.00</td>
    <td align="right">       0.775</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">       14.87</td>
    <td align="right">       22.05</td>
    <td align="right">     1764.00</td>
    <td align="right">       0.700</td>
    <td align="right">       0.006</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:05:11</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         121</td>
    <td align="right">          33</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          25</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          25</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          25</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          33</td>
    <td align="right">          33</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           7</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:05:11</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     3771.30</td>
    <td align="right">    47288.50</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">   391653.83</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     3100.09</td>
    <td align="right">    46086.81</td>
    <td align="right">01-JUL-10:30</td>
    <td align="right">   202387.98</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BATH_ZN_1_FLR_1</td>
    <td align="right">       36.66</td>
    <td align="right">      516.09</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     2377.28</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     1850.87</td>
    <td align="right">    23812.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   120876.13</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BATH_ZN_1_FLR_1</td>
    <td align="right">       25.35</td>
    <td align="right">      326.09</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1655.28</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     1850.87</td>
    <td align="right">    23812.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   120876.13</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       95.02</td>
    <td align="right">     1640.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6268.97</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       65.38</td>
    <td align="right">      841.09</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4269.51</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       96.30</td>
    <td align="right">     1428.11</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     6215.62</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       48.04</td>
    <td align="right">      618.11</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3137.62</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       51.48</td>
    <td align="right">      748.98</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     3328.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       29.36</td>
    <td align="right">      377.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1917.43</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       51.48</td>
    <td align="right">      748.98</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     3328.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       29.36</td>
    <td align="right">      377.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1917.43</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       51.48</td>
    <td align="right">      748.98</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     3328.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       29.36</td>
    <td align="right">      377.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1917.43</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       51.48</td>
    <td align="right">      748.98</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     3328.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       29.36</td>
    <td align="right">      377.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1917.43</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       51.48</td>
    <td align="right">      748.98</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     3328.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       29.36</td>
    <td align="right">      377.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1917.43</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       51.48</td>
    <td align="right">      748.98</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     3328.18</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       29.36</td>
    <td align="right">      377.73</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1917.43</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       68.38</td>
    <td align="right">      924.58</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     4448.26</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       56.94</td>
    <td align="right">      732.58</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3718.66</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       68.38</td>
    <td align="right">      924.58</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     4448.26</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       56.94</td>
    <td align="right">      732.58</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3718.66</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       68.38</td>
    <td align="right">      924.58</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     4448.26</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       56.94</td>
    <td align="right">      732.58</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3718.66</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:GYM_ZN_1_FLR_1</td>
    <td align="right">       83.01</td>
    <td align="right">     1172.26</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     5381.06</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:GYM_ZN_1_FLR_1</td>
    <td align="right">       56.43</td>
    <td align="right">      726.01</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3685.31</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      185.25</td>
    <td align="right">     3956.05</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">    13596.36</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">       39.82</td>
    <td align="right">      512.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2600.64</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">      214.23</td>
    <td align="right">     3105.65</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    13855.27</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">      125.09</td>
    <td align="right">     1609.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8169.52</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LOBBY_ZN_1_FLR_1</td>
    <td align="right">       39.08</td>
    <td align="right">      542.70</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     2536.61</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_1</td>
    <td align="right">       28.89</td>
    <td align="right">      371.70</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1886.81</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">      194.45</td>
    <td align="right">     2629.26</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    12649.73</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">      161.92</td>
    <td align="right">     2083.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10574.93</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECH_ZN_1_FLR_1</td>
    <td align="right">       43.70</td>
    <td align="right">      621.05</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     2830.97</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_1</td>
    <td align="right">       28.69</td>
    <td align="right">      369.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1873.37</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      248.02</td>
    <td align="right">     3608.74</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    16035.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      141.46</td>
    <td align="right">     1819.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9238.54</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      248.02</td>
    <td align="right">     3608.74</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    16035.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      141.46</td>
    <td align="right">     1819.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9238.54</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      248.02</td>
    <td align="right">     3608.74</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    16035.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      141.46</td>
    <td align="right">     1819.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9238.54</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      248.02</td>
    <td align="right">     3608.74</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    16035.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      141.46</td>
    <td align="right">     1819.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9238.54</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      248.02</td>
    <td align="right">     3608.74</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    16035.79</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      141.46</td>
    <td align="right">     1819.99</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9238.54</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      163.79</td>
    <td align="right">     2383.13</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    10589.67</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       93.42</td>
    <td align="right">     1201.88</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6100.92</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:OFFICES_ZN_1_FLR_1</td>
    <td align="right">      194.49</td>
    <td align="right">     2780.29</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    12593.64</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_1</td>
    <td align="right">      123.55</td>
    <td align="right">     1589.59</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8068.98</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     1230.23</td>
    <td align="right">    22030.08</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    79091.12</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BATH_ZN_1_FLR_1</td>
    <td align="right">       11.32</td>
    <td align="right">      190.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">      722.00</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     1103.79</td>
    <td align="right">    18830.49</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">    70516.12</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       29.65</td>
    <td align="right">      799.79</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1999.46</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       48.25</td>
    <td align="right">      810.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     3078.00</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       22.12</td>
    <td align="right">      371.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       22.12</td>
    <td align="right">      371.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       22.12</td>
    <td align="right">      371.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       22.12</td>
    <td align="right">      371.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       22.12</td>
    <td align="right">      371.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       22.12</td>
    <td align="right">      371.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       11.44</td>
    <td align="right">      192.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">      729.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       11.44</td>
    <td align="right">      192.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">      729.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       11.44</td>
    <td align="right">      192.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">      729.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:GYM_ZN_1_FLR_1</td>
    <td align="right">       26.58</td>
    <td align="right">      446.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     1695.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      126.44</td>
    <td align="right">     3199.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8575.00</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">KitchenExhFan:InteriorEquipment:Electricity</td>
    <td align="right">        7.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      576.00</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">MiscElec:InteriorEquipment:Electricity</td>
    <td align="right">      118.60</td>
    <td align="right">     3199.60</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7999.00</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">       89.14</td>
    <td align="right">     1496.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     5685.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_1</td>
    <td align="right">       10.19</td>
    <td align="right">      171.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">      649.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       32.53</td>
    <td align="right">      546.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     2074.80</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_1</td>
    <td align="right">       15.01</td>
    <td align="right">      252.00</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">      957.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      106.56</td>
    <td align="right">     1788.75</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      106.56</td>
    <td align="right">     1788.75</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      106.56</td>
    <td align="right">     1788.75</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      106.56</td>
    <td align="right">     1788.75</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      106.56</td>
    <td align="right">     1788.75</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       70.37</td>
    <td align="right">     1181.25</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     4488.75</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_1</td>
    <td align="right">       70.93</td>
    <td align="right">     1190.70</td>
    <td align="right">30-JUN-23:10</td>
    <td align="right">     4524.66</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity</td>
    <td align="right">       68.01</td>
    <td align="right">     1035.10</td>
    <td align="right">07-JAN-23:30</td>
    <td align="right">     4038.76</td>
    <td align="right">08-JUN-10:50</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">       18.99</td>
    <td align="right">      244.13</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     2420.72</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity</td>
    <td align="right">       18.99</td>
    <td align="right">      244.13</td>
    <td align="right">01-JAN-11:30</td>
    <td align="right">     2420.72</td>
    <td align="right">02-JAN-11:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       53.46</td>
    <td align="right">      837.43</td>
    <td align="right">26-NOV-23:30</td>
    <td align="right">     5622.72</td>
    <td align="right">06-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Low Temp Refrigeration:Refrigeration:Electricity</td>
    <td align="right">       14.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">     2199.51</td>
    <td align="right">19-JUL-10:50</td>
  </tr>
  <tr>
    <td align="right">Med Temp Refrigeration:Refrigeration:Electricity</td>
    <td align="right">       34.20</td>
    <td align="right">      782.54</td>
    <td align="right">08-JAN-05:30</td>
    <td align="right">     1245.48</td>
    <td align="right">14-APR-12:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     3771.30</td>
    <td align="right">    47288.50</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">   391653.83</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     3771.30</td>
    <td align="right">    47288.50</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">   391653.83</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     3771.30</td>
    <td align="right">    47288.50</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">   391653.83</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     3771.30</td>
    <td align="right">    47288.50</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">   391653.83</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     3771.30</td>
    <td align="right">    47288.50</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">   391653.83</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     3771.30</td>
    <td align="right">    47288.50</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">   391653.83</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      452.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:40</td>
    <td align="right">   192970.32</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      146.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:40</td>
    <td align="right">    29873.56</td>
    <td align="right">20-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Fan Energy:Fans:Electricity</td>
    <td align="right">      144.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:40</td>
    <td align="right">    29768.83</td>
    <td align="right">20-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Zone Exhaust Fans:Fans:Electricity</td>
    <td align="right">        1.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">      104.73</td>
    <td align="right">01-JAN-01:30</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      165.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    10519.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Exterior Facade Lighting:ExteriorLights:Electricity</td>
    <td align="right">      165.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    10519.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      306.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   163190.47</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Boiler Parasitic:Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        4.43</td>
    <td align="right">        0.00</td>
    <td align="right">19-AUG-00:20</td>
    <td align="right">     3994.41</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        4.43</td>
    <td align="right">        0.00</td>
    <td align="right">19-AUG-00:20</td>
    <td align="right">     3994.41</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">     2576.93</td>
    <td align="right">     3225.68</td>
    <td align="right">01-JAN-08:40</td>
    <td align="right">   971516.01</td>
    <td align="right">29-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Building</td>
    <td align="right">      234.34</td>
    <td align="right">     3205.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32056.80</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      234.34</td>
    <td align="right">     3205.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32056.80</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas</td>
    <td align="right">      234.34</td>
    <td align="right">     3205.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32056.80</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Gas:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      234.34</td>
    <td align="right">     3205.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32056.80</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">MiscGas:InteriorEquipment:Gas</td>
    <td align="right">      234.34</td>
    <td align="right">     3205.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32056.80</td>
    <td align="right">02-JAN-10:10</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">     1551.53</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   718781.51</td>
    <td align="right">05-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">      189.34</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36208.67</td>
    <td align="right">17-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">      189.34</td>
    <td align="right">       20.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36208.67</td>
    <td align="right">17-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      791.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:40</td>
    <td align="right">   295048.42</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     2153.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:40</td>
    <td align="right">   968290.33</td>
    <td align="right">29-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">Boiler:Heating:Gas</td>
    <td align="right">     1362.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   718761.51</td>
    <td align="right">05-JAN-06:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      971.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      971.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      971.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      971.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      971.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      971.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">SHW_default:WaterSystems:Water</td>
    <td align="right">      971.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">SHW_default:WaterSystems:MainsWater</td>
    <td align="right">      971.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">CO2:Facility</td>
    <td align="right">  1422910.24</td>
    <td align="right">       0.016</td>
    <td align="right">01-JUL-10:30</td>
    <td align="right">       0.137</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO2</td>
    <td align="right">  1288652.45</td>
    <td align="right">       0.016</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.134</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">CO:Facility</td>
    <td align="right">      550.10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO</td>
    <td align="right">      447.28</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">CH4:Facility</td>
    <td align="right">     2820.65</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CH4</td>
    <td align="right">     2817.91</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">NOx:Facility</td>
    <td align="right">     2468.39</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NOx</td>
    <td align="right">     2346.50</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">N2O:Facility</td>
    <td align="right">       33.01</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:N2O</td>
    <td align="right">       30.28</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">SO2:Facility</td>
    <td align="right">     7060.56</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.001</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:SO2</td>
    <td align="right">     7059.87</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.001</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">PM:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PM10:Facility</td>
    <td align="right">       74.83</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM10</td>
    <td align="right">       65.58</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">PM2.5:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NH3:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NMVOC:Facility</td>
    <td align="right">       45.16</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">06-FEB-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NMVOC</td>
    <td align="right">       38.43</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Hg:Facility</td>
    <td align="right">        0.02</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Hg</td>
    <td align="right">        0.02</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Pb:Facility</td>
    <td align="right">        0.11</td>
    <td align="right">       0.000</td>
    <td align="right">01-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Pb</td>
    <td align="right">        0.10</td>
    <td align="right">       0.000</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.000</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">Nuclear High:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO2</td>
    <td align="right">   134257.79</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-14:40</td>
    <td align="right">       0.051</td>
    <td align="right">29-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO</td>
    <td align="right">      102.82</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-14:40</td>
    <td align="right">       0.000</td>
    <td align="right">29-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CH4</td>
    <td align="right">        2.73</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-14:40</td>
    <td align="right">       0.000</td>
    <td align="right">29-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NOx</td>
    <td align="right">      121.89</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-14:40</td>
    <td align="right">       0.000</td>
    <td align="right">29-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:N2O</td>
    <td align="right">        2.73</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-14:40</td>
    <td align="right">       0.000</td>
    <td align="right">29-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:SO2</td>
    <td align="right">        0.69</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-14:40</td>
    <td align="right">       0.000</td>
    <td align="right">29-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM10</td>
    <td align="right">        9.25</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-14:40</td>
    <td align="right">       0.000</td>
    <td align="right">29-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NMVOC</td>
    <td align="right">        6.73</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-14:40</td>
    <td align="right">       0.000</td>
    <td align="right">29-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Hg</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-14:40</td>
    <td align="right">       0.000</td>
    <td align="right">29-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Pb</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-14:40</td>
    <td align="right">       0.000</td>
    <td align="right">29-DEC-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">   408385.29</td>
    <td align="right">       0.005</td>
    <td align="right">01-JUL-10:30</td>
    <td align="right">       0.039</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">   408385.29</td>
    <td align="right">       0.005</td>
    <td align="right">01-JUL-10:30</td>
    <td align="right">       0.039</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Nuclear Low:Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">WaterEnvironmentalFactors:Facility</td>
    <td align="right"> 1625261.893</td>
    <td align="right">       0.020</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.169</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:WaterEnvironmentalFactors</td>
    <td align="right"> 1625261.893</td>
    <td align="right">       0.020</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">       0.169</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:WaterEnvironmentalFactors</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     5741.31</td>
    <td align="right">     4313.49</td>
    <td align="right">26-NOV-03:30</td>
    <td align="right">  1452502.99</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1699.87</td>
    <td align="right">     1761.90</td>
    <td align="right">01-JAN-23:20</td>
    <td align="right">   296166.41</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      122.94</td>
    <td align="right">     1389.01</td>
    <td align="right">07-JAN-23:20</td>
    <td align="right">    11561.91</td>
    <td align="right">06-JAN-11:40</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer</td>
    <td align="right">      182.93</td>
    <td align="right">     2645.81</td>
    <td align="right">07-JAN-23:30</td>
    <td align="right">    10745.76</td>
    <td align="right">17-APR-10:40</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">       91.47</td>
    <td align="right">     1322.91</td>
    <td align="right">07-JAN-23:30</td>
    <td align="right">     5372.88</td>
    <td align="right">17-APR-10:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">     1192.33</td>
    <td align="right">     2187.64</td>
    <td align="right">26-NOV-23:30</td>
    <td align="right">   510743.51</td>
    <td align="right">05-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Low Temp Refrigeration:Refrigeration:EnergyTransfer</td>
    <td align="right">       21.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:10</td>
    <td align="right">     2686.44</td>
    <td align="right">01-JAN-11:40</td>
  </tr>
  <tr>
    <td align="right">Med Temp Refrigeration:Refrigeration:EnergyTransfer</td>
    <td align="right">       69.49</td>
    <td align="right">     1297.61</td>
    <td align="right">08-JAN-05:30</td>
    <td align="right">     2686.44</td>
    <td align="right">14-APR-12:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">     1106.58</td>
    <td align="right">      567.69</td>
    <td align="right">13-AUG-00:20</td>
    <td align="right">   463037.22</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      140.53</td>
    <td align="right">      567.69</td>
    <td align="right">13-AUG-00:20</td>
    <td align="right">    22986.80</td>
    <td align="right">14-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      140.53</td>
    <td align="right">      567.69</td>
    <td align="right">13-AUG-00:20</td>
    <td align="right">    22986.80</td>
    <td align="right">14-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BATH_ZN_1_FLR_1</td>
    <td align="right">       23.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6189.34</td>
    <td align="right">08-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      366.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:40</td>
    <td align="right">   290500.15</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BATH_ZN_1_FLR_1</td>
    <td align="right">        2.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     6189.34</td>
    <td align="right">08-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1241.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   243130.90</td>
    <td align="right">16-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BATH_ZN_1_FLR_1</td>
    <td align="right">       20.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2660.36</td>
    <td align="right">15-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       89.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    39935.34</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       33.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    39935.34</td>
    <td align="right">27-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       56.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20756.28</td>
    <td align="right">16-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       46.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7820.84</td>
    <td align="right">20-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7755.92</td>
    <td align="right">08-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       37.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7820.84</td>
    <td align="right">20-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       41.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8797.68</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       15.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8797.68</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       26.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7425.98</td>
    <td align="right">27-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       41.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8737.19</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       15.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8737.19</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       25.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7363.32</td>
    <td align="right">27-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       41.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8741.89</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       15.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8741.89</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       25.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7369.16</td>
    <td align="right">27-SEP-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       40.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8587.61</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8587.61</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       22.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6775.39</td>
    <td align="right">15-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8591.65</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8591.65</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       22.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6780.94</td>
    <td align="right">15-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       40.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8647.69</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8647.69</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6865.99</td>
    <td align="right">15-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       27.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     3193.19</td>
    <td align="right">20-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2645.16</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       27.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     3193.19</td>
    <td align="right">20-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       27.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     3249.06</td>
    <td align="right">20-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2655.29</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       26.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     3249.06</td>
    <td align="right">20-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       27.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     3171.33</td>
    <td align="right">20-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2658.97</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       27.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     3171.33</td>
    <td align="right">20-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:GYM_ZN_1_FLR_1</td>
    <td align="right">       73.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    27712.75</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:GYM_ZN_1_FLR_1</td>
    <td align="right">       10.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    27712.75</td>
    <td align="right">30-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:GYM_ZN_1_FLR_1</td>
    <td align="right">       63.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    12739.52</td>
    <td align="right">16-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4512.86</td>
    <td align="right">08-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1</td>
    <td align="right">       28.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7049.01</td>
    <td align="right">27-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">      101.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    17691.66</td>
    <td align="right">08-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">       19.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    17691.66</td>
    <td align="right">08-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">       82.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17363.16</td>
    <td align="right">08-JUN-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1</td>
    <td align="right">       33.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7502.27</td>
    <td align="right">08-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1</td>
    <td align="right">       18.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     7502.27</td>
    <td align="right">08-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5057.43</td>
    <td align="right">27-SEP-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       58.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8183.09</td>
    <td align="right">16-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4878.29</td>
    <td align="right">08-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       58.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     8183.09</td>
    <td align="right">16-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECH_ZN_1_FLR_1</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     1477.48</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_1</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      502.98</td>
    <td align="right">08-JAN-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_1</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     1477.48</td>
    <td align="right">28-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      135.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    22939.81</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    22939.81</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      111.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22584.13</td>
    <td align="right">27-SEP-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      131.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    22582.93</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    22582.93</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      107.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22072.38</td>
    <td align="right">27-SEP-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      133.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    22618.69</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    22618.69</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      108.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22146.55</td>
    <td align="right">27-SEP-14:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      119.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    21436.62</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       28.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    21436.62</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       91.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19926.79</td>
    <td align="right">08-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      119.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    21455.51</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       28.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    21455.51</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       90.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    19859.86</td>
    <td align="right">08-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       81.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    14487.71</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       19.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    14487.71</td>
    <td align="right">08-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       62.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13585.63</td>
    <td align="right">08-JUN-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1</td>
    <td align="right">       87.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    18111.71</td>
    <td align="right">08-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1</td>
    <td align="right">       22.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    18111.71</td>
    <td align="right">08-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1</td>
    <td align="right">       64.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15882.18</td>
    <td align="right">08-JUN-13:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      140.53</td>
    <td align="right">      567.69</td>
    <td align="right">13-AUG-22:40</td>
    <td align="right">    22986.80</td>
    <td align="right">14-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">SHW_default:WaterSystems:EnergyTransfer</td>
    <td align="right">      140.53</td>
    <td align="right">      567.69</td>
    <td align="right">13-AUG-22:40</td>
    <td align="right">    22986.80</td>
    <td align="right">14-FEB-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     2849.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:40</td>
    <td align="right">   689569.03</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     1583.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:40</td>
    <td align="right">   689569.03</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:HVAC</td>
    <td align="right">      966.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   461654.32</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:PlantLoopHeatingDemand</td>
    <td align="right">      966.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   461654.32</td>
    <td align="right">06-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     1265.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   637984.43</td>
    <td align="right">08-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">Boilers:EnergyTransfer</td>
    <td align="right">      960.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   506726.86</td>
    <td align="right">05-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Source:Facility</td>
    <td align="right">    29560.05</td>
    <td align="right">   338935.56</td>
    <td align="right">01-JUL-10:30</td>
    <td align="right">  2834411.51</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Source</td>
    <td align="right">    13373.02</td>
    <td align="right">   167685.01</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">  1388804.50</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">PurchasedElectricEmissions:Source</td>
    <td align="right">    13373.02</td>
    <td align="right">   167685.01</td>
    <td align="right">02-JUL-10:30</td>
    <td align="right">  1388804.50</td>
    <td align="right">08-JUN-13:00</td>
  </tr>
  <tr>
    <td align="right">SoldElectricEmissions:Source</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Source</td>
    <td align="right">     2814.00</td>
    <td align="right">     3522.44</td>
    <td align="right">01-JAN-14:00</td>
    <td align="right">  1060895.49</td>
    <td align="right">29-DEC-06:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:05:11</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.821</td>
    <td align="right">     -20.828</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.115</td>
    <td align="right">      25.346</td>
    <td align="right">      11.319</td>
    <td align="right">       7.390</td>
    <td align="right">       0.000</td>
    <td align="right">       0.265</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.711</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.004</td>
    <td align="right">      -8.713</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.272</td>
    <td align="right">     -56.079</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      38.634</td>
    <td align="right">      65.375</td>
    <td align="right">      29.647</td>
    <td align="right">      20.274</td>
    <td align="right">       0.000</td>
    <td align="right">       0.902</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">     -37.085</td>
    <td align="right">       0.000</td>
    <td align="right">     -52.937</td>
    <td align="right">     -42.002</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.348</td>
    <td align="right">     -37.734</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      19.009</td>
    <td align="right">      48.044</td>
    <td align="right">      48.254</td>
    <td align="right">       5.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.451</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.042</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.691</td>
    <td align="right">     -42.507</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.480</td>
    <td align="right">     -26.339</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.167</td>
    <td align="right">      29.360</td>
    <td align="right">      22.116</td>
    <td align="right">      20.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.544</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.410</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.732</td>
    <td align="right">     -22.459</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.551</td>
    <td align="right">     -25.909</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.170</td>
    <td align="right">      29.360</td>
    <td align="right">      22.116</td>
    <td align="right">      19.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.547</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.383</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.721</td>
    <td align="right">     -22.129</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      15.523</td>
    <td align="right">     -25.914</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.169</td>
    <td align="right">      29.360</td>
    <td align="right">      22.116</td>
    <td align="right">      19.464</td>
    <td align="right">       0.000</td>
    <td align="right">       0.545</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -19.376</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.733</td>
    <td align="right">     -22.153</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.549</td>
    <td align="right">     -22.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.275</td>
    <td align="right">      29.360</td>
    <td align="right">      22.116</td>
    <td align="right">      11.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.570</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.668</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.332</td>
    <td align="right">     -18.259</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.556</td>
    <td align="right">     -22.439</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.274</td>
    <td align="right">      29.360</td>
    <td align="right">      22.116</td>
    <td align="right">      11.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.553</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.680</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.357</td>
    <td align="right">     -18.445</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      17.574</td>
    <td align="right">     -22.995</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.272</td>
    <td align="right">      29.360</td>
    <td align="right">      22.116</td>
    <td align="right">      11.772</td>
    <td align="right">       0.000</td>
    <td align="right">       0.562</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.699</td>
    <td align="right">       0.000</td>
    <td align="right">     -29.359</td>
    <td align="right">     -18.603</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.213</td>
    <td align="right">     -27.364</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.543</td>
    <td align="right">      56.941</td>
    <td align="right">      11.438</td>
    <td align="right">       2.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.406</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.919</td>
    <td align="right">     -43.302</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.221</td>
    <td align="right">     -26.919</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.544</td>
    <td align="right">      56.941</td>
    <td align="right">      11.438</td>
    <td align="right">       2.791</td>
    <td align="right">       0.000</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.406</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.920</td>
    <td align="right">     -43.753</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.225</td>
    <td align="right">     -27.472</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.534</td>
    <td align="right">      56.941</td>
    <td align="right">      11.438</td>
    <td align="right">       2.786</td>
    <td align="right">       0.000</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.411</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.927</td>
    <td align="right">     -43.178</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.161</td>
    <td align="right">     -63.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      52.905</td>
    <td align="right">      56.430</td>
    <td align="right">      26.584</td>
    <td align="right">      16.551</td>
    <td align="right">       0.000</td>
    <td align="right">       0.450</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.146</td>
    <td align="right">       0.000</td>
    <td align="right">     -26.455</td>
    <td align="right">     -54.761</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.793</td>
    <td align="right">     -28.678</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.029</td>
    <td align="right">      39.821</td>
    <td align="right">     112.100</td>
    <td align="right">       7.642</td>
    <td align="right">       8.959</td>
    <td align="right">       0.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.572</td>
    <td align="right">     -21.522</td>
    <td align="right">     -12.434</td>
    <td align="right">    -110.287</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      19.233</td>
    <td align="right">     -82.376</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      36.127</td>
    <td align="right">     125.093</td>
    <td align="right">      89.136</td>
    <td align="right">      23.732</td>
    <td align="right">       0.000</td>
    <td align="right">       0.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -43.940</td>
    <td align="right">       0.000</td>
    <td align="right">     -63.366</td>
    <td align="right">    -104.631</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.173</td>
    <td align="right">     -58.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.126</td>
    <td align="right">     161.925</td>
    <td align="right">      32.527</td>
    <td align="right">       6.351</td>
    <td align="right">       0.000</td>
    <td align="right">       0.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.651</td>
    <td align="right">       0.000</td>
    <td align="right">     -15.082</td>
    <td align="right">    -138.538</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.364</td>
    <td align="right">    -111.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      46.606</td>
    <td align="right">     141.462</td>
    <td align="right">     106.561</td>
    <td align="right">      60.238</td>
    <td align="right">       0.000</td>
    <td align="right">       1.374</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -54.554</td>
    <td align="right">       0.000</td>
    <td align="right">     -83.705</td>
    <td align="right">    -131.302</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.289</td>
    <td align="right">    -107.640</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      46.617</td>
    <td align="right">     141.462</td>
    <td align="right">     106.561</td>
    <td align="right">      53.460</td>
    <td align="right">       0.000</td>
    <td align="right">       1.353</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">     -54.763</td>
    <td align="right">       0.000</td>
    <td align="right">     -83.795</td>
    <td align="right">    -127.543</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      24.442</td>
    <td align="right">    -108.738</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      46.621</td>
    <td align="right">     141.462</td>
    <td align="right">     106.561</td>
    <td align="right">      53.903</td>
    <td align="right">       0.000</td>
    <td align="right">       1.378</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -54.639</td>
    <td align="right">       0.000</td>
    <td align="right">     -83.764</td>
    <td align="right">    -127.226</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      28.490</td>
    <td align="right">     -91.196</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      47.329</td>
    <td align="right">     141.462</td>
    <td align="right">     106.561</td>
    <td align="right">      13.072</td>
    <td align="right">       0.000</td>
    <td align="right">       1.451</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -61.091</td>
    <td align="right">       0.000</td>
    <td align="right">     -82.441</td>
    <td align="right">    -103.636</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      28.530</td>
    <td align="right">     -90.700</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      47.320</td>
    <td align="right">     141.462</td>
    <td align="right">     106.561</td>
    <td align="right">      13.272</td>
    <td align="right">       0.000</td>
    <td align="right">       1.415</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -61.082</td>
    <td align="right">       0.000</td>
    <td align="right">     -82.485</td>
    <td align="right">    -104.292</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      19.214</td>
    <td align="right">     -62.216</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      31.258</td>
    <td align="right">      93.418</td>
    <td align="right">      70.370</td>
    <td align="right">      11.607</td>
    <td align="right">       0.000</td>
    <td align="right">       0.940</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -40.107</td>
    <td align="right">       0.000</td>
    <td align="right">     -54.483</td>
    <td align="right">     -70.002</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      22.490</td>
    <td align="right">     -64.588</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      12.576</td>
    <td align="right">     123.553</td>
    <td align="right">      70.933</td>
    <td align="right">      42.699</td>
    <td align="right">       0.000</td>
    <td align="right">       1.080</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -41.896</td>
    <td align="right">       0.000</td>
    <td align="right">     -65.172</td>
    <td align="right">    -101.675</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.131</td>
    <td align="right">     -14.919</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      28.891</td>
    <td align="right">      10.187</td>
    <td align="right">      22.180</td>
    <td align="right">       0.000</td>
    <td align="right">       0.556</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -18.554</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.051</td>
    <td align="right">     -18.422</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.006</td>
    <td align="right">     -15.266</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      28.685</td>
    <td align="right">      15.012</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -28.437</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     366.648</td>
    <td align="right">   -1241.742</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     548.219</td>
    <td align="right">    1850.873</td>
    <td align="right">    1215.887</td>
    <td align="right">     459.604</td>
    <td align="right">       8.959</td>
    <td align="right">      16.469</td>
    <td align="right">       0.013</td>
    <td align="right">       0.000</td>
    <td align="right">    -667.273</td>
    <td align="right">     -21.522</td>
    <td align="right">    -969.865</td>
    <td align="right">   -1566.256</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">29-JUL-17:44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3210.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      326.09</td>
    <td align="right">      190.00</td>
    <td align="right">     2037.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      689.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -32.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">18-JUL-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21925.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      841.09</td>
    <td align="right">      799.79</td>
    <td align="right">     3105.91</td>
    <td align="right">        0.00</td>
    <td align="right">      131.60</td>
    <td align="right">    17047.48</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">20-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7820.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2315.32</td>
    <td align="right">     3137.62</td>
    <td align="right">     3078.00</td>
    <td align="right">     1495.68</td>
    <td align="right">        0.00</td>
    <td align="right">      319.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2525.36</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">16-JUL-16:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8717.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      377.73</td>
    <td align="right">      371.25</td>
    <td align="right">     3642.12</td>
    <td align="right">        0.00</td>
    <td align="right">      296.64</td>
    <td align="right">     4029.87</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">16-JUL-16:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8447.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      377.73</td>
    <td align="right">      371.25</td>
    <td align="right">     3576.46</td>
    <td align="right">        0.00</td>
    <td align="right">      297.00</td>
    <td align="right">     3824.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">16-JUL-16:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8523.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      377.73</td>
    <td align="right">      371.25</td>
    <td align="right">     3579.71</td>
    <td align="right">        0.00</td>
    <td align="right">      296.90</td>
    <td align="right">     3897.78</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">16-JUL-16:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7726.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      377.73</td>
    <td align="right">      371.25</td>
    <td align="right">     3704.41</td>
    <td align="right">        0.00</td>
    <td align="right">      297.84</td>
    <td align="right">     2974.95</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">16-JUL-17:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7867.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      377.73</td>
    <td align="right">      371.25</td>
    <td align="right">     3418.42</td>
    <td align="right">        0.00</td>
    <td align="right">      278.93</td>
    <td align="right">     3421.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">16-JUL-16:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8147.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      377.73</td>
    <td align="right">      371.25</td>
    <td align="right">     3766.77</td>
    <td align="right">        0.00</td>
    <td align="right">      297.36</td>
    <td align="right">     3334.41</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">20-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3193.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      784.64</td>
    <td align="right">     3718.66</td>
    <td align="right">      729.60</td>
    <td align="right">      689.35</td>
    <td align="right">        0.00</td>
    <td align="right">       39.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2769.01</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">20-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3249.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      784.63</td>
    <td align="right">     3718.66</td>
    <td align="right">      729.60</td>
    <td align="right">      689.07</td>
    <td align="right">        0.00</td>
    <td align="right">       39.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2712.88</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">20-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3171.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      784.64</td>
    <td align="right">     3718.66</td>
    <td align="right">      729.60</td>
    <td align="right">      689.41</td>
    <td align="right">        0.00</td>
    <td align="right">       39.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2790.93</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">07-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13560.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      726.01</td>
    <td align="right">      624.75</td>
    <td align="right">     1087.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11226.76</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -105.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">27-JAN-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7049.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1624.37</td>
    <td align="right">     2600.64</td>
    <td align="right">    10810.81</td>
    <td align="right">        0.00</td>
    <td align="right">     1290.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -781.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -859.36</td>
    <td align="right">    -7636.70</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">08-JUN-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17357.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4406.64</td>
    <td align="right">     8169.53</td>
    <td align="right">     5685.75</td>
    <td align="right">     3484.87</td>
    <td align="right">        0.00</td>
    <td align="right">      723.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5112.38</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">16-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8182.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2231.57</td>
    <td align="right">    10574.93</td>
    <td align="right">     2074.80</td>
    <td align="right">     2389.67</td>
    <td align="right">        0.00</td>
    <td align="right">       95.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9183.68</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">27-SEP-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22583.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5681.03</td>
    <td align="right">     9238.54</td>
    <td align="right">     6797.25</td>
    <td align="right">    13378.37</td>
    <td align="right">        0.00</td>
    <td align="right">      556.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13067.51</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">27-SEP-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22072.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5669.09</td>
    <td align="right">     9238.54</td>
    <td align="right">     6797.25</td>
    <td align="right">    12847.36</td>
    <td align="right">        0.00</td>
    <td align="right">      552.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13032.08</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">27-SEP-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -22146.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5677.09</td>
    <td align="right">     9238.54</td>
    <td align="right">     6797.25</td>
    <td align="right">    12878.66</td>
    <td align="right">        0.00</td>
    <td align="right">      554.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12999.92</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">08-JUN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19919.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5726.36</td>
    <td align="right">     9238.54</td>
    <td align="right">     6797.25</td>
    <td align="right">     1463.66</td>
    <td align="right">        0.00</td>
    <td align="right">      258.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3564.94</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">16-JUN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -19854.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5777.10</td>
    <td align="right">     9238.54</td>
    <td align="right">     6797.25</td>
    <td align="right">     3429.19</td>
    <td align="right">        0.00</td>
    <td align="right">      827.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6215.56</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">08-JUN-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13581.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3793.47</td>
    <td align="right">     6100.92</td>
    <td align="right">     4488.75</td>
    <td align="right">     1109.42</td>
    <td align="right">        0.00</td>
    <td align="right">      174.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2085.64</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">07-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -16020.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1589.59</td>
    <td align="right">     1666.98</td>
    <td align="right">     1306.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11843.04</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -385.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">27-SEP-13:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5057.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1886.81</td>
    <td align="right">      649.80</td>
    <td align="right">     5642.32</td>
    <td align="right">        0.00</td>
    <td align="right">      243.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3365.03</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1477.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1873.37</td>
    <td align="right">      957.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1353.49</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">16-JUN-15:00</td>
    <td align="right">    -1395.78</td>
    <td align="right">     1395.78</td>
    <td align="right">     1395.78</td>
    <td align="right">  -243120.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    57858.87</td>
    <td align="right">   120876.13</td>
    <td align="right">    71717.36</td>
    <td align="right">    66659.47</td>
    <td align="right">        0.00</td>
    <td align="right">    10309.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4719.48</td>
    <td align="right">        0.00</td>
    <td align="right">   -80976.56</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7943.49</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      326.09</td>
    <td align="right">      266.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1254.43</td>
    <td align="right">        0.00</td>
    <td align="right">    -2359.22</td>
    <td align="right">    -4921.93</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">09-JAN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    80256.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      841.09</td>
    <td align="right">      799.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3226.15</td>
    <td align="right">        0.00</td>
    <td align="right">    -6106.15</td>
    <td align="right">   -72565.25</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7943.13</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      618.11</td>
    <td align="right">     1134.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2282.41</td>
    <td align="right">        0.00</td>
    <td align="right">    -4110.98</td>
    <td align="right">    -3301.85</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9138.95</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      377.73</td>
    <td align="right">      519.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2396.71</td>
    <td align="right">        0.00</td>
    <td align="right">    -4357.22</td>
    <td align="right">    -3282.51</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9071.81</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      377.73</td>
    <td align="right">      519.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2375.89</td>
    <td align="right">        0.00</td>
    <td align="right">    -4356.25</td>
    <td align="right">    -3237.16</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9077.11</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      377.73</td>
    <td align="right">      519.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2377.39</td>
    <td align="right">        0.00</td>
    <td align="right">    -4356.36</td>
    <td align="right">    -3240.85</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8902.20</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      377.73</td>
    <td align="right">      519.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2378.72</td>
    <td align="right">        0.00</td>
    <td align="right">    -4340.50</td>
    <td align="right">    -3080.46</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8906.60</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      377.73</td>
    <td align="right">      519.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2380.06</td>
    <td align="right">        0.00</td>
    <td align="right">    -4340.44</td>
    <td align="right">    -3083.58</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8967.93</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      377.73</td>
    <td align="right">      519.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2399.72</td>
    <td align="right">        0.00</td>
    <td align="right">    -4343.04</td>
    <td align="right">    -3122.66</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6674.51</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      732.58</td>
    <td align="right">      268.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -391.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -726.29</td>
    <td align="right">    -6558.29</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6650.59</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      732.58</td>
    <td align="right">      268.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -391.24</td>
    <td align="right">        0.00</td>
    <td align="right">     -726.15</td>
    <td align="right">    -6534.58</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6656.31</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      732.58</td>
    <td align="right">      268.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -391.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -726.10</td>
    <td align="right">    -6540.39</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">27-NOV-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40600.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      726.01</td>
    <td align="right">      624.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1414.19</td>
    <td align="right">        0.00</td>
    <td align="right">    -2459.86</td>
    <td align="right">   -38077.67</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11237.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      512.33</td>
    <td align="right">     2400.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1043.67</td>
    <td align="right">        0.00</td>
    <td align="right">    -1936.63</td>
    <td align="right">   -11170.91</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18094.84</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1609.40</td>
    <td align="right">     2094.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5046.85</td>
    <td align="right">        0.00</td>
    <td align="right">    -9149.77</td>
    <td align="right">    -7602.37</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12767.24</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2083.26</td>
    <td align="right">      764.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1154.62</td>
    <td align="right">        0.00</td>
    <td align="right">    -2179.98</td>
    <td align="right">   -12280.30</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23479.88</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1819.99</td>
    <td align="right">     2504.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6657.35</td>
    <td align="right">        0.00</td>
    <td align="right">   -12082.77</td>
    <td align="right">    -9064.00</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23099.84</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1819.99</td>
    <td align="right">     2504.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6522.82</td>
    <td align="right">        0.00</td>
    <td align="right">   -12082.43</td>
    <td align="right">    -8818.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23138.73</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1819.99</td>
    <td align="right">     2504.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6527.97</td>
    <td align="right">        0.00</td>
    <td align="right">   -12079.89</td>
    <td align="right">    -8855.11</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21876.82</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1819.99</td>
    <td align="right">     2504.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6576.26</td>
    <td align="right">        0.00</td>
    <td align="right">   -12016.09</td>
    <td align="right">    -7608.71</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21896.64</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1819.99</td>
    <td align="right">     2504.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6582.84</td>
    <td align="right">        0.00</td>
    <td align="right">   -12015.60</td>
    <td align="right">    -7622.44</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14796.70</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1201.88</td>
    <td align="right">     1653.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4428.78</td>
    <td align="right">        0.00</td>
    <td align="right">    -7936.49</td>
    <td align="right">    -5287.07</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18472.98</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1589.59</td>
    <td align="right">     1666.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5304.58</td>
    <td align="right">        0.00</td>
    <td align="right">    -9601.11</td>
    <td align="right">    -6823.86</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">08-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7637.48</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      371.70</td>
    <td align="right">      239.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2348.01</td>
    <td align="right">        0.00</td>
    <td align="right">    -4233.00</td>
    <td align="right">    -1667.58</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">08-JAN-07:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1368.33</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      369.05</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2090.18</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">09-JAN-06:02</td>
    <td align="right">     -377.57</td>
    <td align="right">      377.57</td>
    <td align="right">   356809.29</td>
    <td align="right">     -377.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23812.60</td>
    <td align="right">    28443.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -57457.85</td>
    <td align="right">    -3256.36</td>
    <td align="right">   -93242.06</td>
    <td align="right">  -254731.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:05:11</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.0000</td>
    <td align="right">     25.2000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.3463</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.3463</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">      1.0721</td>
    <td align="right">      0.0000</td>
    <td align="right">    107.2072</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">      2.2662</td>
    <td align="right">      0.0000</td>
    <td align="right">    226.6187</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2662</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">      5.1395</td>
    <td align="right">      0.0000</td>
    <td align="right">    236.0228</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2400</td>
    <td align="right">      5.1395</td>
    <td align="right">      0.4488</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2400</td>
    <td align="right">      0.4358</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">      5.0733</td>
    <td align="right">      0.0000</td>
    <td align="right">    331.9500</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.5980</td>
    <td align="right">      5.0733</td>
    <td align="right">      0.5121</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.5980</td>
    <td align="right">      0.5121</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">      3.8611</td>
    <td align="right">      0.0000</td>
    <td align="right">    282.4500</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2020</td>
    <td align="right">      3.8611</td>
    <td align="right">      0.5703</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2020</td>
    <td align="right">      0.5703</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">      4.0379</td>
    <td align="right">      0.0000</td>
    <td align="right">    266.7000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.0760</td>
    <td align="right">      4.0379</td>
    <td align="right">      0.5141</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.0760</td>
    <td align="right">      0.5141</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.0000</td>
    <td align="right">     25.2000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.5821</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.3463</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">      1.0721</td>
    <td align="right">      0.0000</td>
    <td align="right">    107.2072</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">      2.2662</td>
    <td align="right">      0.0000</td>
    <td align="right">    226.6187</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2662</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">      1.5419</td>
    <td align="right">      0.0000</td>
    <td align="right">    236.0228</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2400</td>
    <td align="right">      1.5419</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2400</td>
    <td align="right">      1.4528</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">      1.5220</td>
    <td align="right">      0.0000</td>
    <td align="right">    331.9500</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.5980</td>
    <td align="right">      1.5220</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.5980</td>
    <td align="right">      1.7070</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">      1.1583</td>
    <td align="right">      0.0000</td>
    <td align="right">    282.4500</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2020</td>
    <td align="right">      1.1583</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2020</td>
    <td align="right">      1.9010</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">      1.2114</td>
    <td align="right">      0.0000</td>
    <td align="right">    266.7000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.0760</td>
    <td align="right">      1.2114</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.0760</td>
    <td align="right">      1.7137</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.025000</td>
    <td align="right">     19.0000</td>
    <td align="right">    0.000000</td>
    <td align="right">      190.00</td>
    <td align="right">      0.4750</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.4750</td>
    <td align="right">       1.000</td>
    <td align="right">      0.4750</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">    0.010000</td>
    <td align="right">    226.6187</td>
    <td align="right">    0.000000</td>
    <td align="right">      315.00</td>
    <td align="right">      2.2662</td>
    <td align="right">      1.0000</td>
    <td align="right">      2.2662</td>
    <td align="right">       1.000</td>
    <td align="right">      2.2662</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008000</td>
    <td align="right">     48.6486</td>
    <td align="right">    0.000000</td>
    <td align="right">      162.00</td>
    <td align="right">      0.3892</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3892</td>
    <td align="right">       1.000</td>
    <td align="right">      0.3892</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008000</td>
    <td align="right">     24.7500</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1980</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1980</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1980</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008000</td>
    <td align="right">     24.7500</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1980</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1980</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1980</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008000</td>
    <td align="right">     24.7500</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1980</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1980</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1980</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008000</td>
    <td align="right">     24.7500</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1980</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1980</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1980</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008000</td>
    <td align="right">     24.7500</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1980</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1980</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1980</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008000</td>
    <td align="right">     24.7500</td>
    <td align="right">    0.000000</td>
    <td align="right">       99.00</td>
    <td align="right">      0.1980</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.1980</td>
    <td align="right">       1.000</td>
    <td align="right">      0.1980</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.000000</td>
    <td align="right">     19.2000</td>
    <td align="right">    0.000500</td>
    <td align="right">      192.00</td>
    <td align="right">      0.0960</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0960</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0960</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.000000</td>
    <td align="right">     19.2000</td>
    <td align="right">    0.000500</td>
    <td align="right">      192.00</td>
    <td align="right">      0.0960</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0960</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0960</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.000000</td>
    <td align="right">     19.2000</td>
    <td align="right">    0.000500</td>
    <td align="right">      192.00</td>
    <td align="right">      0.0960</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0960</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0960</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">    0.010000</td>
    <td align="right">    107.2072</td>
    <td align="right">    0.000000</td>
    <td align="right">      357.00</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0721</td>
    <td align="right">       1.000</td>
    <td align="right">      1.0721</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">    0.008000</td>
    <td align="right">     25.2000</td>
    <td align="right">    0.000000</td>
    <td align="right">      168.00</td>
    <td align="right">      0.2016</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2016</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2016</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.008000</td>
    <td align="right">     91.7241</td>
    <td align="right">    0.000000</td>
    <td align="right">      399.00</td>
    <td align="right">      0.7338</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.7338</td>
    <td align="right">       1.000</td>
    <td align="right">      0.7338</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.000000</td>
    <td align="right">     54.6000</td>
    <td align="right">    0.000500</td>
    <td align="right">      546.00</td>
    <td align="right">      0.2730</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2730</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2730</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008000</td>
    <td align="right">    119.2500</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.9540</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9540</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9540</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008000</td>
    <td align="right">    119.2500</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.9540</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9540</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9540</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008000</td>
    <td align="right">    119.2500</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.9540</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9540</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9540</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.008000</td>
    <td align="right">    119.2500</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.9540</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9540</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9540</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.008000</td>
    <td align="right">    119.2500</td>
    <td align="right">    0.000000</td>
    <td align="right">      477.00</td>
    <td align="right">      0.9540</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.9540</td>
    <td align="right">       1.000</td>
    <td align="right">      0.9540</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.008000</td>
    <td align="right">     78.7500</td>
    <td align="right">    0.000000</td>
    <td align="right">      315.00</td>
    <td align="right">      0.6300</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.6300</td>
    <td align="right">       1.000</td>
    <td align="right">      0.6300</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.010000</td>
    <td align="right">     22.0500</td>
    <td align="right">    0.000000</td>
    <td align="right">      441.00</td>
    <td align="right">      0.2205</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2205</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2205</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.0000</td>
    <td align="right">    0.000500</td>
    <td align="right">      171.00</td>
    <td align="right">      0.0855</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0855</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0855</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.0000</td>
    <td align="right">    0.000250</td>
    <td align="right">      252.00</td>
    <td align="right">      0.0630</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0630</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0630</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">    0.008000</td>
    <td align="right">       25.20</td>
    <td align="right">    0.000000</td>
    <td align="right">    168.0000</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.2016</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">    0.010000</td>
    <td align="right">      107.21</td>
    <td align="right">    0.000000</td>
    <td align="right">    357.0000</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">    0.010000</td>
    <td align="right">      226.62</td>
    <td align="right">    0.000000</td>
    <td align="right">    315.0000</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">    0.007705</td>
    <td align="right">      236.02</td>
    <td align="right">    0.000195</td>
    <td align="right">   2161.0000</td>
    <td align="right">      2.2400</td>
    <td align="right">      2.2400</td>
    <td align="right">      2.2400</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">    0.007537</td>
    <td align="right">      331.95</td>
    <td align="right">    0.000067</td>
    <td align="right">   1443.0000</td>
    <td align="right">      2.5980</td>
    <td align="right">      2.5980</td>
    <td align="right">      2.5980</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">    0.007456</td>
    <td align="right">      282.45</td>
    <td align="right">    0.000077</td>
    <td align="right">   1245.0000</td>
    <td align="right">      2.2020</td>
    <td align="right">      2.2020</td>
    <td align="right">      2.2020</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">    0.007424</td>
    <td align="right">      266.70</td>
    <td align="right">    0.000081</td>
    <td align="right">   1182.0000</td>
    <td align="right">      2.0760</td>
    <td align="right">      2.0760</td>
    <td align="right">      2.0760</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4753</td>
    <td align="right">      0.4753</td>
    <td align="right">      0.1426</td>
    <td align="right">      0.4750</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5205</td>
    <td align="right">      0.5205</td>
    <td align="right">      0.1561</td>
    <td align="right">      0.3892</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5894</td>
    <td align="right">      0.5894</td>
    <td align="right">      0.1768</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5827</td>
    <td align="right">      0.5827</td>
    <td align="right">      0.1748</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5834</td>
    <td align="right">      0.5834</td>
    <td align="right">      0.1750</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5625</td>
    <td align="right">      0.5625</td>
    <td align="right">      0.1688</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5629</td>
    <td align="right">      0.5629</td>
    <td align="right">      0.1689</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5692</td>
    <td align="right">      0.5692</td>
    <td align="right">      0.1708</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4825</td>
    <td align="right">      0.4825</td>
    <td align="right">      0.1447</td>
    <td align="right">      0.0960</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4791</td>
    <td align="right">      0.4791</td>
    <td align="right">      0.1437</td>
    <td align="right">      0.0960</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4847</td>
    <td align="right">      0.4847</td>
    <td align="right">      0.1454</td>
    <td align="right">      0.0960</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1807</td>
    <td align="right">      1.1807</td>
    <td align="right">      0.3542</td>
    <td align="right">      0.7338</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0486</td>
    <td align="right">      1.0486</td>
    <td align="right">      0.3146</td>
    <td align="right">      0.2730</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.5102</td>
    <td align="right">      1.5102</td>
    <td align="right">      0.4531</td>
    <td align="right">      0.9540</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4714</td>
    <td align="right">      1.4714</td>
    <td align="right">      0.4414</td>
    <td align="right">      0.9540</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.4792</td>
    <td align="right">      1.4792</td>
    <td align="right">      0.4438</td>
    <td align="right">      0.9540</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3461</td>
    <td align="right">      1.3461</td>
    <td align="right">      0.4038</td>
    <td align="right">      0.9540</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.3477</td>
    <td align="right">      1.3477</td>
    <td align="right">      0.4043</td>
    <td align="right">      0.9540</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9214</td>
    <td align="right">      0.9214</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.6300</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.1656</td>
    <td align="right">      1.1656</td>
    <td align="right">      0.3497</td>
    <td align="right">      0.2205</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4396</td>
    <td align="right">      0.4396</td>
    <td align="right">      0.1319</td>
    <td align="right">      0.0855</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3093</td>
    <td align="right">      0.3093</td>
    <td align="right">      0.0928</td>
    <td align="right">      0.0630</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.2016</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">      5.1395</td>
    <td align="right">      5.1395</td>
    <td align="right">      5.1395</td>
    <td align="right">      1.5419</td>
    <td align="right">      2.2400</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">      5.0733</td>
    <td align="right">      5.0733</td>
    <td align="right">      5.0733</td>
    <td align="right">      1.5220</td>
    <td align="right">      2.5980</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">      3.8611</td>
    <td align="right">      3.8611</td>
    <td align="right">      3.8611</td>
    <td align="right">      1.1583</td>
    <td align="right">      2.2020</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">      4.0379</td>
    <td align="right">      4.0379</td>
    <td align="right">      4.0379</td>
    <td align="right">      1.2114</td>
    <td align="right">      2.0760</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1426</td>
    <td align="right">      0.1426</td>
    <td align="right">      0.1426</td>
    <td align="right">      0.4750</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1561</td>
    <td align="right">      0.1561</td>
    <td align="right">      0.1561</td>
    <td align="right">      0.3892</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1768</td>
    <td align="right">      0.1768</td>
    <td align="right">      0.1768</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.4979</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1748</td>
    <td align="right">      0.1748</td>
    <td align="right">      0.1748</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.4989</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1750</td>
    <td align="right">      0.1750</td>
    <td align="right">      0.1750</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.4990</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1688</td>
    <td align="right">      0.1688</td>
    <td align="right">      0.1688</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.4995</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1689</td>
    <td align="right">      0.1689</td>
    <td align="right">      0.1689</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.4995</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1708</td>
    <td align="right">      0.1708</td>
    <td align="right">      0.1708</td>
    <td align="right">      0.1980</td>
    <td align="right">      0.4987</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1447</td>
    <td align="right">      0.1447</td>
    <td align="right">      0.1447</td>
    <td align="right">      0.0960</td>
    <td align="right">      0.3168</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1437</td>
    <td align="right">      0.1437</td>
    <td align="right">      0.1437</td>
    <td align="right">      0.0960</td>
    <td align="right">      0.3168</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1454</td>
    <td align="right">      0.1454</td>
    <td align="right">      0.1454</td>
    <td align="right">      0.0960</td>
    <td align="right">      0.3203</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.2016</td>
    <td align="right">      0.5201</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3542</td>
    <td align="right">      0.3542</td>
    <td align="right">      0.3542</td>
    <td align="right">      0.7338</td>
    <td align="right">      0.8611</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3146</td>
    <td align="right">      0.3146</td>
    <td align="right">      0.3146</td>
    <td align="right">      0.2730</td>
    <td align="right">      0.3191</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4531</td>
    <td align="right">      0.4531</td>
    <td align="right">      0.4531</td>
    <td align="right">      0.9540</td>
    <td align="right">      0.8496</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4414</td>
    <td align="right">      0.4414</td>
    <td align="right">      0.4414</td>
    <td align="right">      0.9540</td>
    <td align="right">      0.8501</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4438</td>
    <td align="right">      0.4438</td>
    <td align="right">      0.4438</td>
    <td align="right">      0.9540</td>
    <td align="right">      0.8541</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4038</td>
    <td align="right">      0.4038</td>
    <td align="right">      0.4038</td>
    <td align="right">      0.9540</td>
    <td align="right">      0.8528</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4043</td>
    <td align="right">      0.4043</td>
    <td align="right">      0.4043</td>
    <td align="right">      0.9540</td>
    <td align="right">      0.8525</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">VAV_POD_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.2764</td>
    <td align="right">      0.6300</td>
    <td align="right">      0.8518</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.3497</td>
    <td align="right">      0.3497</td>
    <td align="right">      0.3497</td>
    <td align="right">      0.2205</td>
    <td align="right">      0.2402</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1319</td>
    <td align="right">      0.1319</td>
    <td align="right">      0.1319</td>
    <td align="right">      0.0855</td>
    <td align="right">      0.1945</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">VAV_OTHER</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.0928</td>
    <td align="right">      0.0928</td>
    <td align="right">      0.0928</td>
    <td align="right">      0.0630</td>
    <td align="right">      0.2037</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:6</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.5821</td>
    <td align="right">      0.2016</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:5</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0721</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:7</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      2.2662</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_OTHER</td>
    <td align="right">      1.5419</td>
    <td align="right">      1.5419</td>
    <td align="right">      1.5419</td>
    <td align="right">      1.5419</td>
    <td align="right">      2.2400</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_1</td>
    <td align="right">      1.5220</td>
    <td align="right">      1.5220</td>
    <td align="right">      1.5220</td>
    <td align="right">      1.5220</td>
    <td align="right">      2.5980</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_2</td>
    <td align="right">      1.1583</td>
    <td align="right">      1.1583</td>
    <td align="right">      1.1583</td>
    <td align="right">      1.1583</td>
    <td align="right">      2.2020</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">VAV_POD_3</td>
    <td align="right">      1.2114</td>
    <td align="right">      1.2114</td>
    <td align="right">      1.2114</td>
    <td align="right">      1.2114</td>
    <td align="right">      2.0760</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:05:11</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     6871.00</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">BATH_ZN_1_FLR_1</td>
    <td align="right">      190.00</td>
    <td align="right">      190.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CAFETERIA_ZN_1_FLR_1</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">       36.98</td>
  </tr>
  <tr>
    <td align="right">COMPUTER_CLASS_ZN_1_FLR_1</td>
    <td align="right">      162.00</td>
    <td align="right">      162.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CORNER_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">       99.00</td>
    <td align="right">       99.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_1_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_2_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_POD_3_ZN_1_FLR_1</td>
    <td align="right">      192.00</td>
    <td align="right">      192.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">GYM_ZN_1_FLR_1</td>
    <td align="right">      357.00</td>
    <td align="right">      357.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1</td>
    <td align="right">      168.00</td>
    <td align="right">      168.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</td>
    <td align="right">      399.00</td>
    <td align="right">      399.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">MAIN_CORRIDOR_ZN_1_FLR_1</td>
    <td align="right">      546.00</td>
    <td align="right">      546.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_1_POD_3_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_1_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_2_ZN_1_FLR_1</td>
    <td align="right">      477.00</td>
    <td align="right">      477.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">MULT_CLASS_2_POD_3_ZN_1_FLR_1</td>
    <td align="right">      315.00</td>
    <td align="right">      315.00</td>
    <td align="right">0.00</td>
    <td align="right">       62.83</td>
  </tr>
  <tr>
    <td align="right">OFFICES_ZN_1_FLR_1</td>
    <td align="right">      441.00</td>
    <td align="right">      441.00</td>
    <td align="right">0.00</td>
    <td align="right">       59.45</td>
  </tr>
  <tr>
    <td align="right">LOBBY_ZN_1_FLR_1</td>
    <td align="right">      171.00</td>
    <td align="right">      171.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECH_ZN_1_FLR_1</td>
    <td align="right">      252.00</td>
    <td align="right">      252.00</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     6871.00</td>
    <td align="right">     6871.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       68.67</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       68.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">       0.089</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> IN_EIAMONTHLYRATEGAS</td>
    <td align="right">       8.832</td>
    <td align="right">MCF</td>
    <td align="right">MCF/Hr</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1362.18</td>
    <td align="right">   718761.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heating -- Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      791.06</td>
    <td align="right">   249528.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      306.28</td>
    <td align="right">   163190.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     1850.87</td>
    <td align="right">   120876.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Exterior Facade Lighting</td>
    <td align="right">      165.25</td>
    <td align="right">    10519.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     1103.79</td>
    <td align="right">    70516.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- KitchenExhFan</td>
    <td align="right">        7.84</td>
    <td align="right">      576.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscElec</td>
    <td align="right">      118.60</td>
    <td align="right">     7999.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      234.34</td>
    <td align="right">    32056.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Fan Energy</td>
    <td align="right">      144.53</td>
    <td align="right">    29768.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Zone Exhaust Fans</td>
    <td align="right">        1.69</td>
    <td align="right">      104.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        4.43</td>
    <td align="right">     3994.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.34</td>
    <td align="right">    36208.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- SHW_default</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- General</td>
    <td align="right">       18.99</td>
    <td align="right">     2420.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Low Temp Refrigeration</td>
    <td align="right">       14.83</td>
    <td align="right">     2199.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Med Temp Refrigeration</td>
    <td align="right">       34.20</td>
    <td align="right">     1245.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     1298.24</td>
    <td align="right">     3771.30</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">      234.34</td>
    <td align="right">     2576.93</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1532.58</td>
    <td align="right">     6348.22</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    32250.59</td>
    <td align="right">    93685.59</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">     1961.77</td>
    <td align="right">    21572.67</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    34212.36</td>
    <td align="right">   115258.26</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      269.37</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       44.58</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       21.28</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      179.05</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      548.87</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      548.87</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      313.38</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      375.04</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      375.04</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       29.16</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       33.92</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        4.82</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       23.07</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        3.74</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4177.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       3903.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       1539.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_CAFETERIA</td>
    <td align="right">        627.</td>
    <td align="right">       1990.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_GYM</td>
    <td align="right">       1828.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_OFFICES</td>
    <td align="right">       2170.</td>
    <td align="right">       3200.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ELEC_EQUIP_SCH</td>
    <td align="right">       1035.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_GAS_EQUIP_SCH</td>
    <td align="right">        414.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_EXHAUST_SCH</td>
    <td align="right">       3900.</td>
    <td align="right">       3900.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH</td>
    <td align="right">       6205.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ZN_1_FLR_1_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED</td>
    <td align="right">       2774.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1686.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHW_DEFAULT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">SHW_DEFAULT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_BATHCORRMECHKITCHEN</td>
    <td align="right">BATH_ZN_1_FLR_1 DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       16.00</td>
    <td align="right">         365</td>
    <td align="right">       16.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_BATHCORRMECHKITCHEN</td>
    <td align="right">BATH_ZN_1_FLR_1 DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       27.00</td>
    <td align="right">         365</td>
    <td align="right">       27.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       16.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH</td>
    <td align="right">CAFETERIA_ZN_1_FLR_1 DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       27.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:05:11</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">    93685.59</td>
    <td align="right">    21572.67</td>
    <td align="right">        0.00</td>
    <td align="right">   115258.26</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">       13.63</td>
    <td align="right">        3.14</td>
    <td align="right">        0.00</td>
    <td align="right">       16.77</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">       13.63</td>
    <td align="right">        3.14</td>
    <td align="right">        0.00</td>
    <td align="right">       16.77</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    93685.59</td>
  </tr>
  <tr>
    <td align="right">PSI_CS_COMMERCIALELECTRICSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    52483.65</td>
  </tr>
  <tr>
    <td align="right">IN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    21572.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_LLF_LOWLOADFACTORSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_LLF_LOWLOADFACTORSERVICE</b></p>
<p>Timestamp: <b>2020-12-22
    18:05:11</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     7790.06</td>
    <td align="right">     6790.20</td>
    <td align="right">     7835.55</td>
    <td align="right">     6427.41</td>
    <td align="right">     7667.73</td>
    <td align="right">     8691.30</td>
    <td align="right">     5973.06</td>
    <td align="right">     5713.78</td>
    <td align="right">     7309.01</td>
    <td align="right">     7444.23</td>
    <td align="right">     7331.47</td>
    <td align="right">     7592.12</td>
    <td align="right">    86565.92</td>
    <td align="right">     8691.30</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">      180.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     7805.06</td>
    <td align="right">     6805.20</td>
    <td align="right">     7850.55</td>
    <td align="right">     6442.41</td>
    <td align="right">     7682.73</td>
    <td align="right">     8706.30</td>
    <td align="right">     5988.06</td>
    <td align="right">     5728.78</td>
    <td align="right">     7324.01</td>
    <td align="right">     7459.23</td>
    <td align="right">     7346.47</td>
    <td align="right">     7607.12</td>
    <td align="right">    86745.92</td>
    <td align="right">     8706.30</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     7805.06</td>
    <td align="right">     6805.20</td>
    <td align="right">     7850.55</td>
    <td align="right">     6442.41</td>
    <td align="right">     7682.73</td>
    <td align="right">     8706.30</td>
    <td align="right">     5988.06</td>
    <td align="right">     5728.78</td>
    <td align="right">     7324.01</td>
    <td align="right">     7459.23</td>
    <td align="right">     7346.47</td>
    <td align="right">     7607.12</td>
    <td align="right">    86745.92</td>
    <td align="right">     8706.30</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      624.41</td>
    <td align="right">      544.42</td>
    <td align="right">      628.04</td>
    <td align="right">      515.39</td>
    <td align="right">      614.62</td>
    <td align="right">      696.50</td>
    <td align="right">      479.04</td>
    <td align="right">      458.30</td>
    <td align="right">      585.92</td>
    <td align="right">      596.74</td>
    <td align="right">      587.72</td>
    <td align="right">      608.57</td>
    <td align="right">     6939.67</td>
    <td align="right">      696.50</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     8429.47</td>
    <td align="right">     7349.61</td>
    <td align="right">     8478.59</td>
    <td align="right">     6957.80</td>
    <td align="right">     8297.35</td>
    <td align="right">     9402.80</td>
    <td align="right">     6467.10</td>
    <td align="right">     6187.08</td>
    <td align="right">     7909.94</td>
    <td align="right">     8055.97</td>
    <td align="right">     7934.19</td>
    <td align="right">     8215.69</td>
    <td align="right">    93685.59</td>
    <td align="right">     9402.80</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">      177.03</td>
    <td align="right">      158.70</td>
    <td align="right">      181.25</td>
    <td align="right">      173.01</td>
    <td align="right">      191.40</td>
    <td align="right">      221.67</td>
    <td align="right">      157.07</td>
    <td align="right">      150.20</td>
    <td align="right">      189.26</td>
    <td align="right">      176.75</td>
    <td align="right">      175.03</td>
    <td align="right">      173.30</td>
    <td align="right">     2124.67</td>
    <td align="right">      221.67</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">       46.79</td>
    <td align="right">       41.94</td>
    <td align="right">       47.90</td>
    <td align="right">       45.73</td>
    <td align="right">       50.59</td>
    <td align="right">       58.59</td>
    <td align="right">       41.51</td>
    <td align="right">       39.70</td>
    <td align="right">       50.02</td>
    <td align="right">       46.71</td>
    <td align="right">       46.26</td>
    <td align="right">       45.80</td>
    <td align="right">      561.55</td>
    <td align="right">       58.59</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       98.38</td>
    <td align="right">       88.19</td>
    <td align="right">      100.73</td>
    <td align="right">       96.15</td>
    <td align="right">      106.36</td>
    <td align="right">      123.19</td>
    <td align="right">       87.29</td>
    <td align="right">       83.47</td>
    <td align="right">      105.17</td>
    <td align="right">       98.22</td>
    <td align="right">       97.27</td>
    <td align="right">       96.31</td>
    <td align="right">     1180.72</td>
    <td align="right">      123.19</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       -32.3</td>
    <td align="right">       -29.0</td>
    <td align="right">       -33.1</td>
    <td align="right">       -31.6</td>
    <td align="right">       -34.9</td>
    <td align="right">       -40.4</td>
    <td align="right">       -28.7</td>
    <td align="right">       -27.4</td>
    <td align="right">       -34.5</td>
    <td align="right">       -32.2</td>
    <td align="right">       -31.9</td>
    <td align="right">       -31.6</td>
    <td align="right">      -387.6</td>
    <td align="right">       -27.4</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        -2.7</td>
    <td align="right">        -2.4</td>
    <td align="right">        -2.8</td>
    <td align="right">        -2.6</td>
    <td align="right">        -2.9</td>
    <td align="right">        -3.4</td>
    <td align="right">        -2.4</td>
    <td align="right">        -2.3</td>
    <td align="right">        -2.9</td>
    <td align="right">        -2.7</td>
    <td align="right">        -2.7</td>
    <td align="right">        -2.6</td>
    <td align="right">       -32.5</td>
    <td align="right">        -2.3</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">       -18.9</td>
    <td align="right">       -16.9</td>
    <td align="right">       -19.3</td>
    <td align="right">       -18.4</td>
    <td align="right">       -20.4</td>
    <td align="right">       -23.6</td>
    <td align="right">       -16.7</td>
    <td align="right">       -16.0</td>
    <td align="right">       -20.2</td>
    <td align="right">       -18.8</td>
    <td align="right">       -18.6</td>
    <td align="right">       -18.5</td>
    <td align="right">      -226.3</td>
    <td align="right">       -16.0</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">       72.72</td>
    <td align="right">       65.19</td>
    <td align="right">       74.45</td>
    <td align="right">       71.07</td>
    <td align="right">       78.62</td>
    <td align="right">       91.05</td>
    <td align="right">       64.52</td>
    <td align="right">       61.69</td>
    <td align="right">       77.74</td>
    <td align="right">       72.60</td>
    <td align="right">       71.89</td>
    <td align="right">       71.18</td>
    <td align="right">      872.71</td>
    <td align="right">       91.05</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      624.41</td>
    <td align="right">      544.42</td>
    <td align="right">      628.04</td>
    <td align="right">      515.39</td>
    <td align="right">      614.62</td>
    <td align="right">      696.50</td>
    <td align="right">      479.04</td>
    <td align="right">      458.30</td>
    <td align="right">      585.92</td>
    <td align="right">      596.74</td>
    <td align="right">      587.72</td>
    <td align="right">      608.57</td>
    <td align="right">     6939.67</td>
    <td align="right">      696.50</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     5156.18</td>
    <td align="right">     4628.95</td>
    <td align="right">     5277.55</td>
    <td align="right">     5040.67</td>
    <td align="right">     5569.25</td>
    <td align="right">     6439.92</td>
    <td align="right">     4582.21</td>
    <td align="right">     4384.53</td>
    <td align="right">     5507.75</td>
    <td align="right">     5147.97</td>
    <td align="right">     5098.55</td>
    <td align="right">     5048.92</td>
    <td align="right">    61882.45</td>
    <td align="right">     6439.92</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">     2292.83</td>
    <td align="right">     1855.51</td>
    <td align="right">     2208.81</td>
    <td align="right">     1053.42</td>
    <td align="right">     1729.75</td>
    <td align="right">     1824.32</td>
    <td align="right">     1088.25</td>
    <td align="right">     1039.89</td>
    <td align="right">     1436.66</td>
    <td align="right">     1955.75</td>
    <td align="right">     1895.73</td>
    <td align="right">     2209.34</td>
    <td align="right">    20590.24</td>
    <td align="right">     2292.83</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     7805.06</td>
    <td align="right">     6805.20</td>
    <td align="right">     7850.55</td>
    <td align="right">     6442.41</td>
    <td align="right">     7682.73</td>
    <td align="right">     8706.30</td>
    <td align="right">     5988.06</td>
    <td align="right">     5728.78</td>
    <td align="right">     7324.01</td>
    <td align="right">     7459.23</td>
    <td align="right">     7346.47</td>
    <td align="right">     7607.12</td>
    <td align="right">    86745.92</td>
    <td align="right">     8706.30</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    87293.71</td>
    <td align="right">    78253.42</td>
    <td align="right">    89374.85</td>
    <td align="right">    85313.10</td>
    <td align="right">    94376.50</td>
    <td align="right">   109305.76</td>
    <td align="right">    77451.90</td>
    <td align="right">    74062.39</td>
    <td align="right">    93321.94</td>
    <td align="right">    87152.96</td>
    <td align="right">    86305.52</td>
    <td align="right">    85454.46</td>
    <td align="right">  1047666.52</td>
    <td align="right">   109305.76</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND75KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    87293.71</td>
    <td align="right">    78253.42</td>
    <td align="right">    89374.85</td>
    <td align="right">    85313.10</td>
    <td align="right">    94376.50</td>
    <td align="right">   109305.76</td>
    <td align="right">    77451.90</td>
    <td align="right">    74062.39</td>
    <td align="right">    93321.94</td>
    <td align="right">    87152.96</td>
    <td align="right">    86305.52</td>
    <td align="right">    85454.46</td>
    <td align="right">  1047666.52</td>
    <td align="right">   109305.76</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      215.25</td>
    <td align="right">      216.77</td>
    <td align="right">      236.90</td>
    <td align="right">      341.93</td>
    <td align="right">      320.87</td>
    <td align="right">      389.84</td>
    <td align="right">      297.01</td>
    <td align="right">      284.09</td>
    <td align="right">      345.12</td>
    <td align="right">      254.62</td>
    <td align="right">      257.03</td>
    <td align="right">      214.91</td>
    <td align="right">     3374.34</td>
    <td align="right">      389.84</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    87293.71</td>
    <td align="right">    78253.42</td>
    <td align="right">    89374.85</td>
    <td align="right">    85313.10</td>
    <td align="right">    94376.50</td>
    <td align="right">   109305.76</td>
    <td align="right">    77451.90</td>
    <td align="right">    74062.39</td>
    <td align="right">    93321.94</td>
    <td align="right">    87152.96</td>
    <td align="right">    86305.52</td>
    <td align="right">    85454.46</td>
    <td align="right">  1047666.52</td>
    <td align="right">   109305.76</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      215.25</td>
    <td align="right">      216.77</td>
    <td align="right">      236.90</td>
    <td align="right">      341.93</td>
    <td align="right">      320.87</td>
    <td align="right">      389.84</td>
    <td align="right">      297.01</td>
    <td align="right">      284.09</td>
    <td align="right">      345.12</td>
    <td align="right">      254.62</td>
    <td align="right">      257.03</td>
    <td align="right">      214.91</td>
    <td align="right">     3374.34</td>
    <td align="right">      389.84</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      215.25</td>
    <td align="right">      216.77</td>
    <td align="right">      236.90</td>
    <td align="right">      341.93</td>
    <td align="right">      320.87</td>
    <td align="right">      389.84</td>
    <td align="right">      297.01</td>
    <td align="right">      284.09</td>
    <td align="right">      345.12</td>
    <td align="right">      254.62</td>
    <td align="right">      257.03</td>
    <td align="right">      214.91</td>
    <td align="right">     3374.34</td>
    <td align="right">      389.84</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      215.25</td>
    <td align="right">      216.77</td>
    <td align="right">      236.90</td>
    <td align="right">      341.93</td>
    <td align="right">      320.87</td>
    <td align="right">      389.84</td>
    <td align="right">      297.01</td>
    <td align="right">      284.09</td>
    <td align="right">      345.12</td>
    <td align="right">      254.62</td>
    <td align="right">      257.03</td>
    <td align="right">      214.91</td>
    <td align="right">     3374.34</td>
    <td align="right">      389.84</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      215.25</td>
    <td align="right">      216.77</td>
    <td align="right">      236.90</td>
    <td align="right">      341.93</td>
    <td align="right">      320.87</td>
    <td align="right">      389.84</td>
    <td align="right">      297.01</td>
    <td align="right">      284.09</td>
    <td align="right">      345.12</td>
    <td align="right">      254.62</td>
    <td align="right">      257.03</td>
    <td align="right">      214.91</td>
    <td align="right">     3374.34</td>
    <td align="right">      389.84</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    87293.71</td>
    <td align="right">    78253.42</td>
    <td align="right">    89374.85</td>
    <td align="right">    85313.10</td>
    <td align="right">    94376.50</td>
    <td align="right">   109305.76</td>
    <td align="right">    77451.90</td>
    <td align="right">    74062.39</td>
    <td align="right">    93321.94</td>
    <td align="right">    87152.96</td>
    <td align="right">    86305.52</td>
    <td align="right">    85454.46</td>
    <td align="right">  1047666.52</td>
    <td align="right">   109305.76</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      215.25</td>
    <td align="right">      216.77</td>
    <td align="right">      236.90</td>
    <td align="right">      341.93</td>
    <td align="right">      320.87</td>
    <td align="right">      389.84</td>
    <td align="right">      297.01</td>
    <td align="right">      284.09</td>
    <td align="right">      345.12</td>
    <td align="right">      254.62</td>
    <td align="right">      257.03</td>
    <td align="right">      214.91</td>
    <td align="right">     3374.34</td>
    <td align="right">      389.84</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    87293.71</td>
    <td align="right">    78253.42</td>
    <td align="right">    89374.85</td>
    <td align="right">    85313.10</td>
    <td align="right">    94376.50</td>
    <td align="right">   109305.76</td>
    <td align="right">    77451.90</td>
    <td align="right">    74062.39</td>
    <td align="right">    93321.94</td>
    <td align="right">    87152.96</td>
    <td align="right">    86305.52</td>
    <td align="right">    85454.46</td>
    <td align="right">  1047666.52</td>
    <td align="right">   109305.76</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      215.25</td>
    <td align="right">      216.77</td>
    <td align="right">      236.90</td>
    <td align="right">      341.93</td>
    <td align="right">      320.87</td>
    <td align="right">      389.84</td>
    <td align="right">      297.01</td>
    <td align="right">      284.09</td>
    <td align="right">      345.12</td>
    <td align="right">      254.62</td>
    <td align="right">      257.03</td>
    <td align="right">      214.91</td>
    <td align="right">     3374.34</td>
    <td align="right">      389.84</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    87293.71</td>
    <td align="right">    78253.42</td>
    <td align="right">    89374.85</td>
    <td align="right">    85313.10</td>
    <td align="right">    94376.50</td>
    <td align="right">   109305.76</td>
    <td align="right">    77451.90</td>
    <td align="right">    74062.39</td>
    <td align="right">    93321.94</td>
    <td align="right">    87152.96</td>
    <td align="right">    86305.52</td>
    <td align="right">    85454.46</td>
    <td align="right">  1047666.52</td>
    <td align="right">   109305.76</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      215.25</td>
    <td align="right">      216.77</td>
    <td align="right">      236.90</td>
    <td align="right">      341.93</td>
    <td align="right">      320.87</td>
    <td align="right">      389.84</td>
    <td align="right">      297.01</td>
    <td align="right">      284.09</td>
    <td align="right">      345.12</td>
    <td align="right">      254.62</td>
    <td align="right">      257.03</td>
    <td align="right">      214.91</td>
    <td align="right">     3374.34</td>
    <td align="right">      389.84</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MINDEMAND75KW FROM TotalDemand<br>
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy<br>
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy<br>
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy<br>
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy<br>
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy<br>
ANNUALENERGYCHARGE FROM TotalEnergy<br>
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand<br>
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_CS_COMMERCIALELECTRICSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_CS_COMMERCIALELECTRICSERVICE</b></p>
<p>Timestamp: <b>2020-12-22
    18:05:11</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND75KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     4039.73</td>
    <td align="right">     3628.13</td>
    <td align="right">     4134.48</td>
    <td align="right">     3949.55</td>
    <td align="right">     4362.20</td>
    <td align="right">     5041.91</td>
    <td align="right">     3591.64</td>
    <td align="right">     3437.32</td>
    <td align="right">     4314.19</td>
    <td align="right">     4033.32</td>
    <td align="right">     3994.73</td>
    <td align="right">     3955.99</td>
    <td align="right">    48483.17</td>
    <td align="right">     5041.91</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">      112.80</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     4049.13</td>
    <td align="right">     3637.53</td>
    <td align="right">     4143.88</td>
    <td align="right">     3958.95</td>
    <td align="right">     4371.60</td>
    <td align="right">     5051.31</td>
    <td align="right">     3601.04</td>
    <td align="right">     3446.72</td>
    <td align="right">     4323.59</td>
    <td align="right">     4042.72</td>
    <td align="right">     4004.13</td>
    <td align="right">     3965.39</td>
    <td align="right">    48595.97</td>
    <td align="right">     5051.31</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     4049.13</td>
    <td align="right">     3637.53</td>
    <td align="right">     4143.88</td>
    <td align="right">     3958.95</td>
    <td align="right">     4371.60</td>
    <td align="right">     5051.31</td>
    <td align="right">     3601.04</td>
    <td align="right">     3446.72</td>
    <td align="right">     4323.59</td>
    <td align="right">     4042.72</td>
    <td align="right">     4004.13</td>
    <td align="right">     3965.39</td>
    <td align="right">    48595.97</td>
    <td align="right">     5051.31</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      323.93</td>
    <td align="right">      291.00</td>
    <td align="right">      331.51</td>
    <td align="right">      316.72</td>
    <td align="right">      349.73</td>
    <td align="right">      404.10</td>
    <td align="right">      288.08</td>
    <td align="right">      275.74</td>
    <td align="right">      345.89</td>
    <td align="right">      323.42</td>
    <td align="right">      320.33</td>
    <td align="right">      317.23</td>
    <td align="right">     3887.68</td>
    <td align="right">      404.10</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     4373.06</td>
    <td align="right">     3928.53</td>
    <td align="right">     4475.39</td>
    <td align="right">     4275.67</td>
    <td align="right">     4721.33</td>
    <td align="right">     5455.42</td>
    <td align="right">     3889.12</td>
    <td align="right">     3722.45</td>
    <td align="right">     4669.47</td>
    <td align="right">     4366.13</td>
    <td align="right">     4324.47</td>
    <td align="right">     4282.62</td>
    <td align="right">    52483.65</td>
    <td align="right">     5455.42</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">      177.03</td>
    <td align="right">      158.70</td>
    <td align="right">      181.25</td>
    <td align="right">      173.01</td>
    <td align="right">      191.40</td>
    <td align="right">      221.67</td>
    <td align="right">      157.07</td>
    <td align="right">      150.20</td>
    <td align="right">      189.26</td>
    <td align="right">      176.75</td>
    <td align="right">      175.03</td>
    <td align="right">      173.30</td>
    <td align="right">     2124.67</td>
    <td align="right">      221.67</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">       46.79</td>
    <td align="right">       41.94</td>
    <td align="right">       47.90</td>
    <td align="right">       45.73</td>
    <td align="right">       50.59</td>
    <td align="right">       58.59</td>
    <td align="right">       41.51</td>
    <td align="right">       39.70</td>
    <td align="right">       50.02</td>
    <td align="right">       46.71</td>
    <td align="right">       46.26</td>
    <td align="right">       45.80</td>
    <td align="right">      561.55</td>
    <td align="right">       58.59</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       98.38</td>
    <td align="right">       88.19</td>
    <td align="right">      100.73</td>
    <td align="right">       96.15</td>
    <td align="right">      106.36</td>
    <td align="right">      123.19</td>
    <td align="right">       87.29</td>
    <td align="right">       83.47</td>
    <td align="right">      105.17</td>
    <td align="right">       98.22</td>
    <td align="right">       97.27</td>
    <td align="right">       96.31</td>
    <td align="right">     1180.72</td>
    <td align="right">      123.19</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        1.83</td>
    <td align="right">        1.64</td>
    <td align="right">        1.88</td>
    <td align="right">        1.79</td>
    <td align="right">        1.98</td>
    <td align="right">        2.30</td>
    <td align="right">        1.63</td>
    <td align="right">        1.56</td>
    <td align="right">        1.96</td>
    <td align="right">        1.83</td>
    <td align="right">        1.81</td>
    <td align="right">        1.79</td>
    <td align="right">       22.00</td>
    <td align="right">        2.30</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        2.97</td>
    <td align="right">        2.66</td>
    <td align="right">        3.04</td>
    <td align="right">        2.90</td>
    <td align="right">        3.21</td>
    <td align="right">        3.72</td>
    <td align="right">        2.63</td>
    <td align="right">        2.52</td>
    <td align="right">        3.17</td>
    <td align="right">        2.96</td>
    <td align="right">        2.93</td>
    <td align="right">        2.91</td>
    <td align="right">       35.62</td>
    <td align="right">        3.72</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">       -17.7</td>
    <td align="right">       -15.9</td>
    <td align="right">       -18.1</td>
    <td align="right">       -17.3</td>
    <td align="right">       -19.2</td>
    <td align="right">       -22.2</td>
    <td align="right">       -15.7</td>
    <td align="right">       -15.0</td>
    <td align="right">       -18.9</td>
    <td align="right">       -17.7</td>
    <td align="right">       -17.5</td>
    <td align="right">       -17.3</td>
    <td align="right">      -212.7</td>
    <td align="right">       -15.0</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">       70.45</td>
    <td align="right">       63.15</td>
    <td align="right">       72.13</td>
    <td align="right">       68.85</td>
    <td align="right">       76.16</td>
    <td align="right">       88.21</td>
    <td align="right">       62.50</td>
    <td align="right">       59.77</td>
    <td align="right">       75.31</td>
    <td align="right">       70.33</td>
    <td align="right">       69.65</td>
    <td align="right">       68.96</td>
    <td align="right">      845.47</td>
    <td align="right">       88.21</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      323.93</td>
    <td align="right">      291.00</td>
    <td align="right">      331.51</td>
    <td align="right">      316.72</td>
    <td align="right">      349.73</td>
    <td align="right">      404.10</td>
    <td align="right">      288.08</td>
    <td align="right">      275.74</td>
    <td align="right">      345.89</td>
    <td align="right">      323.42</td>
    <td align="right">      320.33</td>
    <td align="right">      317.23</td>
    <td align="right">     3887.68</td>
    <td align="right">      404.10</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     3660.00</td>
    <td align="right">     3287.73</td>
    <td align="right">     3745.70</td>
    <td align="right">     3578.44</td>
    <td align="right">     3951.66</td>
    <td align="right">     4566.43</td>
    <td align="right">     3254.72</td>
    <td align="right">     3115.15</td>
    <td align="right">     3908.23</td>
    <td align="right">     3654.20</td>
    <td align="right">     3619.31</td>
    <td align="right">     3584.26</td>
    <td align="right">    43925.82</td>
    <td align="right">     4566.43</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     4049.13</td>
    <td align="right">     3637.53</td>
    <td align="right">     4143.88</td>
    <td align="right">     3958.95</td>
    <td align="right">     4371.60</td>
    <td align="right">     5051.31</td>
    <td align="right">     3601.04</td>
    <td align="right">     3446.72</td>
    <td align="right">     4323.59</td>
    <td align="right">     4042.72</td>
    <td align="right">     4004.13</td>
    <td align="right">     3965.39</td>
    <td align="right">    48595.97</td>
    <td align="right">     5051.31</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    87293.71</td>
    <td align="right">    78253.42</td>
    <td align="right">    89374.85</td>
    <td align="right">    85313.10</td>
    <td align="right">    94376.50</td>
    <td align="right">   109305.76</td>
    <td align="right">    77451.90</td>
    <td align="right">    74062.39</td>
    <td align="right">    93321.94</td>
    <td align="right">    87152.96</td>
    <td align="right">    86305.52</td>
    <td align="right">    85454.46</td>
    <td align="right">  1047666.52</td>
    <td align="right">   109305.76</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND75KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    87293.71</td>
    <td align="right">    78253.42</td>
    <td align="right">    89374.85</td>
    <td align="right">    85313.10</td>
    <td align="right">    94376.50</td>
    <td align="right">   109305.76</td>
    <td align="right">    77451.90</td>
    <td align="right">    74062.39</td>
    <td align="right">    93321.94</td>
    <td align="right">    87152.96</td>
    <td align="right">    86305.52</td>
    <td align="right">    85454.46</td>
    <td align="right">  1047666.52</td>
    <td align="right">   109305.76</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      215.25</td>
    <td align="right">      216.77</td>
    <td align="right">      236.90</td>
    <td align="right">      341.93</td>
    <td align="right">      320.87</td>
    <td align="right">      389.84</td>
    <td align="right">      297.01</td>
    <td align="right">      284.09</td>
    <td align="right">      345.12</td>
    <td align="right">      254.62</td>
    <td align="right">      257.03</td>
    <td align="right">      214.91</td>
    <td align="right">     3374.34</td>
    <td align="right">      389.84</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    87293.71</td>
    <td align="right">    78253.42</td>
    <td align="right">    89374.85</td>
    <td align="right">    85313.10</td>
    <td align="right">    94376.50</td>
    <td align="right">   109305.76</td>
    <td align="right">    77451.90</td>
    <td align="right">    74062.39</td>
    <td align="right">    93321.94</td>
    <td align="right">    87152.96</td>
    <td align="right">    86305.52</td>
    <td align="right">    85454.46</td>
    <td align="right">  1047666.52</td>
    <td align="right">   109305.76</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      215.25</td>
    <td align="right">      216.77</td>
    <td align="right">      236.90</td>
    <td align="right">      341.93</td>
    <td align="right">      320.87</td>
    <td align="right">      389.84</td>
    <td align="right">      297.01</td>
    <td align="right">      284.09</td>
    <td align="right">      345.12</td>
    <td align="right">      254.62</td>
    <td align="right">      257.03</td>
    <td align="right">      214.91</td>
    <td align="right">     3374.34</td>
    <td align="right">      389.84</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      215.25</td>
    <td align="right">      216.77</td>
    <td align="right">      236.90</td>
    <td align="right">      341.93</td>
    <td align="right">      320.87</td>
    <td align="right">      389.84</td>
    <td align="right">      297.01</td>
    <td align="right">      284.09</td>
    <td align="right">      345.12</td>
    <td align="right">      254.62</td>
    <td align="right">      257.03</td>
    <td align="right">      214.91</td>
    <td align="right">     3374.34</td>
    <td align="right">      389.84</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      215.25</td>
    <td align="right">      216.77</td>
    <td align="right">      236.90</td>
    <td align="right">      341.93</td>
    <td align="right">      320.87</td>
    <td align="right">      389.84</td>
    <td align="right">      297.01</td>
    <td align="right">      284.09</td>
    <td align="right">      345.12</td>
    <td align="right">      254.62</td>
    <td align="right">      257.03</td>
    <td align="right">      214.91</td>
    <td align="right">     3374.34</td>
    <td align="right">      389.84</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      215.25</td>
    <td align="right">      216.77</td>
    <td align="right">      236.90</td>
    <td align="right">      341.93</td>
    <td align="right">      320.87</td>
    <td align="right">      389.84</td>
    <td align="right">      297.01</td>
    <td align="right">      284.09</td>
    <td align="right">      345.12</td>
    <td align="right">      254.62</td>
    <td align="right">      257.03</td>
    <td align="right">      214.91</td>
    <td align="right">     3374.34</td>
    <td align="right">      389.84</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    87293.71</td>
    <td align="right">    78253.42</td>
    <td align="right">    89374.85</td>
    <td align="right">    85313.10</td>
    <td align="right">    94376.50</td>
    <td align="right">   109305.76</td>
    <td align="right">    77451.90</td>
    <td align="right">    74062.39</td>
    <td align="right">    93321.94</td>
    <td align="right">    87152.96</td>
    <td align="right">    86305.52</td>
    <td align="right">    85454.46</td>
    <td align="right">  1047666.52</td>
    <td align="right">   109305.76</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      215.25</td>
    <td align="right">      216.77</td>
    <td align="right">      236.90</td>
    <td align="right">      341.93</td>
    <td align="right">      320.87</td>
    <td align="right">      389.84</td>
    <td align="right">      297.01</td>
    <td align="right">      284.09</td>
    <td align="right">      345.12</td>
    <td align="right">      254.62</td>
    <td align="right">      257.03</td>
    <td align="right">      214.91</td>
    <td align="right">     3374.34</td>
    <td align="right">      389.84</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    87293.71</td>
    <td align="right">    78253.42</td>
    <td align="right">    89374.85</td>
    <td align="right">    85313.10</td>
    <td align="right">    94376.50</td>
    <td align="right">   109305.76</td>
    <td align="right">    77451.90</td>
    <td align="right">    74062.39</td>
    <td align="right">    93321.94</td>
    <td align="right">    87152.96</td>
    <td align="right">    86305.52</td>
    <td align="right">    85454.46</td>
    <td align="right">  1047666.52</td>
    <td align="right">   109305.76</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      215.25</td>
    <td align="right">      216.77</td>
    <td align="right">      236.90</td>
    <td align="right">      341.93</td>
    <td align="right">      320.87</td>
    <td align="right">      389.84</td>
    <td align="right">      297.01</td>
    <td align="right">      284.09</td>
    <td align="right">      345.12</td>
    <td align="right">      254.62</td>
    <td align="right">      257.03</td>
    <td align="right">      214.91</td>
    <td align="right">     3374.34</td>
    <td align="right">      389.84</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    87293.71</td>
    <td align="right">    78253.42</td>
    <td align="right">    89374.85</td>
    <td align="right">    85313.10</td>
    <td align="right">    94376.50</td>
    <td align="right">   109305.76</td>
    <td align="right">    77451.90</td>
    <td align="right">    74062.39</td>
    <td align="right">    93321.94</td>
    <td align="right">    87152.96</td>
    <td align="right">    86305.52</td>
    <td align="right">    85454.46</td>
    <td align="right">  1047666.52</td>
    <td align="right">   109305.76</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      215.25</td>
    <td align="right">      216.77</td>
    <td align="right">      236.90</td>
    <td align="right">      341.93</td>
    <td align="right">      320.87</td>
    <td align="right">      389.84</td>
    <td align="right">      297.01</td>
    <td align="right">      284.09</td>
    <td align="right">      345.12</td>
    <td align="right">      254.62</td>
    <td align="right">      257.03</td>
    <td align="right">      214.91</td>
    <td align="right">     3374.34</td>
    <td align="right">      389.84</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MAXDEMAND75KW FROM TotalDemand<br>
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy<br>
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy<br>
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy<br>
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy<br>
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy<br>
ANNUALENERGYCHARGE FROM TotalEnergy<br>
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::IN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> IN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2020-12-22
    18:05:11</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     4546.12</td>
    <td align="right">     3234.11</td>
    <td align="right">     2471.16</td>
    <td align="right">     1358.42</td>
    <td align="right">      575.36</td>
    <td align="right">      385.88</td>
    <td align="right">      225.94</td>
    <td align="right">      244.11</td>
    <td align="right">      368.71</td>
    <td align="right">      805.54</td>
    <td align="right">     1986.52</td>
    <td align="right">     3772.83</td>
    <td align="right">    19974.69</td>
    <td align="right">     4546.12</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     4546.12</td>
    <td align="right">     3234.11</td>
    <td align="right">     2471.16</td>
    <td align="right">     1358.42</td>
    <td align="right">      575.36</td>
    <td align="right">      385.88</td>
    <td align="right">      225.94</td>
    <td align="right">      244.11</td>
    <td align="right">      368.71</td>
    <td align="right">      805.54</td>
    <td align="right">     1986.52</td>
    <td align="right">     3772.83</td>
    <td align="right">    19974.69</td>
    <td align="right">     4546.12</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     4546.12</td>
    <td align="right">     3234.11</td>
    <td align="right">     2471.16</td>
    <td align="right">     1358.42</td>
    <td align="right">      575.36</td>
    <td align="right">      385.88</td>
    <td align="right">      225.94</td>
    <td align="right">      244.11</td>
    <td align="right">      368.71</td>
    <td align="right">      805.54</td>
    <td align="right">     1986.52</td>
    <td align="right">     3772.83</td>
    <td align="right">    19974.69</td>
    <td align="right">     4546.12</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      363.69</td>
    <td align="right">      258.73</td>
    <td align="right">      197.69</td>
    <td align="right">      108.67</td>
    <td align="right">       46.03</td>
    <td align="right">       30.87</td>
    <td align="right">       18.08</td>
    <td align="right">       19.53</td>
    <td align="right">       29.50</td>
    <td align="right">       64.44</td>
    <td align="right">      158.92</td>
    <td align="right">      301.83</td>
    <td align="right">     1597.98</td>
    <td align="right">      363.69</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     4909.80</td>
    <td align="right">     3492.84</td>
    <td align="right">     2668.85</td>
    <td align="right">     1467.09</td>
    <td align="right">      621.39</td>
    <td align="right">      416.75</td>
    <td align="right">      244.01</td>
    <td align="right">      263.64</td>
    <td align="right">      398.20</td>
    <td align="right">      869.98</td>
    <td align="right">     2145.44</td>
    <td align="right">     4074.66</td>
    <td align="right">    21572.67</td>
    <td align="right">     4909.80</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     4546.12</td>
    <td align="right">     3234.11</td>
    <td align="right">     2471.16</td>
    <td align="right">     1358.42</td>
    <td align="right">      575.36</td>
    <td align="right">      385.88</td>
    <td align="right">      225.94</td>
    <td align="right">      244.11</td>
    <td align="right">      368.71</td>
    <td align="right">      805.54</td>
    <td align="right">     1986.52</td>
    <td align="right">     3772.83</td>
    <td align="right">    19974.69</td>
    <td align="right">     4546.12</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      363.69</td>
    <td align="right">      258.73</td>
    <td align="right">      197.69</td>
    <td align="right">      108.67</td>
    <td align="right">       46.03</td>
    <td align="right">       30.87</td>
    <td align="right">       18.08</td>
    <td align="right">       19.53</td>
    <td align="right">       29.50</td>
    <td align="right">       64.44</td>
    <td align="right">      158.92</td>
    <td align="right">      301.83</td>
    <td align="right">     1597.98</td>
    <td align="right">      363.69</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     4546.12</td>
    <td align="right">     3234.11</td>
    <td align="right">     2471.16</td>
    <td align="right">     1358.42</td>
    <td align="right">      575.36</td>
    <td align="right">      385.88</td>
    <td align="right">      225.94</td>
    <td align="right">      244.11</td>
    <td align="right">      368.71</td>
    <td align="right">      805.54</td>
    <td align="right">     1986.52</td>
    <td align="right">     3772.83</td>
    <td align="right">    19974.69</td>
    <td align="right">     4546.12</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      553.06</td>
    <td align="right">      430.64</td>
    <td align="right">      275.49</td>
    <td align="right">      150.77</td>
    <td align="right">       62.81</td>
    <td align="right">       36.96</td>
    <td align="right">       21.89</td>
    <td align="right">       24.10</td>
    <td align="right">       40.08</td>
    <td align="right">       98.48</td>
    <td align="right">      253.71</td>
    <td align="right">      494.47</td>
    <td align="right">     2442.45</td>
    <td align="right">      553.06</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      553.06</td>
    <td align="right">      430.64</td>
    <td align="right">      275.49</td>
    <td align="right">      150.77</td>
    <td align="right">       62.81</td>
    <td align="right">       36.96</td>
    <td align="right">       21.89</td>
    <td align="right">       24.10</td>
    <td align="right">       40.08</td>
    <td align="right">       98.48</td>
    <td align="right">      253.71</td>
    <td align="right">      494.47</td>
    <td align="right">     2442.45</td>
    <td align="right">      553.06</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        3.14</td>
    <td align="right">        3.20</td>
    <td align="right">        2.42</td>
    <td align="right">        2.41</td>
    <td align="right">        1.58</td>
    <td align="right">      0.3694</td>
    <td align="right">      0.1448</td>
    <td align="right">      0.3163</td>
    <td align="right">      0.9645</td>
    <td align="right">        1.96</td>
    <td align="right">        2.84</td>
    <td align="right">        3.05</td>
    <td align="right">       22.39</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      553.06</td>
    <td align="right">      430.64</td>
    <td align="right">      275.49</td>
    <td align="right">      150.77</td>
    <td align="right">       62.81</td>
    <td align="right">       36.96</td>
    <td align="right">       21.89</td>
    <td align="right">       24.10</td>
    <td align="right">       40.08</td>
    <td align="right">       98.48</td>
    <td align="right">      253.71</td>
    <td align="right">      494.47</td>
    <td align="right">     2442.45</td>
    <td align="right">      553.06</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        3.14</td>
    <td align="right">        3.20</td>
    <td align="right">        2.42</td>
    <td align="right">        2.41</td>
    <td align="right">        1.58</td>
    <td align="right">      0.3694</td>
    <td align="right">      0.1448</td>
    <td align="right">      0.3163</td>
    <td align="right">      0.9645</td>
    <td align="right">        1.96</td>
    <td align="right">        2.84</td>
    <td align="right">        3.05</td>
    <td align="right">       22.39</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        3.14</td>
    <td align="right">        3.20</td>
    <td align="right">        2.42</td>
    <td align="right">        2.41</td>
    <td align="right">        1.58</td>
    <td align="right">      0.3694</td>
    <td align="right">      0.1448</td>
    <td align="right">      0.3163</td>
    <td align="right">      0.9645</td>
    <td align="right">        1.96</td>
    <td align="right">        2.84</td>
    <td align="right">        3.05</td>
    <td align="right">       22.39</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        3.14</td>
    <td align="right">        3.20</td>
    <td align="right">        2.42</td>
    <td align="right">        2.41</td>
    <td align="right">        1.58</td>
    <td align="right">      0.3694</td>
    <td align="right">      0.1448</td>
    <td align="right">      0.3163</td>
    <td align="right">      0.9645</td>
    <td align="right">        1.96</td>
    <td align="right">        2.84</td>
    <td align="right">        3.05</td>
    <td align="right">       22.39</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        3.14</td>
    <td align="right">        3.20</td>
    <td align="right">        2.42</td>
    <td align="right">        2.41</td>
    <td align="right">        1.58</td>
    <td align="right">      0.3694</td>
    <td align="right">      0.1448</td>
    <td align="right">      0.3163</td>
    <td align="right">      0.9645</td>
    <td align="right">        1.96</td>
    <td align="right">        2.84</td>
    <td align="right">        3.05</td>
    <td align="right">       22.39</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      553.06</td>
    <td align="right">      430.64</td>
    <td align="right">      275.49</td>
    <td align="right">      150.77</td>
    <td align="right">       62.81</td>
    <td align="right">       36.96</td>
    <td align="right">       21.89</td>
    <td align="right">       24.10</td>
    <td align="right">       40.08</td>
    <td align="right">       98.48</td>
    <td align="right">      253.71</td>
    <td align="right">      494.47</td>
    <td align="right">     2442.45</td>
    <td align="right">      553.06</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        3.14</td>
    <td align="right">        3.20</td>
    <td align="right">        2.42</td>
    <td align="right">        2.41</td>
    <td align="right">        1.58</td>
    <td align="right">      0.3694</td>
    <td align="right">      0.1448</td>
    <td align="right">      0.3163</td>
    <td align="right">      0.9645</td>
    <td align="right">        1.96</td>
    <td align="right">        2.84</td>
    <td align="right">        3.05</td>
    <td align="right">       22.39</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      553.06</td>
    <td align="right">      430.64</td>
    <td align="right">      275.49</td>
    <td align="right">      150.77</td>
    <td align="right">       62.81</td>
    <td align="right">       36.96</td>
    <td align="right">       21.89</td>
    <td align="right">       24.10</td>
    <td align="right">       40.08</td>
    <td align="right">       98.48</td>
    <td align="right">      253.71</td>
    <td align="right">      494.47</td>
    <td align="right">     2442.45</td>
    <td align="right">      553.06</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        3.14</td>
    <td align="right">        3.20</td>
    <td align="right">        2.42</td>
    <td align="right">        2.41</td>
    <td align="right">        1.58</td>
    <td align="right">      0.3694</td>
    <td align="right">      0.1448</td>
    <td align="right">      0.3163</td>
    <td align="right">      0.9645</td>
    <td align="right">        1.96</td>
    <td align="right">        2.84</td>
    <td align="right">        3.05</td>
    <td align="right">       22.39</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      553.06</td>
    <td align="right">      430.64</td>
    <td align="right">      275.49</td>
    <td align="right">      150.77</td>
    <td align="right">       62.81</td>
    <td align="right">       36.96</td>
    <td align="right">       21.89</td>
    <td align="right">       24.10</td>
    <td align="right">       40.08</td>
    <td align="right">       98.48</td>
    <td align="right">      253.71</td>
    <td align="right">      494.47</td>
    <td align="right">     2442.45</td>
    <td align="right">      553.06</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        3.14</td>
    <td align="right">        3.20</td>
    <td align="right">        2.42</td>
    <td align="right">        2.41</td>
    <td align="right">        1.58</td>
    <td align="right">      0.3694</td>
    <td align="right">      0.1448</td>
    <td align="right">      0.3163</td>
    <td align="right">      0.9645</td>
    <td align="right">        1.96</td>
    <td align="right">        2.84</td>
    <td align="right">        3.05</td>
    <td align="right">       22.39</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        7.51</td>
    <td align="right">        8.97</td>
    <td align="right">        9.01</td>
    <td align="right">        9.16</td>
    <td align="right">       10.44</td>
    <td align="right">       10.32</td>
    <td align="right">       10.13</td>
    <td align="right">        9.20</td>
    <td align="right">        8.18</td>
    <td align="right">        7.83</td>
    <td align="right">        7.63</td>
    <td align="right">      106.60</td>
    <td align="right">       10.44</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES<br>
EnergyCharges SUM MONTHLYRATEGASCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
</body>
</html>
