Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:12
Tabular Output Report in Format: ,Comma

Building:,Ref Bldg Secondary School Post1980_v1.3_5.0
Environment:,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [GJ],Energy Per Total Building Area [MJ/m2],Energy Per Conditioned Building Area [MJ/m2]
,Total Site Energy,19632.21,1002.05,1002.05
,Net Site Energy,19632.21,1002.05,1002.05
,Total Source Energy,44345.88,2263.47,2263.47
,Net Source Energy,44345.88,2263.47,2263.47


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.546
,Natural Gas,1.092
,District Cooling,0.848
,District Heating,1.647
,Steam,0.585
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,19592.00
,Net Conditioned Building Area,19592.00
,Unconditioned Building Area,0.00


End Uses

,,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,0.00,9462.02,0.00,0.00,0.00,0.00
,Cooling,1308.81,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,4096.48,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,343.64,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,2277.82,353.39,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,1123.24,0.00,0.00,0.00,0.00,0.00
,Pumps,48.03,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,482.04,0.00,0.00,0.00,2677.93
,Refrigeration,136.74,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,9334.76,10297.45,0.00,0.00,0.00,2677.93
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,Boiler,0.00,3053.14,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,,Other,0.00,6408.88,0.00,0.00,0.00,0.00
,Cooling,General,941.12,0.00,0.00,0.00,0.00,0.00
,,Other,367.70,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,4096.48,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,343.64,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,2024.86,0.00,0.00,0.00,0.00,0.00
,,KitchenExhFan,9.51,0.00,0.00,0.00,0.00,0.00
,,MiscElec,177.91,0.00,0.00,0.00,0.00,0.00
,,Elevators,65.54,0.00,0.00,0.00,0.00,0.00
,,MiscGas,0.00,353.39,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,1118.99,0.00,0.00,0.00,0.00,0.00
,,Zone Exhaust Fans,4.25,0.00,0.00,0.00,0.00,0.00
,Pumps,General,48.03,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,482.04,0.00,0.00,0.00,0.00
,,SHW_default,0.00,0.00,0.00,0.00,0.00,2677.93
,Refrigeration,General,37.09,0.00,0.00,0.00,0.00,0.00
,,Low Temp Refrigeration,29.69,0.00,0.00,0.00,0.00,0.00
,,Med Temp Refrigeration,69.96,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,226.63,0.00,0.00,0.00,0.00,0.00
,HVAC,126.59,507.56,0.00,0.00,0.00,0.14
,Other,123.24,18.04,0.00,0.00,0.00,0.00
,Total,476.46,525.59,0.00,0.00,0.00,0.14


Utility Use Per Total Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,226.63,0.00,0.00,0.00,0.00,0.00
,HVAC,126.59,507.56,0.00,0.00,0.00,0.14
,Other,123.24,18.04,0.00,0.00,0.00,0.00
,Total,476.46,525.59,0.00,0.00,0.00,0.14


Electric Loads Satisfied

,,Electricity [GJ],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,9334.760,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,9334.760,100.00
,,,
,Total On-Site and Utility Electric Sources,9334.760,100.00
,Total Electricity End Uses,9334.760,100.00


On-Site Thermal Sources

,,Heat [GJ],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,2677.93,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,2677.93,100.00
,Total Water End Uses,2677.93,100.00


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.56
,Tolerance for Zone Cooling Setpoint Not Met Time,0.56


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,0.67
,Time Setpoint Not Met During Occupied Cooling,200.17
,Time Not Comfortable Based on Simple ASHRAE 55-2004,2569.17


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:12
,RunPeriod,RUNPERIOD 1
,Weather File,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Latitude [deg],41.98
,Longitude [deg],-87.9
,Elevation [m],201.00
,Time Zone,-6.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],6384.00,2152.00,1040.00,2152.00,1040.00
,Above Ground Wall Area [m2],6384.00,2152.00,1040.00,2152.00,1040.00
,Window Opening Area [m2],2089.18,753.18,291.61,753.18,291.20
,Gross Window-Wall Ratio [%],32.73,35.00,28.04,35.00,28.00
,Above Ground Window-Wall Ratio [%],32.73,35.00,28.04,35.00,28.00


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],6384.00,2152.00,1040.00,2152.00,1040.00
,Above Ground Wall Area [m2],6384.00,2152.00,1040.00,2152.00,1040.00
,Window Opening Area [m2],2089.18,753.18,291.61,753.18,291.20
,Gross Window-Wall Ratio [%],32.73,35.00,28.04,35.00,28.00
,Above Ground Window-Wall Ratio [%],32.73,35.00,28.04,35.00,28.00


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],11902.00
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,AUDITORIUM_ZN_1_FLR_1,988.00,Yes,Yes,7904.00,1.00,512.00,0.00,106.40,106.40,12.0800,1.00,5.0000
,AUX_GYM_ZN_1_FLR_1,1248.00,Yes,Yes,9984.00,1.00,608.00,0.00,212.80,212.80,11.8100,3.33,5.0000
,BATHROOMS_ZN_1_FLR_1,210.00,Yes,Yes,840.00,1.00,116.00,0.00,25.20,25.20,9.6000,10.00,4.0000
,BATHROOMS_ZN_1_FLR_2,210.00,Yes,Yes,840.00,1.00,116.00,0.00,25.20,25.20,9.6000,10.00,4.0000
,CAFETERIA_ZN_1_FLR_1,624.00,Yes,Yes,2496.00,1.00,200.00,0.00,70.00,70.00,14.3800,1.39,19.2600
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,10.0000
,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,Yes,Yes,1280.00,1.00,20.00,0.00,7.00,7.00,14.3800,10.00,4.0000
,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,Yes,Yes,1280.00,1.00,20.00,0.00,7.00,7.00,9.2500,10.00,4.0000
,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,Yes,Yes,1280.00,1.00,20.00,0.00,7.00,7.00,9.2500,10.00,4.0000
,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,Yes,Yes,1280.00,1.00,20.00,0.00,7.00,7.00,9.2500,10.00,4.0000
,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,Yes,Yes,1280.00,1.00,20.00,0.00,7.00,7.00,9.2500,10.00,4.0000
,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,Yes,Yes,1280.00,1.00,20.00,0.00,7.00,7.00,9.2500,10.00,4.0000
,GYM_ZN_1_FLR_1,1976.00,Yes,Yes,15808.00,1.00,0.00,0.00,0.00,0.00,11.3800,1.00,5.0000
,KITCHEN_ZN_1_FLR_1,216.00,Yes,Yes,864.00,1.00,36.00,0.00,12.60,12.60,16.7600,6.67,1344.4722
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,Yes,Yes,3360.00,1.00,236.00,0.00,83.01,83.01,16.3300,4.35,10.0000
,LOBBY_ZN_1_FLR_1,210.00,Yes,Yes,840.00,1.00,60.00,0.00,21.00,21.00,12.0000,,4.0000
,LOBBY_ZN_1_FLR_2,210.00,Yes,Yes,840.00,1.00,60.00,0.00,21.00,21.00,12.0000,,4.0000
,MAIN_CORRIDOR_ZN_1_FLR_1,1140.00,Yes,Yes,4560.00,1.00,200.00,0.00,49.00,49.00,9.2500,,4.0000
,MAIN_CORRIDOR_ZN_1_FLR_2,1140.00,Yes,Yes,4560.00,1.00,200.00,0.00,49.00,49.00,9.2500,,4.0000
,MECH_ZN_1_FLR_1,342.00,Yes,Yes,1368.00,1.00,0.00,0.00,0.00,0.00,8.0500,100.00,97.8886
,MECH_ZN_1_FLR_2,342.00,Yes,Yes,1368.00,1.00,0.00,0.00,0.00,0.00,8.0500,100.00,4.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,14.3800,4.00,10.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,10.0000
,OFFICES_ZN_1_FLR_1,532.00,Yes,Yes,2128.00,1.00,208.00,0.00,72.80,72.80,20.0900,20.00,10.8000
,OFFICES_ZN_1_FLR_2,532.00,Yes,Yes,2128.00,1.00,208.00,0.00,72.80,72.80,20.0900,20.00,10.8000
,Total,19592.00,,,95216.00,,6384.00,0.00,2089.18,2089.18,15.1724,3.25,23.8618
,Conditioned Total,19592.00,,,95216.00,,6384.00,0.00,2089.18,2089.18,15.1724,3.25,23.8618
,Unconditioned Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,
,Not Part of Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Time of Peak,08-JUN-12:00,06-FEB-06:10,-,-,-,02-JAN-13:09
,Heating,0.00,4311991.60,0.00,0.00,0.00,0.00
,Cooling,792006.26,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,267531.57,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,145652.64,4834.26,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,102403.99,0.00,0.00,0.00,0.00,0.00
,Pumps,10617.16,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,20.00,0.00,0.00,0.00,0.00
,Refrigeration,5531.16,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,1323742.78,4316845.86,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Heating,Boiler,0.00,1447650.35,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,515749.55,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,267531.57,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,128121.58,0.00,0.00,0.00,0.00,0.00
,,KitchenExhFan,699.00,0.00,0.00,0.00,0.00,0.00
,,MiscElec,7199.10,0.00,0.00,0.00,0.00,0.00
,,Elevators,9632.97,0.00,0.00,0.00,0.00,0.00
,,MiscGas,0.00,4834.26,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,102182.10,0.00,0.00,0.00,0.00,0.00
,,Zone Exhaust Fans,221.89,0.00,0.00,0.00,0.00,0.00
,Pumps,General,10617.16,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,20.00,0.00,0.00,0.00,0.00
,,SHW_default,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,1337.36,0.00,0.00,0.00,0.00,0.00
,,Low Temp Refrigeration,1652.83,0.00,0.00,0.00,0.00,0.00
,,Med Temp Refrigeration,2540.96,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [GJ],Source Natural Gas [GJ],Source Additional Fuel [GJ],Source District Cooling [GJ],Source District Heating [GJ]
,Heating,0.00,10332.52,0.00,0.00,0.00
,Cooling,4641.05,0.00,0.00,0.00,0.00
,Interior Lighting,14526.12,0.00,0.00,0.00,0.00
,Exterior Lighting,1218.53,0.00,0.00,0.00,0.00
,Interior Equipment,8077.14,385.90,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,3983.00,0.00,0.00,0.00,0.00
,Pumps,170.31,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,526.39,0.00,0.00,0.00
,Refrigeration,484.89,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,33101.06,11244.82,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,527.38,0.00,0.00,0.00
,Cooling,236.89,0.00,0.00,0.00,0.00
,Interior Lighting,741.43,0.00,0.00,0.00,0.00
,Exterior Lighting,62.20,0.00,0.00,0.00,0.00
,Interior Equipment,412.27,19.70,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,203.30,0.00,0.00,0.00,0.00
,Pumps,8.69,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,26.87,0.00,0.00,0.00
,Refrigeration,24.75,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,1689.52,573.95,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,527.38,0.00,0.00,0.00
,Cooling,236.89,0.00,0.00,0.00,0.00
,Interior Lighting,741.43,0.00,0.00,0.00,0.00
,Exterior Lighting,62.20,0.00,0.00,0.00,0.00
,Interior Equipment,412.27,19.70,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,203.30,0.00,0.00,0.00,0.00
,Pumps,8.69,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,26.87,0.00,0.00,0.00
,Refrigeration,24.75,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,1689.52,573.95,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:Uncontrolled

,,Design Size Maximum Air Flow Rate [m3/s]
,AUDITORIUM_ZN_1_FLR_1 DIRECT AIR,7.90
,AUX_GYM_ZN_1_FLR_1 DIRECT AIR,3.75
,CAFETERIA_ZN_1_FLR_1 DIRECT AIR,4.49
,GYM_ZN_1_FLR_1 DIRECT AIR,19.76
,KITCHEN_ZN_1_FLR_1 DIRECT AIR,0.537505
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirTerminal:SingleDuct:VAV:Reheat

,,Design Size Maximum Air Flow Rate [m3/s],Design Size Constant Minimum Air Flow Fraction,User-Specified Constant Minimum Air Flow Fraction,Design Size Minimum Air Flow Rate [m3/s],Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],Design Size Maximum Flow Fraction during Reheat [],Design Size Maximum Reheat Water Flow Rate [m3/s],Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],Design Size Reheat Coil Sizing Inlet Air Temperature [C],Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]
,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,0.706951,0.424357,0.300000,0.212085,0.001010,0.300000,0.000626,0.706951,16.70,0.008000
,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,0.869290,0.345109,0.300000,0.260787,0.001242,0.300000,0.000769,0.869290,16.70,0.008000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.473085,0.200000,0.300000,0.141925,0.001434,0.300000,0.000314,0.359518,16.70,0.008000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,0.640214,0.200000,0.300000,0.192064,0.001940,0.300000,0.000363,0.415715,16.70,0.008000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,0.467496,0.200000,0.300000,0.140249,0.001417,0.300000,0.000314,0.358832,16.70,0.008000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,0.637531,0.200000,0.300000,0.191259,0.001932,0.300000,0.000363,0.415429,16.70,0.008000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.467840,0.200000,0.300000,0.140352,0.001418,0.300000,0.000314,0.358943,16.70,0.008000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,0.639195,0.200000,0.300000,0.191759,0.001937,0.300000,0.000363,0.415569,16.70,0.008000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.444315,0.200000,0.300000,0.133294,0.001346,0.300000,0.000313,0.357981,16.70,0.008000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,0.615499,0.200000,0.300000,0.184650,0.001865,0.300000,0.000363,0.415674,16.70,0.008000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,0.443561,0.200000,0.300000,0.133068,0.001344,0.300000,0.000313,0.358328,16.70,0.008000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,0.615765,0.200000,0.300000,0.184729,0.001866,0.300000,0.000363,0.415762,16.70,0.008000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.449510,0.200000,0.300000,0.134853,0.001362,0.300000,0.000314,0.359275,16.70,0.008000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,0.619314,0.200000,0.300000,0.185794,0.001877,0.300000,0.000364,0.416128,16.70,0.008000
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.407959,0.597707,0.300000,0.122388,0.000382,0.300000,0.000221,0.249972,16.70,0.008000
,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,0.731881,0.333169,0.300000,0.219564,0.000686,0.300000,0.000485,0.544489,16.70,0.008000
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,0.345668,0.705416,0.300000,0.103701,0.000324,0.300000,0.000236,0.266633,16.70,0.008000
,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,0.726164,0.335792,0.300000,0.217849,0.000681,0.300000,0.000486,0.545691,16.70,0.008000
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.350762,0.695173,0.300000,0.105229,0.000329,0.300000,0.000239,0.270193,16.70,0.008000
,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,0.738860,0.330022,0.300000,0.221658,0.000693,0.300000,0.000489,0.549584,16.70,0.008000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,2.41,0.265971,0.300000,0.721974,0.000859,0.300000,0.001218,1.39,16.70,0.008000
,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,0.317463,0.504059,0.300000,0.095239,0.000454,0.300000,0.000277,0.317463,16.70,0.008000
,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,0.603650,0.265087,0.300000,0.181095,0.000862,0.300000,0.000536,0.603650,16.70,0.008000
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,1.82,0.478184,0.300000,0.544986,0.000478,0.300000,0.001624,1.82,16.70,0.008000
,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,2.61,0.333446,0.300000,0.781549,0.000686,0.300000,0.002271,2.55,16.70,0.008000
,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,0.887222,0.293730,0.300000,0.266167,0.000778,0.300000,0.000104,0.266167,16.70,0.008000
,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,0.479394,0.543612,0.300000,0.143818,0.000421,0.300000,0.000297,0.334882,16.70,0.008000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.992200,0.366332,0.300000,0.297660,0.000624,0.300000,0.000837,0.957239,16.70,0.008000
,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,1.68,0.216023,0.300000,0.504770,0.001058,0.300000,0.001036,1.19,16.70,0.008000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,1.09,0.334025,0.300000,0.326449,0.000684,0.300000,0.000818,0.936433,16.70,0.008000
,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,1.67,0.217398,0.300000,0.501578,0.001052,0.300000,0.001032,1.18,16.70,0.008000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,1.09,0.332273,0.300000,0.328171,0.000688,0.300000,0.000819,0.936923,16.70,0.008000
,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,1.96,0.200000,0.300000,0.589383,0.001236,0.300000,0.001033,1.18,16.70,0.008000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.954000,0.381000,0.300000,0.286200,0.000600,0.300000,0.000814,0.931185,16.70,0.008000
,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,1.54,0.236649,0.300000,0.460776,0.000966,0.300000,0.001033,1.18,16.70,0.008000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,0.954000,0.381000,0.300000,0.286200,0.000600,0.300000,0.000815,0.932819,16.70,0.008000
,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,1.54,0.236428,0.300000,0.461208,0.000967,0.300000,0.001033,1.18,16.70,0.008000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.982634,0.369898,0.300000,0.294790,0.000618,0.300000,0.000824,0.942763,16.70,0.008000
,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,1.85,0.200000,0.300000,0.553878,0.001161,0.300000,0.001038,1.19,16.70,0.008000
,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,1.15,0.353296,0.300000,0.344230,0.000647,0.300000,0.000788,0.901463,16.70,0.008000
,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,1.75,0.232312,0.300000,0.523500,0.000984,0.300000,0.000997,1.14,16.70,0.008000
User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.


Coil:Heating:Water

,,Design Size Rated Capacity [W],Design Size Maximum Water Flow Rate [m3/s],Design Size U-Factor Times Area Value [W/K]
,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,28612.83,0.000626,705.28
,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,35123.98,0.000769,865.05
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,14352.09,0.000314,351.41
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,16596.20,0.000363,406.37
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,14324.70,0.000314,350.74
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,16584.80,0.000363,406.09
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,14329.13,0.000314,350.85
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,16590.39,0.000363,406.22
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,14290.75,0.000313,349.91
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,16594.58,0.000363,406.33
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,14304.59,0.000313,350.25
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,16598.09,0.000363,406.41
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,14342.40,0.000314,351.17
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,16612.73,0.000364,406.77
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,10090.14,0.000221,248.38
,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,22139.45,0.000485,546.96
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,10768.83,0.000236,265.17
,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,22189.07,0.000486,548.20
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,10913.48,0.000239,268.74
,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,22348.94,0.000489,552.16
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,55614.55,0.001218,1361.53
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,12669.24,0.000277,310.16
,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,24474.69,0.000536,603.80
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,74150.71,0.001624,1835.43
,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,103743.25,0.002271,2563.28
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,4736.51,0.000104,94.38
,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,13573.05,0.000297,334.79
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,38209.19,0.000837,935.51
,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,47323.88,0.001036,1158.71
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,37378.83,0.000818,915.18
,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,47157.20,0.001032,1154.63
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,37398.40,0.000819,915.66
,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,47185.68,0.001033,1155.33
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,37168.84,0.000814,910.03
,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,47177.44,0.001033,1155.13
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,37234.52,0.000815,911.64
,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,47196.59,0.001033,1155.60
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,37631.15,0.000824,921.35
,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,47430.47,0.001038,1161.32
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,35981.66,0.000788,880.95
,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,45547.08,0.000997,1115.19
,VAV_OTHER_HEATC,179618.90,0.003933,2359.78
,VAV_POD_1_HEATC,112092.02,0.002454,1472.63
,VAV_POD_2_HEATC,112224.13,0.002457,1474.37
,VAV_POD_3_HEATC,121020.22,0.002650,1589.93
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,PSZ-AC_1:5,19.76,19.76,19.76,19.76,19.76,19.76,1.00,1.00,19.76
,PSZ-AC_2:6,3.75,3.75,3.75,3.75,3.75,3.75,1.00,1.00,3.75
,PSZ-AC_3:7,7.90,7.90,7.90,7.90,7.90,7.90,1.00,1.00,7.90
,PSZ-AC_4:8,0.537505,0.537505,0.537505,0.537505,0.537505,0.537505,1.00,1.00,0.537505
,PSZ-AC_5:9,4.49,4.49,4.49,4.49,4.49,4.49,1.00,1.00,4.49
,VAV_OTHER,4.08,4.08,13.58,10.88,13.58,13.58,0.300000,0.801133,13.58
,VAV_POD_1,2.54,2.54,8.48,6.62,8.48,8.48,0.300000,0.781103,8.48
,VAV_POD_2,2.55,2.55,8.49,6.63,8.49,8.49,0.300000,0.781406,8.49
,VAV_POD_3,2.75,2.75,9.15,6.65,9.15,9.15,0.300000,0.726315,9.15
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [m3/s],Minimum Outdoor Air Flow Rate [m3/s]
,PSZ-AC_1:5_OA_CONTROLLER,19.76,19.76
,PSZ-AC_2:6_OA_CONTROLLER,3.75,3.75
,PSZ-AC_3:7_OA_CONTROLLER,7.90,7.90
,PSZ-AC_4:8_OA_CONTROLLER,0.537505,0.259200
,PSZ-AC_5:9_OA_CONTROLLER,4.49,4.49
,VAV_OTHER_OA_CONTROLLER,13.58,4.65
,VAV_POD_1_OA_CONTROLLER,8.48,4.93
,VAV_POD_2_OA_CONTROLLER,8.49,4.93
,VAV_POD_3_OA_CONTROLLER,9.15,4.93
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [m3/s],Design Size Gross Rated Total Cooling Capacity [W],Design Size Gross Rated Sensible Heat Ratio
,PSZ-AC_1:5_COOLC DXCOIL,19.76,490687.86,0.698083
,PSZ-AC_2:6_COOLC DXCOIL,3.75,93065.50,0.698083
,PSZ-AC_3:7_COOLC DXCOIL,7.90,196275.14,0.698083
,PSZ-AC_4:8_COOLC DXCOIL,0.537505,13347.53,0.698083
,PSZ-AC_5:9_COOLC DXCOIL,4.49,111477.74,0.698083
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Fuel

,,Design Size Nominal Capacity [W]
,PSZ-AC_1:5_HEATC,1414911.40
,PSZ-AC_2:6_HEATC,268356.83
,PSZ-AC_3:7_HEATC,565964.56
,PSZ-AC_4:8_HEATC,38487.95
,PSZ-AC_5:9_HEATC,321449.01
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:ConstantVolume

,,Design Size Maximum Flow Rate [m3/s]
,PSZ-AC_1:5_FAN,19.76
,PSZ-AC_2:6_FAN,3.75
,PSZ-AC_3:7_FAN,7.90
,PSZ-AC_4:8_FAN,0.537505
,PSZ-AC_5:9_FAN,4.49
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:Water

,,Design Size Design Inlet Air Temperature [C],Design Size Design Inlet Water Temperature [C],Design Size Design Outlet Air Temperature [C],Design Size Design Inlet Air Humidity Ratio,Design Size Design Outlet Air Humidity Ratio,Design Size Design Coil Load [W],Design Size Design Water Flow Rate [m3/s],Design Size Design Air Flow Rate [m3/s]
,VAV_OTHER_COOLC,26.32,6.67,11.40,0.013025,0.008500,427595.90,0.015273,13.58
,VAV_POD_1_COOLC,27.55,6.67,11.40,0.015020,0.008500,330167.44,0.011793,8.48
,VAV_POD_2_COOLC,27.55,6.67,11.40,0.015015,0.008500,330448.21,0.011803,8.49
,VAV_POD_3_COOLC,27.29,6.67,11.40,0.014692,0.008500,344553.04,0.012307,9.15
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:VariableVolume

,,Design Size Maximum Flow Rate [m3/s]
,VAV_OTHER_FAN,13.58
,VAV_POD_1_FAN,8.48
,VAV_POD_2_FAN,8.49
,VAV_POD_3_FAN,9.15
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:WaterCoil

,,Maximum Actuated Flow [m3/s],Controller Convergence Tolerance
,VAV_OTHER_COOLC_CONTROLLER,0.015273,0.000031
,VAV_OTHER_HEATC_CONTROLLER,0.003933,
,VAV_POD_1_COOLC_CONTROLLER,0.011793,0.000040
,VAV_POD_1_HEATC_CONTROLLER,0.002454,
,VAV_POD_2_COOLC_CONTROLLER,0.011803,0.000040
,VAV_POD_2_HEATC_CONTROLLER,0.002457,
,VAV_POD_3_COOLC_CONTROLLER,0.012307,0.000039
,VAV_POD_3_HEATC_CONTROLLER,0.002650,
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [m3/s],Plant Loop Volume [m3]
,COOLSYS1,0.051175,6.14
,HEATSYS1,0.038352,4.60
,SWHSYS1,0.000449,0.053858
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:VariableSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,COOLSYS1 PUMP,0.051175,13074.56
,HEATSYS1 PUMP,0.038352,9798.40
,SWHSYS1 PUMP,0.000449,114.67
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Chiller:Electric:EIR

,,Design Size Reference Chilled Water Flow Rate [m3/s],Design Size Reference Capacity [W],Design Size Reference Condenser Fluid Flow Rate  [m3/s]
,COOLSYS1 CHILLER,0.051175,1432764.59,163.34
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Boiler:HotWater

,,Design Size Nominal Capacity [W],Design Size Design Water Flow Rate [m3/s]
,HEATSYS1 BOILER,1751645.36,0.038352
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Mixed

,,Use Side Design Flow Rate [m3/s]
,SWHSYS1 WATER HEATER,0.000449
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,Possible Shadow Receivers
,AUDITORIUM_ZN_1_FLR_1_WALL_3,BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_3 |
,AUDITORIUM_ZN_1_FLR_1_WALL_4,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,AUDITORIUM_ZN_1_FLR_2_WALL_3,BATHROOMS_ZN_1_FLR_2_WALL_3 |
,AUDITORIUM_ZN_1_FLR_2_WALL_4,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,AUX_GYM_ZN_1_FLR_1_WALL_1,OFFICES_ZN_1_FLR_1_WALL_2 | OFFICES_ZN_1_FLR_2_WALL_2 |
,AUX_GYM_ZN_1_FLR_2_WALL_1,OFFICES_ZN_1_FLR_2_WALL_2 |
,BATHROOMS_ZN_1_FLR_1_WALL_3,AUDITORIUM_ZN_1_FLR_1_WALL_3 | AUDITORIUM_ZN_1_FLR_2_WALL_3 | CAFETERIA_ZN_1_FLR_1_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 |
,BATHROOMS_ZN_1_FLR_2_WALL_3,AUDITORIUM_ZN_1_FLR_2_WALL_3 | LIBRARY_MEDIA_CENTER_WALL_3 |
,CAFETERIA_ZN_1_FLR_1_WALL_3,BATHROOMS_ZN_1_FLR_1_WALL_3 | BATHROOMS_ZN_1_FLR_2_WALL_3 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,LIBRARY_MEDIA_CENTER_WALL_3,BATHROOMS_ZN_1_FLR_2_WALL_3 |
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 |
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3 |
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,AUDITORIUM_ZN_1_FLR_1_WALL_4 | AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,AUDITORIUM_ZN_1_FLR_2_WALL_4 | CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7 | MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1 |
,OFFICES_ZN_1_FLR_1_WALL_2,AUX_GYM_ZN_1_FLR_1_WALL_1 | AUX_GYM_ZN_1_FLR_2_WALL_1 |
,OFFICES_ZN_1_FLR_2_WALL_2,AUX_GYM_ZN_1_FLR_2_WALL_1 |


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,AUDITORIUM_ZN_1_FLR_1_WALL_3,AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,AUDITORIUM_ZN_1_FLR_2_WALL_3,AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,AUX_GYM_ZN_1_FLR_1_WALL_1,AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,AUX_GYM_ZN_1_FLR_1_WALL_2,AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 |
,AUX_GYM_ZN_1_FLR_2_WALL_1,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,AUX_GYM_ZN_1_FLR_2_WALL_2,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1 |
,BATHROOMS_ZN_1_FLR_1_WALL_3,BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,BATHROOMS_ZN_1_FLR_1_WALL_4,BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,BATHROOMS_ZN_1_FLR_2_WALL_3,BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,BATHROOMS_ZN_1_FLR_2_WALL_4,BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CAFETERIA_ZN_1_FLR_1_WALL_2,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 |
,CAFETERIA_ZN_1_FLR_1_WALL_3,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1 |
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 |
,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1 |
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 |
,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1 |
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1 |
,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1 |
,KITCHEN_ZN_1_FLR_1_WALL_2,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 |
,LIBRARY_MEDIA_CENTER_WALL_2,LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1 |
,LIBRARY_MEDIA_CENTER_WALL_3,LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1 |
,LOBBY_ZN_1_FLR_1_WALL_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,LOBBY_ZN_1_FLR_2_WALL_1,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1 |
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 |
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1 |
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1 |
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1 |
,OFFICES_ZN_1_FLR_1_WALL_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,OFFICES_ZN_1_FLR_1_WALL_2,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 |
,OFFICES_ZN_1_FLR_2_WALL_1,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1 |
,OFFICES_ZN_1_FLR_2_WALL_2,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1 |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

