Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:12
,          10,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,24.8,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          11,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,24.8,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          12,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,24.8,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          13,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,24.8,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          14,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,24.8,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          15,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,24.8,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          16,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,24.8,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          17,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,24.8,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          18,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,32.0,10.000,0.100,14.380,4.000,0.000,0.000,0.000,0.000,18.380,No
,          19,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,32.0,10.000,0.100,9.250,4.000,0.000,0.000,0.000,0.000,13.250,No
,          20,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,32.0,10.000,0.100,9.250,4.000,0.000,0.000,0.000,0.000,13.250,No
,          21,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,32.0,10.000,0.100,9.250,4.000,0.000,0.000,0.000,0.000,13.250,No
,          22,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,32.0,10.000,0.100,9.250,4.000,0.000,0.000,0.000,0.000,13.250,No
,          23,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,32.0,10.000,0.100,9.250,4.000,0.000,0.000,0.000,0.000,13.250,No
,          24,GYM_ZN_1_FLR_1,1976.00,1976.0,1.000,1.000,11.380,5.000,0.000,0.000,0.000,0.000,16.380,No
,          25,KITCHEN_ZN_1_FLR_1,216.00,32.4,6.667,0.150,16.760,225.431,1119.042,0.000,0.000,0.000,1361.232,No
,          26,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,193.1,4.350,0.230,16.330,10.000,0.000,0.000,0.000,0.000,26.330,No
,          27,LOBBY_ZN_1_FLR_1,210.00,0.0,N/A,0.000,12.000,4.000,0.000,0.000,0.000,0.000,16.000,No
,          28,LOBBY_ZN_1_FLR_2,210.00,0.0,N/A,0.000,12.000,4.000,0.000,0.000,0.000,0.000,16.000,No
,          29,MAIN_CORRIDOR_ZN_1_FLR_1,1140.00,0.0,N/A,0.000,9.250,4.000,0.000,0.000,0.000,0.000,13.250,No
,          30,MAIN_CORRIDOR_ZN_1_FLR_2,1140.00,0.0,N/A,0.000,9.250,4.000,0.000,0.000,0.000,0.000,13.250,No
,          31,MECH_ZN_1_FLR_1,342.00,3.4,100.000,1.000E-002,8.050,97.889,0.000,0.000,0.000,0.000,105.939,No
,          32,MECH_ZN_1_FLR_2,342.00,3.4,100.000,1.000E-002,8.050,4.000,0.000,0.000,0.000,0.000,12.050,No
,          33,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,119.3,4.000,0.250,14.380,10.000,0.000,0.000,0.000,0.000,24.380,No
,          34,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,119.3,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          35,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,119.3,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          36,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,119.3,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          37,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,119.3,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          38,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,119.3,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          39,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,119.3,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          40,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,119.3,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          41,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,119.3,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          42,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,119.3,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          43,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,119.3,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          44,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,119.3,4.000,0.250,21.520,10.000,0.000,0.000,0.000,0.000,31.520,No
,          45,OFFICES_ZN_1_FLR_1,532.00,26.6,20.000,5.000E-002,20.090,10.800,0.000,0.000,0.000,0.000,30.890,No
,          46,OFFICES_ZN_1_FLR_2,532.00,26.6,20.000,5.000E-002,20.090,10.800,0.000,0.000,0.000,0.000,30.890,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency,Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
,           1,AUDITORIUM_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH_AUDITORIUM,AUDITORIUM_ZN_1_FLR_1,988.00,988.0,988.0,1.000,1.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,939,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           2,AUX_GYM_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH_GYM,AUX_GYM_ZN_1_FLR_1,1248.00,374.8,374.8,0.300,3.330,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,356,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           3,BATHROOMS_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,BATHROOMS_ZN_1_FLR_1,210.00,21.0,21.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           4,BATHROOMS_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,BATHROOMS_ZN_1_FLR_2,210.00,21.0,21.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,15,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           5,CAFETERIA_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH_CAFETERIA,CAFETERIA_ZN_1_FLR_1,624.00,448.9,448.9,0.719,1.390,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,426,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           6,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           7,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           8,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           9,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          10,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          11,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          12,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          13,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          14,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          15,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          16,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          17,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,24.8,24.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,17,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          18,CORRIDOR_POD_1_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,32.0,32.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          19,CORRIDOR_POD_1_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,32.0,32.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          20,CORRIDOR_POD_2_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,32.0,32.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          21,CORRIDOR_POD_2_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,32.0,32.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          22,CORRIDOR_POD_3_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,32.0,32.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          23,CORRIDOR_POD_3_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,32.0,32.0,0.100,10.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          24,GYM_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH_GYM,GYM_ZN_1_FLR_1,1976.00,1976.0,1976.0,1.000,1.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,1877,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          25,KITCHEN_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,KITCHEN_ZN_1_FLR_1,216.00,32.4,32.4,0.150,6.667,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,23,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          26,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,193.1,193.1,0.230,4.350,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,135,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          27,MECH_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MECH_ZN_1_FLR_1,342.00,3.4,3.4,1.000E-002,100.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          28,MECH_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,MECH_ZN_1_FLR_2,342.00,3.4,3.4,1.000E-002,100.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,2,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          29,MULT_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          30,MULT_CLASS_1_POD_1_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          31,MULT_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          32,MULT_CLASS_1_POD_2_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          33,MULT_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          34,MULT_CLASS_1_POD_3_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH_EXTEND,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          35,MULT_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          36,MULT_CLASS_2_POD_1_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          37,MULT_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          38,MULT_CLASS_2_POD_2_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          39,MULT_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          40,MULT_CLASS_2_POD_3_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH_EXTEND,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,119.3,119.3,0.250,4.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,83,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          41,OFFICES_ZN_1_FLR_1 PEOPLE,BLDG_OCC_SCH_OFFICES,OFFICES_ZN_1_FLR_1,532.00,26.6,26.6,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          42,OFFICES_ZN_1_FLR_2 PEOPLE,BLDG_OCC_SCH_OFFICES,OFFICES_ZN_1_FLR_2,532.00,26.6,26.6,5.000E-002,20.000,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,25,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
,           1,AUDITORIUM_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,AUDITORIUM_ZN_1_FLR_1,988.00,988.0,11935.040,12.080,12.080,0.000,0.370,0.200,0.430,1.000,General,2116.083,10741.536
,           2,AUX_GYM_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,AUX_GYM_ZN_1_FLR_1,1248.00,374.8,14738.880,11.810,39.327,0.000,0.370,0.200,0.430,1.000,General,2613.203,13264.992
,           3,BATHROOMS_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,BATHROOMS_ZN_1_FLR_1,210.00,21.0,2016.000,9.600,96.000,0.000,0.370,0.200,0.430,1.000,General,357.437,1814.400
,           4,BATHROOMS_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,BATHROOMS_ZN_1_FLR_2,210.00,21.0,2016.000,9.600,96.000,0.000,0.370,0.200,0.430,1.000,General,357.437,1814.400
,           5,CAFETERIA_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CAFETERIA_ZN_1_FLR_1,624.00,448.9,8973.120,14.380,19.988,0.000,0.370,0.200,0.430,1.000,General,1590.934,8075.808
,           6,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,24.8,2130.480,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,377.734,1917.432
,           7,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,24.8,2130.480,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,377.734,1917.432
,           8,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,24.8,2130.480,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,377.734,1917.432
,           9,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,24.8,2130.480,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,377.734,1917.432
,          10,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,24.8,2130.480,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,377.734,1917.432
,          11,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,24.8,2130.480,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,377.734,1917.432
,          12,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,24.8,2130.480,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,377.734,1917.432
,          13,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,24.8,2130.480,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,377.734,1917.432
,          14,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,24.8,2130.480,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,377.734,1917.432
,          15,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,24.8,2130.480,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,377.734,1917.432
,          16,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,24.8,2130.480,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,377.734,1917.432
,          17,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,24.8,2130.480,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,377.734,1917.432
,          18,CORRIDOR_POD_1_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,32.0,4601.600,14.380,143.800,0.000,0.370,0.200,0.430,1.000,General,815.864,4141.440
,          19,CORRIDOR_POD_1_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,32.0,2960.000,9.250,92.500,0.000,0.370,0.200,0.430,1.000,General,524.808,2664.000
,          20,CORRIDOR_POD_2_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,32.0,2960.000,9.250,92.500,0.000,0.370,0.200,0.430,1.000,General,524.808,2664.000
,          21,CORRIDOR_POD_2_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,32.0,2960.000,9.250,92.500,0.000,0.370,0.200,0.430,1.000,General,524.808,2664.000
,          22,CORRIDOR_POD_3_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,32.0,2960.000,9.250,92.500,0.000,0.370,0.200,0.430,1.000,General,524.808,2664.000
,          23,CORRIDOR_POD_3_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,32.0,2960.000,9.250,92.500,0.000,0.370,0.200,0.430,1.000,General,524.808,2664.000
,          24,GYM_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,GYM_ZN_1_FLR_1,1976.00,1976.0,22486.880,11.380,11.380,0.000,0.370,0.200,0.430,1.000,General,3986.924,20238.192
,          25,KITCHEN_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,KITCHEN_ZN_1_FLR_1,216.00,32.4,3620.160,16.760,111.733,0.000,0.370,0.200,0.430,1.000,General,641.854,3258.144
,          26,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,193.1,13717.200,16.330,71.036,0.000,0.370,0.200,0.430,1.000,General,2432.060,12345.480
,          27,LOBBY_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,LOBBY_ZN_1_FLR_1,210.00,0.0,2520.000,12.000,N/A,0.000,0.370,0.200,0.430,1.000,General,446.796,2268.000
,          28,LOBBY_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,LOBBY_ZN_1_FLR_2,210.00,0.0,2520.000,12.000,N/A,0.000,0.370,0.200,0.430,1.000,General,446.796,2268.000
,          29,MAIN_CORRIDOR_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MAIN_CORRIDOR_ZN_1_FLR_1,1140.00,0.0,10545.000,9.250,N/A,0.000,0.370,0.200,0.430,1.000,General,1869.629,9490.500
,          30,MAIN_CORRIDOR_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MAIN_CORRIDOR_ZN_1_FLR_2,1140.00,0.0,10545.000,9.250,N/A,0.000,0.370,0.200,0.430,1.000,General,1869.629,9490.500
,          31,MECH_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MECH_ZN_1_FLR_1,342.00,3.4,2753.100,8.050,805.000,0.000,0.370,0.200,0.430,1.000,General,488.125,2477.790
,          32,MECH_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MECH_ZN_1_FLR_2,342.00,3.4,2753.100,8.050,805.000,0.000,0.370,0.200,0.430,1.000,General,488.125,2477.790
,          33,MULT_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,119.3,6859.260,14.380,57.520,0.000,0.370,0.200,0.430,1.000,General,1216.147,6173.334
,          34,MULT_CLASS_1_POD_1_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,119.3,10265.040,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,1819.992,9238.536
,          35,MULT_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,119.3,10265.040,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,1819.992,9238.536
,          36,MULT_CLASS_1_POD_2_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,119.3,10265.040,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,1819.992,9238.536
,          37,MULT_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,119.3,10265.040,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,1819.992,9238.536
,          38,MULT_CLASS_1_POD_3_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,119.3,10265.040,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,1819.992,9238.536
,          39,MULT_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,119.3,10265.040,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,1819.992,9238.536
,          40,MULT_CLASS_2_POD_1_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,119.3,10265.040,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,1819.992,9238.536
,          41,MULT_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,119.3,10265.040,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,1819.992,9238.536
,          42,MULT_CLASS_2_POD_2_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,119.3,10265.040,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,1819.992,9238.536
,          43,MULT_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,119.3,10265.040,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,1819.992,9238.536
,          44,MULT_CLASS_2_POD_3_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,119.3,10265.040,21.520,86.080,0.000,0.370,0.200,0.430,1.000,General,1819.992,9238.536
,          45,OFFICES_ZN_1_FLR_1_LIGHTS,BLDG_LIGHT_SCH,OFFICES_ZN_1_FLR_1,532.00,26.6,10687.880,20.090,401.800,0.000,0.370,0.200,0.430,1.000,General,1894.961,9619.092
,          46,OFFICES_ZN_1_FLR_2_LIGHTS,BLDG_LIGHT_SCH,OFFICES_ZN_1_FLR_2,532.00,26.6,10687.880,20.090,401.800,0.000,0.370,0.200,0.430,1.000,General,1894.961,9619.092


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,AUDITORIUM_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,AUDITORIUM_ZN_1_FLR_1,988.00,988.0,4940.000,5.000,5.000,0.000,0.500,0.000,0.500,General,1235.000,4693.000
,           2,AUX_GYM_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,AUX_GYM_ZN_1_FLR_1,1248.00,374.8,6240.000,5.000,16.650,0.000,0.500,0.000,0.500,General,1560.000,5928.000
,           3,BATHROOMS_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,BATHROOMS_ZN_1_FLR_1,210.00,21.0,840.000,4.000,40.000,0.000,0.500,0.000,0.500,General,210.000,798.000
,           4,BATHROOMS_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,BATHROOMS_ZN_1_FLR_2,210.00,21.0,840.000,4.000,40.000,0.000,0.500,0.000,0.500,General,210.000,798.000
,           5,CAFETERIA_ZN_1_FLR_1_PLUGMISC_EQUIP,KITCHEN_ELEC_EQUIP_SCH,CAFETERIA_ZN_1_FLR_1,624.00,448.9,12018.240,19.260,26.771,0.000,0.500,0.000,0.500,General,1201.824,3004.560
,           6,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,           7,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,           8,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,           9,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,          10,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,          11,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,          12,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,          13,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,          14,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,          15,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,          16,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,          17,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,24.8,990.000,10.000,40.000,0.000,0.500,0.000,0.500,General,247.500,940.500
,          18,CORRIDOR_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,32.0,1280.000,4.000,40.000,0.000,0.500,0.000,0.500,General,320.000,1216.000
,          19,CORRIDOR_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,32.0,1280.000,4.000,40.000,0.000,0.500,0.000,0.500,General,320.000,1216.000
,          20,CORRIDOR_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,32.0,1280.000,4.000,40.000,0.000,0.500,0.000,0.500,General,320.000,1216.000
,          21,CORRIDOR_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,32.0,1280.000,4.000,40.000,0.000,0.500,0.000,0.500,General,320.000,1216.000
,          22,CORRIDOR_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,32.0,1280.000,4.000,40.000,0.000,0.500,0.000,0.500,General,320.000,1216.000
,          23,CORRIDOR_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,32.0,1280.000,4.000,40.000,0.000,0.500,0.000,0.500,General,320.000,1216.000
,          24,GYM_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,GYM_ZN_1_FLR_1,1976.00,1976.0,9880.000,5.000,5.000,0.000,0.500,0.000,0.500,General,2470.000,9386.000
,          25,KITCHEN_ZN_1_FLR_1_EXHFAN_EQUIP,KITCHEN_EXHAUST_SCH,KITCHEN_ZN_1_FLR_1,216.00,32.4,699.000,3.236,21.574,0.000,0.000,1.000,0.000,KitchenExhFan,0.000,699.000
,          26,KITCHEN_ZN_1_FLR_1_MISCELEC_EQUIP,KITCHEN_ELEC_EQUIP_SCH,KITCHEN_ZN_1_FLR_1,216.00,32.4,47994.000,222.194,1481.296,0.250,0.300,0.200,0.250,MiscElec,4799.400,11998.500
,          27,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,193.1,8400.000,10.000,43.500,0.000,0.500,0.000,0.500,General,2100.000,7980.000
,          28,LOBBY_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,LOBBY_ZN_1_FLR_1,210.00,0.0,840.000,4.000,N/A,0.000,0.500,0.000,0.500,General,210.000,798.000
,          29,LOBBY_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,LOBBY_ZN_1_FLR_2,210.00,0.0,840.000,4.000,N/A,0.000,0.500,0.000,0.500,General,210.000,798.000
,          30,MAIN_CORRIDOR_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MAIN_CORRIDOR_ZN_1_FLR_1,1140.00,0.0,4560.000,4.000,N/A,0.000,0.500,0.000,0.500,General,1140.000,4332.000
,          31,MAIN_CORRIDOR_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MAIN_CORRIDOR_ZN_1_FLR_2,1140.00,0.0,4560.000,4.000,N/A,0.000,0.500,0.000,0.500,General,1140.000,4332.000
,          32,MECH_ZN_1_FLR_1_ELEVATORS_EQUIP,BLDG_ELEVATORS,MECH_ZN_1_FLR_1,342.00,3.4,32109.890,93.889,9388.857,0.000,0.500,0.000,0.500,Elevators,0.000,9632.967
,          33,MECH_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MECH_ZN_1_FLR_1,342.00,3.4,1368.000,4.000,400.000,0.000,0.500,0.000,0.500,General,342.000,1299.600
,          34,MECH_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MECH_ZN_1_FLR_2,342.00,3.4,1368.000,4.000,400.000,0.000,0.500,0.000,0.500,General,342.000,1299.600
,          35,MULT_CLASS_1_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          36,MULT_CLASS_1_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          37,MULT_CLASS_1_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          38,MULT_CLASS_1_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          39,MULT_CLASS_1_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          40,MULT_CLASS_1_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          41,MULT_CLASS_2_POD_1_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          42,MULT_CLASS_2_POD_1_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          43,MULT_CLASS_2_POD_2_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          44,MULT_CLASS_2_POD_2_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          45,MULT_CLASS_2_POD_3_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          46,MULT_CLASS_2_POD_3_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,119.3,4770.000,10.000,40.000,0.000,0.500,0.000,0.500,General,1192.500,4531.500
,          47,OFFICES_ZN_1_FLR_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,OFFICES_ZN_1_FLR_1,532.00,26.6,5745.600,10.800,216.000,0.000,0.500,0.000,0.500,General,1436.400,5458.320
,          48,OFFICES_ZN_1_FLR_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,OFFICES_ZN_1_FLR_2,532.00,26.6,5745.600,10.800,216.000,0.000,0.500,0.000,0.500,General,1436.400,5458.320


GasEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,KITCHEN_ZN_1_FLR_1_MISCGAS_EQUIP,KITCHEN_GAS_EQUIP_SCH,KITCHEN_ZN_1_FLR_1,216.00,32.4,241713.000,1119.042,7460.278,0.100,0.200,0.700,0.000,MiscGas,4834.260,48342.600


Shadowing/Sun Position Calculations Annual Simulations

,,Calculation Method,Value {days},Allowable Number Figures in Shadow Overlap {},Polygon Clipping Algorithm,Sky Diffuse Modeling Algorithm,External Shading Calculation Method,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,           1,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No


#Refrigeration Compressor Racks

,,Number of Refrigeration Compressor Racks
,           1,2


Refrigeration Compressor Rack

,,Compressor Rack Name,# Refrigerated Cases Connected,# WalkIn Coolers Connected,Heat Rejection Location,Condenser Type,COP
,           1,RACK1,1,0,Outdoors,Air-Cooled,1.500
,           2,RACK2,1,0,Outdoors,Air-Cooled,3.000


Water Heater Information

,,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency,Standard Rated Energy Factor
,           1,WaterHeater:Mixed,SWHSYS1 WATER HEATER,3.0000,845000.0,0.225,0.6632


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,           1,AUDITORIUM_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,AUDITORIUM_ZN_1_FLR_1,988.00,988.0,0.580,5.871E-004,3.867E-004,0.264,1.000,0.000,0.000,0.000
,           2,AUX_GYM_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,AUX_GYM_ZN_1_FLR_1,1248.00,374.8,0.689,5.520E-004,3.712E-004,0.248,1.000,0.000,0.000,0.000
,           3,BATHROOMS_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,BATHROOMS_ZN_1_FLR_1,210.00,21.0,0.131,6.258E-004,1.133E-003,0.563,1.000,0.000,0.000,0.000
,           4,BATHROOMS_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,BATHROOMS_ZN_1_FLR_2,210.00,21.0,0.131,6.258E-004,4.032E-004,0.563,1.000,0.000,0.000,0.000
,           5,CAFETERIA_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CAFETERIA_ZN_1_FLR_1,624.00,448.9,0.227,3.631E-004,1.133E-003,0.327,1.000,0.000,0.000,0.000
,           6,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,24.8,9.064E-002,9.156E-004,1.133E-003,0.824,1.000,0.000,0.000,0.000
,           7,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,24.8,9.064E-002,9.156E-004,5.064E-004,0.824,1.000,0.000,0.000,0.000
,           8,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,24.8,9.064E-002,9.156E-004,1.133E-003,0.824,1.000,0.000,0.000,0.000
,           9,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,24.8,9.064E-002,9.156E-004,5.064E-004,0.824,1.000,0.000,0.000,0.000
,          10,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,24.8,9.064E-002,9.156E-004,1.133E-003,0.824,1.000,0.000,0.000,0.000
,          11,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,24.8,9.064E-002,9.156E-004,5.064E-004,0.824,1.000,0.000,0.000,0.000
,          12,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,24.8,9.064E-002,9.156E-004,1.133E-003,0.824,1.000,0.000,0.000,0.000
,          13,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,24.8,9.064E-002,9.156E-004,5.064E-004,0.824,1.000,0.000,0.000,0.000
,          14,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,24.8,9.064E-002,9.156E-004,1.133E-003,0.824,1.000,0.000,0.000,0.000
,          15,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,24.8,9.064E-002,9.156E-004,5.064E-004,0.824,1.000,0.000,0.000,0.000
,          16,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,24.8,9.064E-002,9.156E-004,1.133E-003,0.824,1.000,0.000,0.000,0.000
,          17,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,24.8,9.064E-002,9.156E-004,5.064E-004,0.824,1.000,0.000,0.000,0.000
,          18,CORRIDOR_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,32.0,2.266E-002,7.081E-005,1.133E-003,6.373E-002,1.000,0.000,0.000,0.000
,          19,CORRIDOR_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,32.0,2.266E-002,7.081E-005,6.665E-005,6.373E-002,1.000,0.000,0.000,0.000
,          20,CORRIDOR_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,32.0,2.266E-002,7.081E-005,1.133E-003,6.373E-002,1.000,0.000,0.000,0.000
,          21,CORRIDOR_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,32.0,2.266E-002,7.081E-005,6.665E-005,6.373E-002,1.000,0.000,0.000,0.000
,          22,CORRIDOR_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,32.0,2.266E-002,7.081E-005,1.133E-003,6.373E-002,1.000,0.000,0.000,0.000
,          23,CORRIDOR_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,32.0,2.266E-002,7.081E-005,6.665E-005,6.373E-002,1.000,0.000,0.000,0.000
,          24,GYM_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,GYM_ZN_1_FLR_1,1976.00,1976.0,0.615,3.111E-004,3.111E-004,0.140,1.000,0.000,0.000,0.000
,          25,KITCHEN_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,KITCHEN_ZN_1_FLR_1,216.00,32.4,4.079E-002,1.888E-004,1.133E-003,0.170,1.000,0.000,0.000,0.000
,          26,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,193.1,0.267,3.183E-004,2.485E-004,0.286,1.000,0.000,0.000,0.000
,          27,LOBBY_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,LOBBY_ZN_1_FLR_1,210.00,0.0,6.798E-002,3.237E-004,1.133E-003,0.291,1.000,0.000,0.000,0.000
,          28,LOBBY_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,LOBBY_ZN_1_FLR_2,210.00,0.0,6.798E-002,3.237E-004,2.518E-004,0.291,1.000,0.000,0.000,0.000
,          29,MAIN_CORRIDOR_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MAIN_CORRIDOR_ZN_1_FLR_1,1140.00,0.0,0.227,1.988E-004,1.133E-003,0.179,1.000,0.000,0.000,0.000
,          30,MAIN_CORRIDOR_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MAIN_CORRIDOR_ZN_1_FLR_2,1140.00,0.0,0.227,1.988E-004,1.691E-004,0.179,1.000,0.000,0.000,0.000
,          31,MULT_CLASS_1_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,119.3,0.240,5.036E-004,1.133E-003,0.453,1.000,0.000,0.000,0.000
,          32,MULT_CLASS_1_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,119.3,0.240,5.036E-004,3.486E-004,0.453,1.000,0.000,0.000,0.000
,          33,MULT_CLASS_1_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,119.3,0.240,5.036E-004,1.133E-003,0.453,1.000,0.000,0.000,0.000
,          34,MULT_CLASS_1_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,119.3,0.240,5.036E-004,3.486E-004,0.453,1.000,0.000,0.000,0.000
,          35,MULT_CLASS_1_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,119.3,0.240,5.036E-004,1.133E-003,0.453,1.000,0.000,0.000,0.000
,          36,MULT_CLASS_1_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,119.3,0.240,5.036E-004,3.486E-004,0.453,1.000,0.000,0.000,0.000
,          37,MULT_CLASS_2_POD_1_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,119.3,0.240,5.036E-004,1.133E-003,0.453,1.000,0.000,0.000,0.000
,          38,MULT_CLASS_2_POD_1_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,119.3,0.240,5.036E-004,3.486E-004,0.453,1.000,0.000,0.000,0.000
,          39,MULT_CLASS_2_POD_2_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,119.3,0.240,5.036E-004,1.133E-003,0.453,1.000,0.000,0.000,0.000
,          40,MULT_CLASS_2_POD_2_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,119.3,0.240,5.036E-004,3.486E-004,0.453,1.000,0.000,0.000,0.000
,          41,MULT_CLASS_2_POD_3_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,119.3,0.240,5.036E-004,1.133E-003,0.453,1.000,0.000,0.000,0.000
,          42,MULT_CLASS_2_POD_3_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,119.3,0.240,5.036E-004,3.486E-004,0.453,1.000,0.000,0.000,0.000
,          43,OFFICES_ZN_1_FLR_1_INFILTRATION,INFIL_SCH,OFFICES_ZN_1_FLR_1,532.00,26.6,0.236,4.430E-004,1.133E-003,0.399,1.000,0.000,0.000,0.000
,          44,OFFICES_ZN_1_FLR_2_INFILTRATION,INFIL_SCH,OFFICES_ZN_1_FLR_2,532.00,26.6,0.236,4.430E-004,3.185E-004,0.399,1.000,0.000,0.000,0.000


Mixing Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,From/Source Zone,Delta Temperature {C}
,           1,KITCHEN_ZN_1_FLR_1 EXHAUST FANMIXING_0,HVACOPERATIONSCHD,KITCHEN_ZN_1_FLR_1,216.00,32.4,1.629,7.541E-003,5.027E-002,6.787,CAFETERIA_ZN_1_FLR_1,0.00


AirFlow Model

,,Simple
,           1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,AUDITORIUM_ZN_1_FLR_1,Mixing/Well-Stirred
,           2,AUX_GYM_ZN_1_FLR_1,Mixing/Well-Stirred
,           3,BATHROOMS_ZN_1_FLR_1,Mixing/Well-Stirred
,           4,BATHROOMS_ZN_1_FLR_2,Mixing/Well-Stirred
,           5,CAFETERIA_ZN_1_FLR_1,Mixing/Well-Stirred
,           6,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,           7,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
,           8,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,           9,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
,          10,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,          11,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
,          12,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,          13,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
,          14,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,          15,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
,          16,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,          17,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
,          18,CORRIDOR_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,          19,CORRIDOR_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
,          20,CORRIDOR_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,          21,CORRIDOR_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
,          22,CORRIDOR_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,          23,CORRIDOR_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
,          24,GYM_ZN_1_FLR_1,Mixing/Well-Stirred
,          25,KITCHEN_ZN_1_FLR_1,Mixing/Well-Stirred
,          26,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,Mixing/Well-Stirred
,          27,LOBBY_ZN_1_FLR_1,Mixing/Well-Stirred
,          28,LOBBY_ZN_1_FLR_2,Mixing/Well-Stirred
,          29,MAIN_CORRIDOR_ZN_1_FLR_1,Mixing/Well-Stirred
,          30,MAIN_CORRIDOR_ZN_1_FLR_2,Mixing/Well-Stirred
,          31,MECH_ZN_1_FLR_1,Mixing/Well-Stirred
,          32,MECH_ZN_1_FLR_2,Mixing/Well-Stirred
,          33,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,          34,MULT_CLASS_1_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
,          35,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,          36,MULT_CLASS_1_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
,          37,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,          38,MULT_CLASS_1_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
,          39,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Mixing/Well-Stirred
,          40,MULT_CLASS_2_POD_1_ZN_1_FLR_2,Mixing/Well-Stirred
,          41,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Mixing/Well-Stirred
,          42,MULT_CLASS_2_POD_2_ZN_1_FLR_2,Mixing/Well-Stirred
,          43,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Mixing/Well-Stirred
,          44,MULT_CLASS_2_POD_3_ZN_1_FLR_2,Mixing/Well-Stirred
,          45,OFFICES_ZN_1_FLR_1,Mixing/Well-Stirred
,          46,OFFICES_ZN_1_FLR_2,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,6


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.5000
,           2,Zone AUDITORIUM_ZN_1_FLR_1,1.5000
,           3,Zone AUX_GYM_ZN_1_FLR_1,1.5000
,           4,Zone BATHROOMS_ZN_1_FLR_1,1.5000
,           5,Zone BATHROOMS_ZN_1_FLR_2,1.5000
,           6,Zone CAFETERIA_ZN_1_FLR_1,1.5000
,           7,Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1,1.5000
,           8,Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_2,1.5000
,           9,Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1,1.5000
,          10,Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_2,1.5000
,          11,Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1,1.5000
,          12,Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_2,1.5000
,          13,Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1,1.5000
,          14,Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_2,1.5000
,          15,Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1,1.5000
