Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:12
,          16,Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_2,1.5000
,          17,Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          18,Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_2,1.5000
,          19,Zone CORRIDOR_POD_1_ZN_1_FLR_1,1.5000
,          20,Zone CORRIDOR_POD_1_ZN_1_FLR_2,1.5000
,          21,Zone CORRIDOR_POD_2_ZN_1_FLR_1,1.5000
,          22,Zone CORRIDOR_POD_2_ZN_1_FLR_2,1.5000
,          23,Zone CORRIDOR_POD_3_ZN_1_FLR_1,1.5000
,          24,Zone CORRIDOR_POD_3_ZN_1_FLR_2,1.5000
,          25,Zone GYM_ZN_1_FLR_1,1.5000
,          26,Zone KITCHEN_ZN_1_FLR_1,1.5000
,          27,Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,1.5000
,          28,Zone LOBBY_ZN_1_FLR_1,1.5000
,          29,Zone LOBBY_ZN_1_FLR_2,1.5000
,          30,Zone MAIN_CORRIDOR_ZN_1_FLR_1,1.5000
,          31,Zone MAIN_CORRIDOR_ZN_1_FLR_2,1.5000
,          32,Zone MECH_ZN_1_FLR_1,1.5000
,          33,Zone MECH_ZN_1_FLR_2,1.5000
,          34,Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1,1.5000
,          35,Zone MULT_CLASS_1_POD_1_ZN_1_FLR_2,1.5000
,          36,Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1,1.5000
,          37,Zone MULT_CLASS_1_POD_2_ZN_1_FLR_2,1.5000
,          38,Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1,1.5000
,          39,Zone MULT_CLASS_1_POD_3_ZN_1_FLR_2,1.5000
,          40,Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1,1.5000
,          41,Zone MULT_CLASS_2_POD_1_ZN_1_FLR_2,1.5000
,          42,Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1,1.5000
,          43,Zone MULT_CLASS_2_POD_2_ZN_1_FLR_2,1.5000
,          44,Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          45,Zone MULT_CLASS_2_POD_3_ZN_1_FLR_2,1.5000
,          46,Zone OFFICES_ZN_1_FLR_1,1.5000
,          47,Zone OFFICES_ZN_1_FLR_2,1.5000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.5000
,           2,Zone AUDITORIUM_ZN_1_FLR_1,1.5000
,           3,Zone AUX_GYM_ZN_1_FLR_1,1.5000
,           4,Zone BATHROOMS_ZN_1_FLR_1,1.5000
,           5,Zone BATHROOMS_ZN_1_FLR_2,1.5000
,           6,Zone CAFETERIA_ZN_1_FLR_1,1.5000
,           7,Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_1,1.5000
,           8,Zone CORNER_CLASS_1_POD_1_ZN_1_FLR_2,1.5000
,           9,Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_1,1.5000
,          10,Zone CORNER_CLASS_1_POD_2_ZN_1_FLR_2,1.5000
,          11,Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_1,1.5000
,          12,Zone CORNER_CLASS_1_POD_3_ZN_1_FLR_2,1.5000
,          13,Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_1,1.5000
,          14,Zone CORNER_CLASS_2_POD_1_ZN_1_FLR_2,1.5000
,          15,Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_1,1.5000
,          16,Zone CORNER_CLASS_2_POD_2_ZN_1_FLR_2,1.5000
,          17,Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          18,Zone CORNER_CLASS_2_POD_3_ZN_1_FLR_2,1.5000
,          19,Zone CORRIDOR_POD_1_ZN_1_FLR_1,1.5000
,          20,Zone CORRIDOR_POD_1_ZN_1_FLR_2,1.5000
,          21,Zone CORRIDOR_POD_2_ZN_1_FLR_1,1.5000
,          22,Zone CORRIDOR_POD_2_ZN_1_FLR_2,1.5000
,          23,Zone CORRIDOR_POD_3_ZN_1_FLR_1,1.5000
,          24,Zone CORRIDOR_POD_3_ZN_1_FLR_2,1.5000
,          25,Zone GYM_ZN_1_FLR_1,1.5000
,          26,Zone KITCHEN_ZN_1_FLR_1,1.5000
,          27,Zone LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,1.5000
,          28,Zone LOBBY_ZN_1_FLR_1,1.5000
,          29,Zone LOBBY_ZN_1_FLR_2,1.5000
,          30,Zone MAIN_CORRIDOR_ZN_1_FLR_1,1.5000
,          31,Zone MAIN_CORRIDOR_ZN_1_FLR_2,1.5000
,          32,Zone MECH_ZN_1_FLR_1,1.5000
,          33,Zone MECH_ZN_1_FLR_2,1.5000
,          34,Zone MULT_CLASS_1_POD_1_ZN_1_FLR_1,1.5000
,          35,Zone MULT_CLASS_1_POD_1_ZN_1_FLR_2,1.5000
,          36,Zone MULT_CLASS_1_POD_2_ZN_1_FLR_1,1.5000
,          37,Zone MULT_CLASS_1_POD_2_ZN_1_FLR_2,1.5000
,          38,Zone MULT_CLASS_1_POD_3_ZN_1_FLR_1,1.5000
,          39,Zone MULT_CLASS_1_POD_3_ZN_1_FLR_2,1.5000
,          40,Zone MULT_CLASS_2_POD_1_ZN_1_FLR_1,1.5000
,          41,Zone MULT_CLASS_2_POD_1_ZN_1_FLR_2,1.5000
,          42,Zone MULT_CLASS_2_POD_2_ZN_1_FLR_1,1.5000
,          43,Zone MULT_CLASS_2_POD_2_ZN_1_FLR_2,1.5000
,          44,Zone MULT_CLASS_2_POD_3_ZN_1_FLR_1,1.5000
,          45,Zone MULT_CLASS_2_POD_3_ZN_1_FLR_2,1.5000
,          46,Zone OFFICES_ZN_1_FLR_1,1.5000
,          47,Zone OFFICES_ZN_1_FLR_2,1.5000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,AUDITORIUM_ZN_1_FLR_1,Cooling,34681.40504,52022.10756,2.58222,7.90400,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:20:00,28.09700,1.87829E-002,988.00000,988.00000,7.90400,0.00000
,           2,AUDITORIUM_ZN_1_FLR_1,Heating,59315.79052,88973.68577,1.70523,7.90400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,988.00000,988.00000,7.90400,0.00000
,           3,AUX_GYM_ZN_1_FLR_1,Cooling,32142.06625,48213.09938,2.39266,3.74775,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:30:00,26.22450,1.87829E-002,1248.00000,374.77477,3.74775,0.00000
,           4,AUX_GYM_ZN_1_FLR_1,Heating,77552.51601,116328.77402,2.22953,3.74775,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,1248.00000,374.77477,3.74775,0.00000
,           5,BATHROOMS_ZN_1_FLR_1,Cooling,2496.20928,3744.31393,0.18580,0.52500,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:50:00,31.20000,1.87829E-002,210.00000,21.00000,0.52500,0.00000
,           6,BATHROOMS_ZN_1_FLR_1,Heating,16665.30010,24997.95016,0.47130,0.70695,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,210.00000,21.00000,0.52500,0.00000
,           7,BATHROOMS_ZN_1_FLR_2,Cooling,4460.83014,6691.24522,0.33202,0.52500,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:40:00,29.98733,1.87829E-002,210.00000,21.00000,0.52500,0.00000
,           8,BATHROOMS_ZN_1_FLR_2,Heating,20449.81530,30674.72295,0.57953,0.86929,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,210.00000,21.00000,0.52500,0.00000
,           9,CAFETERIA_ZN_1_FLR_1,Cooling,14297.00567,21445.50850,1.06453,4.48921,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,30.66500,1.87829E-002,624.00000,448.92086,4.48921,0.00000
,          10,CAFETERIA_ZN_1_FLR_1,Heating,21400.88892,32101.33339,0.61523,4.48921,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,624.00000,448.92086,4.48921,0.00000
,          11,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Cooling,4236.42052,6354.63077,0.31539,0.47308,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          12,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,Heating,8340.52383,12510.78574,0.23968,0.35952,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          13,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,Cooling,5733.15560,8599.73341,0.42681,0.64021,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          14,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,Heating,9644.19353,14466.29030,0.27714,0.41571,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          15,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Cooling,4186.36795,6279.55193,0.31166,0.46750,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          16,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,Heating,8324.61110,12486.91665,0.23922,0.35883,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          17,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,Cooling,5709.12602,8563.68903,0.42502,0.63753,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          18,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,Heating,9637.56988,14456.35482,0.27695,0.41543,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          19,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Cooling,4189.45314,6284.17970,0.31189,0.46784,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          20,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,Heating,8327.18474,12490.77711,0.23930,0.35894,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          21,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,Cooling,5724.03376,8586.05064,0.42613,0.63920,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          22,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,Heating,9640.81629,14461.22443,0.27705,0.41557,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          23,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Cooling,3978.74803,5968.12204,0.29621,0.44431,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          24,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,Heating,8304.88573,12457.32859,0.23865,0.35798,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          25,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,Cooling,5511.78980,8267.68470,0.41033,0.61550,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          26,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,Heating,9643.24928,14464.87391,0.27712,0.41567,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          27,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Cooling,3971.99335,5957.99002,0.29571,0.44356,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          28,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,Heating,8312.92745,12469.39118,0.23889,0.35833,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          29,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,Cooling,5514.17127,8271.25691,0.41051,0.61576,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          30,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,Heating,9645.29002,14467.93503,0.27717,0.41576,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          31,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Cooling,4025.27618,6037.91427,0.29967,0.44951,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          32,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,Heating,8334.89286,12502.33929,0.23952,0.35927,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          33,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,Cooling,5545.95546,8318.93319,0.41288,0.61931,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,99.00000,24.75000,0.19800,0.00000
,          34,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,Heating,9653.79493,14480.69240,0.27742,0.41613,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,99.00000,24.75000,0.19800,0.00000
,          35,CORRIDOR_POD_1_ZN_1_FLR_1,Cooling,3655.35153,5483.02729,0.27197,0.40796,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,320.00000,32.00000,0.16000,0.00000
,          36,CORRIDOR_POD_1_ZN_1_FLR_1,Heating,5873.51540,8810.27310,0.16665,0.24997,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,320.00000,32.00000,0.16000,0.00000
,          37,CORRIDOR_POD_1_ZN_1_FLR_2,Cooling,6557.82349,9836.73523,0.48792,0.73188,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,320.00000,32.00000,0.16000,0.00000
,          38,CORRIDOR_POD_1_ZN_1_FLR_2,Heating,12897.76686,19346.65029,0.36299,0.54449,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,320.00000,32.00000,0.16000,0.00000
,          39,CORRIDOR_POD_2_ZN_1_FLR_1,Cooling,3097.19874,4645.79811,0.23045,0.34567,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,320.00000,32.00000,0.16000,0.00000
,          40,CORRIDOR_POD_2_ZN_1_FLR_1,Heating,6268.98617,9403.47926,0.17776,0.26663,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,320.00000,32.00000,0.16000,0.00000
,          41,CORRIDOR_POD_2_ZN_1_FLR_2,Cooling,6506.59394,9759.89092,0.48411,0.72616,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,320.00000,32.00000,0.16000,0.00000
,          42,CORRIDOR_POD_2_ZN_1_FLR_2,Heating,12926.72089,19390.08134,0.36379,0.54569,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,320.00000,32.00000,0.16000,0.00000
,          43,CORRIDOR_POD_3_ZN_1_FLR_1,Cooling,3142.83909,4714.25863,0.23384,0.35076,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,320.00000,32.00000,0.16000,0.00000
,          44,CORRIDOR_POD_3_ZN_1_FLR_1,Heating,6353.24076,9529.86115,0.18013,0.27019,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,320.00000,32.00000,0.16000,0.00000
,          45,CORRIDOR_POD_3_ZN_1_FLR_2,Cooling,6620.36020,9930.54031,0.49257,0.73886,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,320.00000,32.00000,0.16000,0.00000
,          46,CORRIDOR_POD_3_ZN_1_FLR_2,Heating,13019.95382,19529.93073,0.36639,0.54958,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,320.00000,32.00000,0.16000,0.00000
,          47,GYM_ZN_1_FLR_1,Cooling,60269.47230,90404.20845,4.48742,19.76000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,1976.00000,1976.00000,19.76000,0.00000
,          48,GYM_ZN_1_FLR_1,Heating,58377.33453,87566.00179,1.67851,19.76000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,1976.00000,1976.00000,19.76000,0.00000
,          49,KITCHEN_ZN_1_FLR_1,Cooling,4813.90557,7220.85836,0.35834,0.53751,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,30.66500,1.87829E-002,216.00000,32.40000,0.25920,0.00000
,          50,KITCHEN_ZN_1_FLR_1,Heating,8425.11935,12637.67902,0.23721,0.35582,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,216.00000,32.40000,0.25920,0.00000
,          51,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,Cooling,21558.10435,32337.15653,1.60439,2.40658,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,29.84467,1.87829E-002,840.00000,193.10345,1.54483,0.00000
,          52,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,Heating,32313.89710,48470.84565,0.92903,1.54483,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,-20.60000,6.12575E-004,840.00000,193.10345,1.54483,0.00000
,          53,LOBBY_ZN_1_FLR_1,Cooling,2183.57604,3275.36406,0.16249,0.24374,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,30.77200,1.87829E-002,210.00000,0.00000,0.10500,0.00000
,          54,LOBBY_ZN_1_FLR_1,Heating,7361.39423,11042.09135,0.21164,0.31746,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:30:00,-20.60000,6.12575E-004,210.00000,0.00000,0.10500,0.00000
,          55,LOBBY_ZN_1_FLR_2,Cooling,4180.78987,6271.18480,0.31111,0.46666,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,30.41533,1.87829E-002,210.00000,0.00000,0.10500,0.00000
,          56,LOBBY_ZN_1_FLR_2,Heating,14253.47935,21380.21903,0.40243,0.60365,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,210.00000,0.00000,0.10500,0.00000
,          57,MAIN_CORRIDOR_ZN_1_FLR_1,Cooling,11448.29644,17172.44466,0.85188,1.27781,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,1140.00000,0.00000,0.57000,0.00000
,          58,MAIN_CORRIDOR_ZN_1_FLR_1,Heating,43248.86355,64873.29532,1.21108,1.81662,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,1140.00000,0.00000,0.57000,0.00000
,          59,MAIN_CORRIDOR_ZN_1_FLR_2,Cooling,23341.16976,35011.75464,1.73678,2.60516,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,1140.00000,0.00000,0.57000,0.00000
,          60,MAIN_CORRIDOR_ZN_1_FLR_2,Heating,60442.46676,90663.70013,1.70058,2.55086,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,1140.00000,0.00000,0.57000,0.00000
,          61,MECH_ZN_1_FLR_1,Cooling,7950.50701,11925.76051,0.59148,0.88722,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,31.20000,1.87829E-002,342.00000,3.42000,8.55000E-002,0.00000
,          62,MECH_ZN_1_FLR_1,Heating,2242.78172,3364.17258,6.41222E-002,9.61833E-002,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,342.00000,3.42000,8.55000E-002,0.00000
,          63,MECH_ZN_1_FLR_2,Cooling,4295.90488,6443.85732,0.31960,0.47939,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,342.00000,3.42000,8.55000E-002,0.00000
,          64,MECH_ZN_1_FLR_2,Heating,7897.60197,11846.40295,0.22325,0.33488,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,342.00000,3.42000,8.55000E-002,0.00000
,          65,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Cooling,8886.88541,13330.32811,0.66147,0.99220,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,30.77200,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          66,MULT_CLASS_1_POD_1_ZN_1_FLR_1,Heating,22200.90847,33301.36270,0.63816,0.95724,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          67,MULT_CLASS_1_POD_1_ZN_1_FLR_2,Cooling,15070.58631,22605.87947,1.12171,1.68257,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          68,MULT_CLASS_1_POD_1_ZN_1_FLR_2,Heating,27494.93690,41242.40534,0.79033,1.18550,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          69,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Cooling,9746.37964,14619.56946,0.72544,1.08816,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,30.77200,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          70,MULT_CLASS_1_POD_2_ZN_1_FLR_1,Heating,21717.02304,32575.53457,0.62429,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          71,MULT_CLASS_1_POD_2_ZN_1_FLR_2,Cooling,14975.25804,22462.88706,1.11462,1.67193,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          72,MULT_CLASS_1_POD_2_ZN_1_FLR_2,Heating,27396.18400,41094.27599,0.78754,1.18131,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          73,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Cooling,9797.78322,14696.67483,0.72927,1.09390,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,30.77200,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          74,MULT_CLASS_1_POD_3_ZN_1_FLR_1,Heating,21728.38920,32592.58381,0.62462,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          75,MULT_CLASS_1_POD_3_ZN_1_FLR_2,Cooling,17592.71521,26389.07282,1.30974,1.96461,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          76,MULT_CLASS_1_POD_3_ZN_1_FLR_2,Heating,27412.72678,41119.09018,0.78802,1.18203,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          77,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Cooling,8479.28875,12718.93312,0.63114,0.95400,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,30.87900,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          78,MULT_CLASS_2_POD_1_ZN_1_FLR_1,Heating,21596.61507,32394.92261,0.62079,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          79,MULT_CLASS_2_POD_1_ZN_1_FLR_2,Cooling,13757.05741,20635.58612,1.02395,1.53592,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          80,MULT_CLASS_2_POD_1_ZN_1_FLR_2,Heating,27407.94265,41111.91398,0.78788,1.18182,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          81,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Cooling,8449.04014,12673.56021,0.62888,0.95400,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,30.87900,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          82,MULT_CLASS_2_POD_2_ZN_1_FLR_1,Heating,21633.21249,32449.81874,0.62188,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          83,MULT_CLASS_2_POD_2_ZN_1_FLR_2,Cooling,13769.94824,20654.92237,1.02491,1.53736,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          84,MULT_CLASS_2_POD_2_ZN_1_FLR_2,Heating,27419.06219,41128.59328,0.78820,1.18230,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          85,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Cooling,8801.12907,13201.69361,0.65509,0.98263,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,30.77200,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          86,MULT_CLASS_2_POD_3_ZN_1_FLR_1,Heating,21865.14412,32797.71619,0.62851,0.95400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          87,MULT_CLASS_2_POD_3_ZN_1_FLR_2,Cooling,16532.88659,24799.32989,1.23084,1.84626,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,29.70200,1.87829E-002,477.00000,119.25000,0.95400,0.00000
,          88,MULT_CLASS_2_POD_3_ZN_1_FLR_2,Heating,27554.89728,41332.34593,0.79210,1.18816,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,-20.60000,6.12575E-004,477.00000,119.25000,0.95400,0.00000
,          89,OFFICES_ZN_1_FLR_1,Cooling,10277.98515,15416.97772,0.76496,1.14743,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,30.87900,1.87829E-002,532.00000,26.60000,0.26600,0.00000
,          90,OFFICES_ZN_1_FLR_1,Heating,20906.36935,31359.55402,0.60098,0.90146,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,532.00000,26.60000,0.26600,0.00000
,          91,OFFICES_ZN_1_FLR_2,Cooling,15630.83737,23446.25605,1.16333,1.74500,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,30.55800,1.87829E-002,532.00000,26.60000,0.26600,0.00000
,          92,OFFICES_ZN_1_FLR_2,Heating,26462.09522,39693.14283,0.76068,1.14102,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,532.00000,26.60000,0.26600,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,PSZ-AC_1:5,Cooling,Sensible,394634.20,19.76000,19.76000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           2,PSZ-AC_1:5,Heating,Sensible,1414911.40,19.76000,19.76000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,           3,PSZ-AC_2:6,Cooling,Sensible,59448.12,3.74775,3.74775,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           4,PSZ-AC_2:6,Heating,Sensible,268356.83,3.74775,3.74775,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,           5,PSZ-AC_3:7,Cooling,Sensible,142864.02,7.90400,7.90400,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           6,PSZ-AC_3:7,Heating,Sensible,565964.56,7.90400,7.90400,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,           7,PSZ-AC_4:8,Cooling,Sensible,11346.33,0.53751,0.53751,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           8,PSZ-AC_4:8,Heating,Sensible,25478.47,0.35582,0.35582,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,           9,PSZ-AC_5:9,Cooling,Sensible,94763.81,4.48921,4.48921,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,          10,PSZ-AC_5:9,Heating,Sensible,321449.01,4.48921,4.48921,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:30:00
,          11,VAV_OTHER,Cooling,Sensible,196672.50,12.30901,12.30901,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,          12,VAV_OTHER,Heating,Sensible,174068.47,10.88321,10.88321,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 23:10:00
,          13,VAV_POD_1,Cooling,Sensible,147771.58,8.47764,8.47764,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,          14,VAV_POD_1,Heating,Sensible,208648.64,6.62191,6.62191,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00
,          15,VAV_POD_2,Cooling,Sensible,147965.64,8.48763,8.48763,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,          16,VAV_POD_2,Heating,Sensible,208595.46,6.63229,6.63229,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00
,          17,VAV_POD_3,Cooling,Sensible,156697.40,9.15289,9.15289,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,          18,VAV_POD_3,Heating,Sensible,208517.75,6.64788,6.64788,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:Uncontrolled,AUDITORIUM_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],7.90400
,           2,AirTerminal:SingleDuct:Uncontrolled,AUX_GYM_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],3.74775
,           3,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.70695
,           4,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.42436
,           5,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,           6,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.21209
,           7,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.00993E-003
,           8,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,           9,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],6.26470E-004
,          10,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.70695
,          11,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          12,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          13,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],28612.83230
,          14,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],6.26470E-004
,          15,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],705.27626
,          16,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.86929
,          17,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.34511
,          18,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          19,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.26079
,          20,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.24184E-003
,          21,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          22,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.69030E-004
,          23,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.86929
,          24,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          25,AirTerminal:SingleDuct:VAV:Reheat,BATHROOMS_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          26,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],35123.98017
,          27,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.69030E-004
,          28,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],865.05273
,          29,AirTerminal:SingleDuct:Uncontrolled,CAFETERIA_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],4.48921
,          30,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.47308
,          31,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          32,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          33,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.14193
,          34,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.43359E-003
,          35,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          36,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.14235E-004
,          37,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.35952
,          38,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          39,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          40,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],14352.09384
,          41,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.14235E-004
,          42,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],351.41170
,          43,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.64021
,          44,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          45,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          46,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.19206
,          47,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.94004E-003
,          48,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          49,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.63370E-004
,          50,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.41571
,          51,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          52,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          53,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],16596.20494
,          54,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.63370E-004
,          55,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],406.36709
,          56,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.46750
,          57,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          58,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          59,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.14025
,          60,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.41665E-003
,          61,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          62,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.13636E-004
,          63,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.35883
,          64,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          65,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          66,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],14324.70364
,          67,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.13636E-004
,          68,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],350.74093
,          69,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.63753
,          70,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          71,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          72,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.19126
,          73,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.93191E-003
,          74,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          75,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.63120E-004
,          76,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.41543
,          77,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          78,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          79,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],16584.80324
,          80,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.63120E-004
,          81,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],406.08787
,          82,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.46784
,          83,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          84,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          85,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.14035
,          86,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.41770E-003
,          87,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          88,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.13733E-004
,          89,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.35894
,          90,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,          91,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,          92,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],14329.13381
,          93,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.13733E-004
,          94,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],350.84942
,          95,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.63920
,          96,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          97,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          98,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.19176
,          99,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.93696E-003
,         100,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         101,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.63242E-004
,         102,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.41557
,         103,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         104,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         105,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],16590.39154
,         106,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.63242E-004
,         107,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],406.22472
,         108,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.44431
,         109,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         110,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         111,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.13329
,         112,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.34641E-003
,         113,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         114,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.12892E-004
,         115,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.35798
,         116,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         117,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         118,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],14290.74751
,         119,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.12892E-004
,         120,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],349.90943
,         121,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.61550
,         122,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         123,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         124,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.18465
,         125,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.86515E-003
,         126,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         127,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.63334E-004
,         128,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.41567
,         129,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         130,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         131,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],16594.57709
,         132,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.63334E-004
,         133,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],406.32727
,         134,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.44356
,         135,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         136,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         137,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.13307
,         138,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.34412E-003
,         139,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         140,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.13195E-004
,         141,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.35833
,         142,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         143,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         144,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],14304.59036
,         145,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.13195E-004
,         146,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],350.24842
,         147,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.61576
,         148,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         149,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         150,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.18473
,         151,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.86595E-003
,         152,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
