Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:12
,         153,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.63411E-004
,         154,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.41576
,         155,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         156,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         157,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],16598.08995
,         158,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.63411E-004
,         159,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],406.41330
,         160,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.44951
,         161,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         162,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         163,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.13485
,         164,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.36215E-003
,         165,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         166,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.14023E-004
,         167,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.35927
,         168,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         169,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         170,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],14342.39956
,         171,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.14023E-004
,         172,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],351.17433
,         173,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.61931
,         174,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         175,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         176,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.18579
,         177,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.87671E-003
,         178,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         179,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],3.63731E-004
,         180,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.41613
,         181,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         182,AirTerminal:SingleDuct:VAV:Reheat,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         183,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],16612.73012
,         184,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],3.63731E-004
,         185,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],406.77182
,         186,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.40796
,         187,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.59771
,         188,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         189,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.12239
,         190,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.82462E-004
,         191,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         192,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.20921E-004
,         193,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.24997
,         194,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         195,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         196,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],10090.14368
,         197,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.20921E-004
,         198,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],248.38455
,         199,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.73188
,         200,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.33317
,         201,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         202,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.21956
,         203,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.86138E-004
,         204,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         205,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.84737E-004
,         206,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.54449
,         207,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         208,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         209,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],22139.45313
,         210,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.84737E-004
,         211,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],546.96128
,         212,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.34567
,         213,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.70542
,         214,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         215,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.10370
,         216,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.24064E-004
,         217,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         218,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.35781E-004
,         219,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.26663
,         220,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         221,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         222,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],10768.82860
,         223,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.35781E-004
,         224,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],265.16551
,         225,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.72616
,         226,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.33579
,         227,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         228,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.21785
,         229,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.80778E-004
,         230,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         231,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.85824E-004
,         232,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.54569
,         233,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         234,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         235,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],22189.06906
,         236,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.85824E-004
,         237,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],548.19583
,         238,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.35076
,         239,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.69517
,         240,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         241,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.10523
,         242,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],3.28839E-004
,         243,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         244,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.38948E-004
,         245,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.27019
,         246,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         247,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         248,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],10913.47519
,         249,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.38948E-004
,         250,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],268.73769
,         251,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.73886
,         252,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.33002
,         253,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         254,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.22166
,         255,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.92681E-004
,         256,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         257,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],4.89324E-004
,         258,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.54958
,         259,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         260,AirTerminal:SingleDuct:VAV:Reheat,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         261,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],22348.93737
,         262,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],4.89324E-004
,         263,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],552.16484
,         264,AirTerminal:SingleDuct:Uncontrolled,GYM_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],19.76000
,         265,AirTerminal:SingleDuct:Uncontrolled,KITCHEN_ZN_1_FLR_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.53751
,         266,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.40658
,         267,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.26597
,         268,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         269,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.72197
,         270,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.59493E-004
,         271,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         272,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.21767E-003
,         273,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.39354
,         274,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         275,AirTerminal:SingleDuct:VAV:Reheat,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         276,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],55614.55044
,         277,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.21767E-003
,         278,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1361.53482
,         279,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.31746
,         280,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.50406
,         281,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         282,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],9.52388E-002
,         283,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],4.53518E-004
,         284,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         285,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.77390E-004
,         286,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.31746
,         287,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         288,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         289,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],12669.23770
,         290,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.77390E-004
,         291,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],310.16010
,         292,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.60365
,         293,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.26509
,         294,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         295,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.18110
,         296,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.62358E-004
,         297,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         298,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],5.35867E-004
,         299,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.60365
,         300,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         301,AirTerminal:SingleDuct:VAV:Reheat,LOBBY_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         302,Coil:Heating:Water,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],24474.68500
,         303,Coil:Heating:Water,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],5.35867E-004
,         304,Coil:Heating:Water,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],603.79567
,         305,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.81662
,         306,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.47818
,         307,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         308,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.54499
,         309,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],4.78058E-004
,         310,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         311,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.62351E-003
,         312,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.81662
,         313,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         314,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         315,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],74150.70929
,         316,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.62351E-003
,         317,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1835.43350
,         318,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],2.60516
,         319,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.33345
,         320,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         321,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.78155
,         322,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.85569E-004
,         323,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         324,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.27143E-003
,         325,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],2.55086
,         326,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         327,AirTerminal:SingleDuct:VAV:Reheat,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         328,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],103743.25242
,         329,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.27143E-003
,         330,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],2563.28281
,         331,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.88722
,         332,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.29373
,         333,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         334,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.26617
,         335,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],7.78265E-004
,         336,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         337,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.03705E-004
,         338,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.26617
,         339,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         340,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         341,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],4736.51173
,         342,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.03705E-004
,         343,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],94.37929
,         344,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.47939
,         345,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.54361
,         346,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         347,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.14382
,         348,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],4.20521E-004
,         349,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         350,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],2.97178E-004
,         351,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.33488
,         352,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         353,AirTerminal:SingleDuct:VAV:Reheat,MECH_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         354,Coil:Heating:Water,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],13573.04528
,         355,Coil:Heating:Water,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],2.97178E-004
,         356,Coil:Heating:Water,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],334.79431
,         357,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.99220
,         358,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.36633
,         359,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         360,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.29766
,         361,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.24025E-004
,         362,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         363,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.36580E-004
,         364,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.95724
,         365,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         366,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         367,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],38209.19367
,         368,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.36580E-004
,         369,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],935.50503
,         370,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.68257
,         371,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.21602
,         372,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         373,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.50477
,         374,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.05822E-003
,         375,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         376,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.03614E-003
,         377,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.18550
,         378,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         379,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         380,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],47323.87849
,         381,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.03614E-003
,         382,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1158.70586
,         383,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.08816
,         384,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.33403
,         385,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         386,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.32645
,         387,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.84379E-004
,         388,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         389,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.18399E-004
,         390,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.93643
,         391,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         392,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         393,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],37378.82616
,         394,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.18399E-004
,         395,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],915.17583
,         396,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.67193
,         397,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.21740
,         398,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         399,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.50158
,         400,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.05153E-003
,         401,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         402,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.03249E-003
,         403,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.18131
,         404,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         405,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         406,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],47157.19835
,         407,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.03249E-003
,         408,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1154.63075
,         409,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.09390
,         410,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.33227
,         411,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         412,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.32817
,         413,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.87989E-004
,         414,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         415,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.18828E-004
,         416,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.93692
,         417,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         418,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         419,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],37398.39595
,         420,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.18828E-004
,         421,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],915.65505
,         422,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.96461
,         423,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         424,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         425,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.58938
,         426,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.23560E-003
,         427,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         428,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.03312E-003
,         429,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.18203
,         430,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         431,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         432,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],47185.68212
,         433,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.03312E-003
,         434,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1155.32828
,         435,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.95400
,         436,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.38100
,         437,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         438,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.28620
,         439,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.00000E-004
,         440,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         441,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.13802E-004
,         442,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.93119
,         443,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         444,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         445,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],37168.83801
,         446,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.13802E-004
,         447,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],910.02851
,         448,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.53592
,         449,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.23665
,         450,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         451,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.46078
,         452,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.65987E-004
,         453,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         454,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.03294E-003
,         455,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.18182
,         456,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         457,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         458,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],47177.44280
,         459,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.03294E-003
,         460,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1155.12659
,         461,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.95400
,         462,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.38100
,         463,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         464,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.28620
,         465,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.00000E-004
,         466,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         467,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.15240E-004
,         468,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.93282
,         469,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         470,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         471,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],37234.52435
