Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:12
,         472,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.15240E-004
,         473,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],911.64219
,         474,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.53736
,         475,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.23643
,         476,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         477,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.46121
,         478,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.66892E-004
,         479,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         480,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.03336E-003
,         481,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.18230
,         482,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         483,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         484,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],47196.58861
,         485,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.03336E-003
,         486,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1155.59545
,         487,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.98263
,         488,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.36990
,         489,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         490,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.29479
,         491,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.18009E-004
,         492,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         493,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],8.23924E-004
,         494,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.94276
,         495,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         496,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         497,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],37631.14562
,         498,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],8.23924E-004
,         499,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],921.34947
,         500,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.84626
,         501,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         502,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         503,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.55388
,         504,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.16117E-003
,         505,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         506,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.03848E-003
,         507,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.18816
,         508,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         509,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         510,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],47430.47367
,         511,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.03848E-003
,         512,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1161.32295
,         513,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.14743
,         514,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.35330
,         515,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         516,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.34423
,         517,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],6.47049E-004
,         518,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         519,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.87809E-004
,         520,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.90146
,         521,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         522,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         523,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],35981.65614
,         524,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.87809E-004
,         525,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],880.95268
,         526,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.74500
,         527,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.23231
,         528,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         529,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.52350
,         530,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.84023E-004
,         531,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         532,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.97241E-004
,         533,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.14102
,         534,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         535,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_2 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         536,Coil:Heating:Water,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],45547.07565
,         537,Coil:Heating:Water,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.97241E-004
,         538,Coil:Heating:Water,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1115.18985
,         539,AirLoopHVAC,PSZ-AC_1:5,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],19.76000
,         540,AirLoopHVAC,PSZ-AC_1:5,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],19.76000
,         541,AirLoopHVAC,PSZ-AC_1:5,Sum of Air Terminal Maximum Flow Rates [m3/s],19.76000
,         542,AirLoopHVAC,PSZ-AC_1:5,Adjusted Heating Design Air Flow Rate [m3/s],19.76000
,         543,AirLoopHVAC,PSZ-AC_1:5,Adjusted Cooling Design Air Flow Rate [m3/s],19.76000
,         544,AirLoopHVAC,PSZ-AC_1:5,Adjusted Main Design Air Flow Rate [m3/s],19.76000
,         545,AirLoopHVAC,PSZ-AC_1:5,User Heating Air Flow Ratio [],1.00000
,         546,AirLoopHVAC,PSZ-AC_1:5,Calculated Heating Air Flow Ratio [],1.00000
,         547,AirLoopHVAC,PSZ-AC_2:6,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],3.74775
,         548,AirLoopHVAC,PSZ-AC_2:6,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],3.74775
,         549,AirLoopHVAC,PSZ-AC_2:6,Sum of Air Terminal Maximum Flow Rates [m3/s],3.74775
,         550,AirLoopHVAC,PSZ-AC_2:6,Adjusted Heating Design Air Flow Rate [m3/s],3.74775
,         551,AirLoopHVAC,PSZ-AC_2:6,Adjusted Cooling Design Air Flow Rate [m3/s],3.74775
,         552,AirLoopHVAC,PSZ-AC_2:6,Adjusted Main Design Air Flow Rate [m3/s],3.74775
,         553,AirLoopHVAC,PSZ-AC_2:6,User Heating Air Flow Ratio [],1.00000
,         554,AirLoopHVAC,PSZ-AC_2:6,Calculated Heating Air Flow Ratio [],1.00000
,         555,AirLoopHVAC,PSZ-AC_3:7,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],7.90400
,         556,AirLoopHVAC,PSZ-AC_3:7,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],7.90400
,         557,AirLoopHVAC,PSZ-AC_3:7,Sum of Air Terminal Maximum Flow Rates [m3/s],7.90400
,         558,AirLoopHVAC,PSZ-AC_3:7,Adjusted Heating Design Air Flow Rate [m3/s],7.90400
,         559,AirLoopHVAC,PSZ-AC_3:7,Adjusted Cooling Design Air Flow Rate [m3/s],7.90400
,         560,AirLoopHVAC,PSZ-AC_3:7,Adjusted Main Design Air Flow Rate [m3/s],7.90400
,         561,AirLoopHVAC,PSZ-AC_3:7,User Heating Air Flow Ratio [],1.00000
,         562,AirLoopHVAC,PSZ-AC_3:7,Calculated Heating Air Flow Ratio [],1.00000
,         563,AirLoopHVAC,PSZ-AC_4:8,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.53751
,         564,AirLoopHVAC,PSZ-AC_4:8,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.53751
,         565,AirLoopHVAC,PSZ-AC_4:8,Sum of Air Terminal Maximum Flow Rates [m3/s],0.53751
,         566,AirLoopHVAC,PSZ-AC_4:8,Adjusted Heating Design Air Flow Rate [m3/s],0.53751
,         567,AirLoopHVAC,PSZ-AC_4:8,Adjusted Cooling Design Air Flow Rate [m3/s],0.53751
,         568,AirLoopHVAC,PSZ-AC_4:8,Adjusted Main Design Air Flow Rate [m3/s],0.53751
,         569,AirLoopHVAC,PSZ-AC_4:8,User Heating Air Flow Ratio [],1.00000
,         570,AirLoopHVAC,PSZ-AC_4:8,Calculated Heating Air Flow Ratio [],1.00000
,         571,AirLoopHVAC,PSZ-AC_5:9,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],4.48921
,         572,AirLoopHVAC,PSZ-AC_5:9,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],4.48921
,         573,AirLoopHVAC,PSZ-AC_5:9,Sum of Air Terminal Maximum Flow Rates [m3/s],4.48921
,         574,AirLoopHVAC,PSZ-AC_5:9,Adjusted Heating Design Air Flow Rate [m3/s],4.48921
,         575,AirLoopHVAC,PSZ-AC_5:9,Adjusted Cooling Design Air Flow Rate [m3/s],4.48921
,         576,AirLoopHVAC,PSZ-AC_5:9,Adjusted Main Design Air Flow Rate [m3/s],4.48921
,         577,AirLoopHVAC,PSZ-AC_5:9,User Heating Air Flow Ratio [],1.00000
,         578,AirLoopHVAC,PSZ-AC_5:9,Calculated Heating Air Flow Ratio [],1.00000
,         579,AirLoopHVAC,VAV_OTHER,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],4.07543
,         580,AirLoopHVAC,VAV_OTHER,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],4.07543
,         581,AirLoopHVAC,VAV_OTHER,Sum of Air Terminal Maximum Flow Rates [m3/s],13.58477
,         582,AirLoopHVAC,VAV_OTHER,Adjusted Heating Design Air Flow Rate [m3/s],10.88321
,         583,AirLoopHVAC,VAV_OTHER,Adjusted Cooling Design Air Flow Rate [m3/s],13.58477
,         584,AirLoopHVAC,VAV_OTHER,Adjusted Main Design Air Flow Rate [m3/s],13.58477
,         585,AirLoopHVAC,VAV_OTHER,User Heating Air Flow Ratio [],0.30000
,         586,AirLoopHVAC,VAV_OTHER,Calculated Heating Air Flow Ratio [],0.80113
,         587,AirLoopHVAC,VAV_POD_1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.54329
,         588,AirLoopHVAC,VAV_POD_1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.54329
,         589,AirLoopHVAC,VAV_POD_1,Sum of Air Terminal Maximum Flow Rates [m3/s],8.47764
,         590,AirLoopHVAC,VAV_POD_1,Adjusted Heating Design Air Flow Rate [m3/s],6.62191
,         591,AirLoopHVAC,VAV_POD_1,Adjusted Cooling Design Air Flow Rate [m3/s],8.47764
,         592,AirLoopHVAC,VAV_POD_1,Adjusted Main Design Air Flow Rate [m3/s],8.47764
,         593,AirLoopHVAC,VAV_POD_1,User Heating Air Flow Ratio [],0.30000
,         594,AirLoopHVAC,VAV_POD_1,Calculated Heating Air Flow Ratio [],0.78110
,         595,AirLoopHVAC,VAV_POD_2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.54629
,         596,AirLoopHVAC,VAV_POD_2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.54629
,         597,AirLoopHVAC,VAV_POD_2,Sum of Air Terminal Maximum Flow Rates [m3/s],8.48763
,         598,AirLoopHVAC,VAV_POD_2,Adjusted Heating Design Air Flow Rate [m3/s],6.63229
,         599,AirLoopHVAC,VAV_POD_2,Adjusted Cooling Design Air Flow Rate [m3/s],8.48763
,         600,AirLoopHVAC,VAV_POD_2,Adjusted Main Design Air Flow Rate [m3/s],8.48763
,         601,AirLoopHVAC,VAV_POD_2,User Heating Air Flow Ratio [],0.30000
,         602,AirLoopHVAC,VAV_POD_2,Calculated Heating Air Flow Ratio [],0.78141
,         603,AirLoopHVAC,VAV_POD_3,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.74587
,         604,AirLoopHVAC,VAV_POD_3,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.74587
,         605,AirLoopHVAC,VAV_POD_3,Sum of Air Terminal Maximum Flow Rates [m3/s],9.15289
,         606,AirLoopHVAC,VAV_POD_3,Adjusted Heating Design Air Flow Rate [m3/s],6.64788
,         607,AirLoopHVAC,VAV_POD_3,Adjusted Cooling Design Air Flow Rate [m3/s],9.15289
,         608,AirLoopHVAC,VAV_POD_3,Adjusted Main Design Air Flow Rate [m3/s],9.15289
,         609,AirLoopHVAC,VAV_POD_3,User Heating Air Flow Ratio [],0.30000
,         610,AirLoopHVAC,VAV_POD_3,Calculated Heating Air Flow Ratio [],0.72631
,         611,AirLoopHVAC,PSZ-AC_1:5,Design Supply Air Flow Rate [m3/s],19.76000
,         612,AirLoopHVAC,PSZ-AC_2:6,Design Supply Air Flow Rate [m3/s],3.74775
,         613,AirLoopHVAC,PSZ-AC_3:7,Design Supply Air Flow Rate [m3/s],7.90400
,         614,AirLoopHVAC,PSZ-AC_4:8,Design Supply Air Flow Rate [m3/s],0.53751
,         615,AirLoopHVAC,PSZ-AC_5:9,Design Supply Air Flow Rate [m3/s],4.48921
,         616,AirLoopHVAC,VAV_OTHER,Design Supply Air Flow Rate [m3/s],13.58477
,         617,AirLoopHVAC,VAV_POD_1,Design Supply Air Flow Rate [m3/s],8.47764
,         618,AirLoopHVAC,VAV_POD_2,Design Supply Air Flow Rate [m3/s],8.48763
,         619,AirLoopHVAC,VAV_POD_3,Design Supply Air Flow Rate [m3/s],9.15289
,         620,Controller:OutdoorAir,PSZ-AC_1:5_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],19.76000
,         621,Controller:OutdoorAir,PSZ-AC_1:5_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],19.76000
,         622,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:5_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],19.76000
,         623,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:5_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],490687.85697
,         624,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:5_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         625,Coil:Heating:Fuel,PSZ-AC_1:5_HEATC,Design Size Nominal Capacity [W],1414911.39726
,         626,Fan:ConstantVolume,PSZ-AC_1:5_FAN,Design Size Maximum Flow Rate [m3/s],19.76000
,         627,Controller:OutdoorAir,PSZ-AC_2:6_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],3.74775
,         628,Controller:OutdoorAir,PSZ-AC_2:6_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],3.74775
,         629,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:6_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],3.74775
,         630,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:6_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],93065.50156
,         631,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:6_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         632,Coil:Heating:Fuel,PSZ-AC_2:6_HEATC,Design Size Nominal Capacity [W],268356.83210
,         633,Fan:ConstantVolume,PSZ-AC_2:6_FAN,Design Size Maximum Flow Rate [m3/s],3.74775
,         634,Controller:OutdoorAir,PSZ-AC_3:7_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],7.90400
,         635,Controller:OutdoorAir,PSZ-AC_3:7_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],7.90400
,         636,Coil:Cooling:DX:SingleSpeed,PSZ-AC_3:7_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],7.90400
,         637,Coil:Cooling:DX:SingleSpeed,PSZ-AC_3:7_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],196275.14279
,         638,Coil:Cooling:DX:SingleSpeed,PSZ-AC_3:7_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         639,Coil:Heating:Fuel,PSZ-AC_3:7_HEATC,Design Size Nominal Capacity [W],565964.55890
,         640,Fan:ConstantVolume,PSZ-AC_3:7_FAN,Design Size Maximum Flow Rate [m3/s],7.90400
,         641,Controller:OutdoorAir,PSZ-AC_4:8_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.53751
,         642,Controller:OutdoorAir,PSZ-AC_4:8_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.25920
,         643,Coil:Cooling:DX:SingleSpeed,PSZ-AC_4:8_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.53751
,         644,Coil:Cooling:DX:SingleSpeed,PSZ-AC_4:8_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],13347.52983
,         645,Coil:Cooling:DX:SingleSpeed,PSZ-AC_4:8_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         646,Coil:Heating:Fuel,PSZ-AC_4:8_HEATC,Design Size Nominal Capacity [W],38487.95485
,         647,Fan:ConstantVolume,PSZ-AC_4:8_FAN,Design Size Maximum Flow Rate [m3/s],0.53751
,         648,Controller:OutdoorAir,PSZ-AC_5:9_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],4.48921
,         649,Controller:OutdoorAir,PSZ-AC_5:9_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.48921
,         650,Coil:Cooling:DX:SingleSpeed,PSZ-AC_5:9_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],4.48921
,         651,Coil:Cooling:DX:SingleSpeed,PSZ-AC_5:9_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],111477.74108
,         652,Coil:Cooling:DX:SingleSpeed,PSZ-AC_5:9_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         653,Coil:Heating:Fuel,PSZ-AC_5:9_HEATC,Design Size Nominal Capacity [W],321449.01112
,         654,Fan:ConstantVolume,PSZ-AC_5:9_FAN,Design Size Maximum Flow Rate [m3/s],4.48921
,         655,Controller:OutdoorAir,VAV_OTHER_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],13.58477
,         656,Controller:OutdoorAir,VAV_OTHER_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.64783
,         657,Coil:Cooling:Water,VAV_OTHER_COOLC,Design Size Design Inlet Air Temperature [C],26.32231
,         658,Coil:Cooling:Water,VAV_OTHER_COOLC,Design Size Design Inlet Water Temperature [C],6.67000
,         659,Coil:Cooling:Water,VAV_OTHER_COOLC,Design Size Design Outlet Air Temperature [C],11.39981
,         660,Coil:Cooling:Water,VAV_OTHER_COOLC,Design Size Design Inlet Air Humidity Ratio,1.30247E-002
,         661,Coil:Cooling:Water,VAV_OTHER_COOLC,Design Size Design Outlet Air Humidity Ratio,8.50000E-003
,         662,Coil:Cooling:Water,VAV_OTHER_COOLC,Design Size Design Coil Load [W],427595.90390
,         663,Coil:Cooling:Water,VAV_OTHER_COOLC,Design Size Design Water Flow Rate [m3/s],1.52727E-002
,         664,Coil:Cooling:Water,VAV_OTHER_COOLC,Design Size Design Air Flow Rate [m3/s],13.58477
,         665,Coil:Heating:Water,VAV_OTHER_HEATC,Design Size Rated Capacity [W],179618.89984
,         666,Coil:Heating:Water,VAV_OTHER_HEATC,Design Size Maximum Water Flow Rate [m3/s],3.93271E-003
,         667,Coil:Heating:Water,VAV_OTHER_HEATC,Design Size U-Factor Times Area Value [W/K],2359.78023
,         668,Fan:VariableVolume,VAV_OTHER_FAN,Design Size Maximum Flow Rate [m3/s],13.58477
,         669,Controller:WaterCoil,VAV_OTHER_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],1.52727E-002
,         670,Controller:WaterCoil,VAV_OTHER_COOLC_CONTROLLER,Controller Convergence Tolerance,3.11791E-005
,         671,Controller:WaterCoil,VAV_OTHER_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],3.93271E-003
,         672,Controller:OutdoorAir,VAV_POD_1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],8.47764
,         673,Controller:OutdoorAir,VAV_POD_1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.92800
,         674,Coil:Cooling:Water,VAV_POD_1_COOLC,Design Size Design Inlet Air Temperature [C],27.55184
,         675,Coil:Cooling:Water,VAV_POD_1_COOLC,Design Size Design Inlet Water Temperature [C],6.67000
,         676,Coil:Cooling:Water,VAV_POD_1_COOLC,Design Size Design Outlet Air Temperature [C],11.40484
,         677,Coil:Cooling:Water,VAV_POD_1_COOLC,Design Size Design Inlet Air Humidity Ratio,1.50200E-002
,         678,Coil:Cooling:Water,VAV_POD_1_COOLC,Design Size Design Outlet Air Humidity Ratio,8.50000E-003
,         679,Coil:Cooling:Water,VAV_POD_1_COOLC,Design Size Design Coil Load [W],330167.43865
,         680,Coil:Cooling:Water,VAV_POD_1_COOLC,Design Size Design Water Flow Rate [m3/s],1.17928E-002
,         681,Coil:Cooling:Water,VAV_POD_1_COOLC,Design Size Design Air Flow Rate [m3/s],8.47764
,         682,Coil:Heating:Water,VAV_POD_1_HEATC,Design Size Rated Capacity [W],112092.01811
,         683,Coil:Heating:Water,VAV_POD_1_HEATC,Design Size Maximum Water Flow Rate [m3/s],2.45423E-003
,         684,Coil:Heating:Water,VAV_POD_1_HEATC,Design Size U-Factor Times Area Value [W/K],1472.63193
,         685,Fan:VariableVolume,VAV_POD_1_FAN,Design Size Maximum Flow Rate [m3/s],8.47764
,         686,Controller:WaterCoil,VAV_POD_1_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],1.17928E-002
,         687,Controller:WaterCoil,VAV_POD_1_COOLC_CONTROLLER,Controller Convergence Tolerance,4.03797E-005
,         688,Controller:WaterCoil,VAV_POD_1_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],2.45423E-003
,         689,Controller:OutdoorAir,VAV_POD_2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],8.48763
,         690,Controller:OutdoorAir,VAV_POD_2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.92800
,         691,Coil:Cooling:Water,VAV_POD_2_COOLC,Design Size Design Inlet Air Temperature [C],27.55383
,         692,Coil:Cooling:Water,VAV_POD_2_COOLC,Design Size Design Inlet Water Temperature [C],6.67000
,         693,Coil:Cooling:Water,VAV_POD_2_COOLC,Design Size Design Outlet Air Temperature [C],11.40483
,         694,Coil:Cooling:Water,VAV_POD_2_COOLC,Design Size Design Inlet Air Humidity Ratio,1.50149E-002
,         695,Coil:Cooling:Water,VAV_POD_2_COOLC,Design Size Design Outlet Air Humidity Ratio,8.50000E-003
,         696,Coil:Cooling:Water,VAV_POD_2_COOLC,Design Size Design Coil Load [W],330448.21136
,         697,Coil:Cooling:Water,VAV_POD_2_COOLC,Design Size Design Water Flow Rate [m3/s],1.18028E-002
,         698,Coil:Cooling:Water,VAV_POD_2_COOLC,Design Size Design Air Flow Rate [m3/s],8.48763
,         699,Coil:Heating:Water,VAV_POD_2_HEATC,Design Size Rated Capacity [W],112224.12927
,         700,Coil:Heating:Water,VAV_POD_2_HEATC,Design Size Maximum Water Flow Rate [m3/s],2.45712E-003
,         701,Coil:Heating:Water,VAV_POD_2_HEATC,Design Size U-Factor Times Area Value [W/K],1474.36757
,         702,Fan:VariableVolume,VAV_POD_2_FAN,Design Size Maximum Flow Rate [m3/s],8.48763
,         703,Controller:WaterCoil,VAV_POD_2_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],1.18028E-002
,         704,Controller:WaterCoil,VAV_POD_2_COOLC_CONTROLLER,Controller Convergence Tolerance,4.03454E-005
,         705,Controller:WaterCoil,VAV_POD_2_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],2.45712E-003
,         706,Controller:OutdoorAir,VAV_POD_3_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],9.15289
,         707,Controller:OutdoorAir,VAV_POD_3_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.92800
,         708,Coil:Cooling:Water,VAV_POD_3_COOLC,Design Size Design Inlet Air Temperature [C],27.28885
,         709,Coil:Cooling:Water,VAV_POD_3_COOLC,Design Size Design Inlet Water Temperature [C],6.67000
,         710,Coil:Cooling:Water,VAV_POD_3_COOLC,Design Size Design Outlet Air Temperature [C],11.40402
,         711,Coil:Cooling:Water,VAV_POD_3_COOLC,Design Size Design Inlet Air Humidity Ratio,1.46923E-002
,         712,Coil:Cooling:Water,VAV_POD_3_COOLC,Design Size Design Outlet Air Humidity Ratio,8.50000E-003
,         713,Coil:Cooling:Water,VAV_POD_3_COOLC,Design Size Design Coil Load [W],344553.03708
,         714,Coil:Cooling:Water,VAV_POD_3_COOLC,Design Size Design Water Flow Rate [m3/s],1.23066E-002
,         715,Coil:Cooling:Water,VAV_POD_3_COOLC,Design Size Design Air Flow Rate [m3/s],9.15289
,         716,Coil:Heating:Water,VAV_POD_3_HEATC,Design Size Rated Capacity [W],121020.21660
,         717,Coil:Heating:Water,VAV_POD_3_HEATC,Design Size Maximum Water Flow Rate [m3/s],2.64971E-003
,         718,Coil:Heating:Water,VAV_POD_3_HEATC,Design Size U-Factor Times Area Value [W/K],1589.92798
,         719,Fan:VariableVolume,VAV_POD_3_FAN,Design Size Maximum Flow Rate [m3/s],9.15289
,         720,Controller:WaterCoil,VAV_POD_3_COOLC_CONTROLLER,Maximum Actuated Flow [m3/s],1.23066E-002
,         721,Controller:WaterCoil,VAV_POD_3_COOLC_CONTROLLER,Controller Convergence Tolerance,3.86938E-005
,         722,Controller:WaterCoil,VAV_POD_3_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],2.64971E-003
,         723,PlantLoop,COOLSYS1,Maximum Loop Flow Rate [m3/s],5.11750E-002
,         724,PlantLoop,COOLSYS1,Plant Loop Volume [m3],6.14100
,         725,Pump:VariableSpeed,COOLSYS1 PUMP,Design Flow Rate [m3/s],5.11750E-002
,         726,Pump:VariableSpeed,COOLSYS1 PUMP,Design Power Consumption [W],13074.56431
,         727,Chiller:Electric:EIR,COOLSYS1 CHILLER,Design Size Reference Chilled Water Flow Rate [m3/s],5.11750E-002
,         728,Chiller:Electric:EIR,COOLSYS1 CHILLER,Design Size Reference Capacity [W],1432764.59100
,         729,Chiller:Electric:EIR,COOLSYS1 CHILLER,Design Size Reference Condenser Fluid Flow Rate  [m3/s],163.33516
,         730,PlantLoop,HEATSYS1,Maximum Loop Flow Rate [m3/s],3.83518E-002
,         731,PlantLoop,HEATSYS1,Plant Loop Volume [m3],4.60222
,         732,Pump:VariableSpeed,HEATSYS1 PUMP,Design Flow Rate [m3/s],3.83518E-002
,         733,Pump:VariableSpeed,HEATSYS1 PUMP,Design Power Consumption [W],9798.39592
,         734,Boiler:HotWater,HEATSYS1 BOILER,Design Size Nominal Capacity [W],1751645.36039
,         735,Boiler:HotWater,HEATSYS1 BOILER,Design Size Design Water Flow Rate [m3/s],3.83518E-002
,         736,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],4.48820E-004
,         737,PlantLoop,SWHSYS1,Plant Loop Volume [m3],5.38584E-002
,         738,Pump:VariableSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],4.48820E-004
,         739,Pump:VariableSpeed,SWHSYS1 PUMP,Design Power Consumption [W],114.66776
,         740,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],4.48820E-004


Water Heating Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W}
,           1,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,15265.07
,           2,Coil:Heating:Water,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,18760.01
,           3,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,9381.52
,           4,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,11947.19
,           5,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,9303.13
,           6,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,11914.67
,           7,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,9308.60
,           8,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,11934.41
,           9,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,8987.75
,          10,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,11673.33
,          11,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,8980.31
,          12,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,11677.34
,          13,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,9068.91
,          14,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,11721.54
,          15,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,7476.18
,          16,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,14539.72
,          17,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,6930.04
,          18,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,14476.92
,          19,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,7029.17
,          20,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,14678.23
,          21,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,42669.46
,          22,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,6822.87
,          23,Coil:Heating:Water,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,13041.99
,          24,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,39334.35
,          25,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,56070.52
,          26,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,4751.72
,          27,Coil:Heating:Water,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,9291.67
,          28,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,21140.57
,          29,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,32447.37
,          30,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,22469.17
,          31,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,32277.15
,          32,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,22555.62
,          33,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,35459.70
,          34,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,20385.49
,          35,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,30590.47
,          36,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,20394.35
,          37,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,30613.49
,          38,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,20907.48
,          39,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,34322.02
,          40,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,23015.32
,          41,Coil:Heating:Water,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,32657.08
,          42,Coil:Heating:Water,VAV_OTHER_HEATC,114975.23
,          43,Coil:Heating:Water,VAV_POD_1_HEATC,71750.83
,          44,Coil:Heating:Water,VAV_POD_2_HEATC,71835.40
,          45,Coil:Heating:Water,VAV_POD_3_HEATC,77465.83


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:5_COOLC DXCOIL,475359.7,2.76,9.43,11.60,10.78
,           2,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:6_COOLC DXCOIL,90158.3,2.84,9.71,11.93,11.06
,           3,Coil:Cooling:DX:SingleSpeed,PSZ-AC_3:7_COOLC DXCOIL,190143.9,2.84,9.71,11.93,11.06
,           4,Coil:Cooling:DX:SingleSpeed,PSZ-AC_4:8_COOLC DXCOIL,12930.5,3.19,10.88,12.53,12.16
,           5,Coil:Cooling:DX:SingleSpeed,PSZ-AC_5:9_COOLC DXCOIL,107995.4,2.84,9.71,11.93,11.06


Water Cooling Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W},Nominal Sensible Capacity {W},Nominal Latent Capacity {W},Nominal Sensible Heat Ratio,Nominal Coil UA Value {W/C},Nominal Coil Surface Area {m2}
,           1,Coil:Cooling:Water,VAV_OTHER_COOLC,414625.73,268595.86,146029.87,0.65,55920.01,567.17
,           2,Coil:Cooling:Water,VAV_POD_1_COOLC,275031.44,174957.58,100073.87,0.64,37474.65,380.09
,           3,Coil:Cooling:Water,VAV_POD_2_COOLC,275330.37,175152.26,100178.11,0.64,37513.62,380.48
,           4,Coil:Cooling:Water,VAV_POD_3_COOLC,294548.54,187812.70,106735.85,0.64,40134.57,407.07


Chiller Standard Rating Information

,,Component Type,Component Name,IPLV in SI Units {W/W},IPLV in IP Units {Btu/W-h}
,           1,Chiller:Electric:EIR,COOLSYS1 CHILLER,3.23,11.03


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,7


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,AUDITORIUM_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2857268159,0.2789918492,Pass,Pass,0.4845399198,0.6062340698,Pass,Pass
,           2,AUX_GYM_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2648383846,0.2859152969,Pass,Pass,0.6846515910,1.3871851230,Pass,Pass
,           3,BATHROOMS_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3784033960,0.4437269877,Pass,Pass,0.4956940627,0.4880719947,Pass,Pass
,           4,BATHROOMS_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.6468213279,0.6425205396,Pass,Pass,0.5164811365,0.4787825963,Pass,Pass
,           5,CAFETERIA_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1353271520,0.2403986700,Pass,Pass,0.2390153355,0.4498477634,Pass,Pass
,           6,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.4648096221,0.6448886845,Pass,Pass,0.5272592728,0.5431752445,Pass,Pass
,           7,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.7307335700,0.8214688354,Pass,Pass,0.4988105711,0.4849009881,Pass,Pass
,           8,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.4907391920,0.6483472561,Pass,Pass,0.5197015175,0.5345196181,Pass,Pass
,           9,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.7377108144,0.8233533031,Pass,Pass,0.4994260041,0.4850410645,Pass,Pass
,          10,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.4857804822,0.6484341602,Pass,Pass,0.5315208054,0.5769489582,Pass,Pass
,          11,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.7368254665,0.8234986760,Pass,Pass,0.4994011949,0.4850035525,Pass,Pass
,          12,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.5993004566,0.6511678459,Pass,Pass,0.4948207249,0.4853199771,Pass,Pass
,          13,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.8734890084,0.8713220937,Pass,Pass,0.5081242135,0.4801161278,Pass,Pass
,          14,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.6015556003,0.6516705582,Pass,Pass,0.4950106900,0.4853493953,Pass,Pass
,          15,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.8740915705,0.8719683253,Pass,Pass,0.5082744481,0.4802490973,Pass,Pass
,          16,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.6014207590,0.6543454246,Pass,Pass,0.4947351204,0.4852621578,Pass,Pass
,          17,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.8742576908,0.8729129557,Pass,Pass,0.5081087369,0.4799978304,Pass,Pass
,          18,CORRIDOR_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,5.2156824201E-002,3.9309958085E-002,Pass,Pass,0.4875903044,0.4964032696,Pass,Pass
,          19,CORRIDOR_POD_1_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.1424310356,0.1638193567,Pass,Pass,0.5428371677,0.4877031792,Pass,Pass
,          20,CORRIDOR_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,4.3510587179E-002,3.2627867470E-002,Pass,Pass,0.4873719269,0.4968397026,Pass,Pass
,          21,CORRIDOR_POD_2_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.1495248361,0.1695229198,Pass,Pass,0.5445571501,0.4895515566,Pass,Pass
,          22,CORRIDOR_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,4.4072416554E-002,3.2935228732E-002,Pass,Pass,0.4873998389,0.4968018446,Pass,Pass
,          23,CORRIDOR_POD_3_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.1512847117,0.1714591553,Pass,Pass,0.5441592682,0.4890969194,Pass,Pass
,          24,GYM_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,9.3498776117E-002,0.1531156708,Pass,Pass,0.1127747047,0.3268762283,Pass,Pass
,          25,KITCHEN_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,1.7452239013E-002,3.6911977056E-002,Pass,Pass,8.4834555982E-003,7.6425240939E-002,Pass,Pass
,          26,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.3046141463,0.3244369743,Pass,Pass,0.5185202082,0.4805006445,Pass,Pass
,          27,LOBBY_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1184353849,0.1545545171,Pass,Pass,0.5131001407,0.5235577805,Pass,Pass
,          28,LOBBY_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.2905040354,0.3650681455,Pass,Pass,0.5139233663,0.5043060816,Pass,Pass
,          29,MAIN_CORRIDOR_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,5.3856522549E-002,6.0750658229E-002,Pass,Pass,0.5154759362,0.4877436019,Pass,Pass
,          30,MAIN_CORRIDOR_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.2506149196,0.2657417992,Pass,Pass,0.5203454695,0.4798978991,Pass,Pass
,          31,MECH_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1074311912,8.0988021613E-002,Pass,Pass,0.4889217506,0.4932726549,Pass,Pass
,          32,MECH_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,2.8050876290E-002,4.3365212780E-002,Pass,Pass,4.0222118120,41.8759232691,Pass,Pass
,          33,MULT_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2048664350,0.2761968922,Pass,Pass,0.5249444819,0.5704504737,Pass,Pass
,          34,MULT_CLASS_1_POD_1_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.3519643575,0.4578148363,Pass,Pass,0.5460005005,0.5871597107,Pass,Pass
,          35,MULT_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2040941319,0.2744284359,Pass,Pass,0.6332605802,1.5347636279,Pass,Pass
,          36,MULT_CLASS_1_POD_2_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.3629807864,0.4620796899,Pass,Pass,0.5688010539,0.9327190570,Pass,Pass
,          37,MULT_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2031108841,0.2729991893,Pass,Pass,0.6734213217,2.2031743342,Pass,Pass
,          38,MULT_CLASS_1_POD_3_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.3620578244,0.4710349853,Pass,Pass,0.5530307478,0.7765753770,Pass,Pass
,          39,MULT_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2226579008,0.3009827019,Pass,Pass,0.5043316905,0.4909824798,Pass,Pass
,          40,MULT_CLASS_2_POD_1_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.4993759495,0.4907445898,Pass,Pass,0.5236645825,0.4836465624,Pass,Pass
,          41,MULT_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2259482450,0.3025189761,Pass,Pass,0.5041646024,0.4906075947,Pass,Pass
,          42,MULT_CLASS_2_POD_2_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.5003845190,0.4913168807,Pass,Pass,0.5239459370,0.4836949112,Pass,Pass
,          43,MULT_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2282493883,0.3081122185,Pass,Pass,0.5038450394,0.4910201508,Pass,Pass
,          44,MULT_CLASS_2_POD_3_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.5020824037,0.5071078772,Pass,Pass,0.5246938682,0.4838106949,Pass,Pass
,          45,OFFICES_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1627588847,0.2194190060,Pass,Pass,0.5211938144,0.5579797973,Pass,Pass
,          46,OFFICES_ZN_1_FLR_2,RunPeriod: RUNPERIOD 1,0.3087898912,0.4005582989,Pass,Pass,0.6412652658,1.7642433569,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],21224.89,2981.42,536.22,11160.14,8130.20,44032.97


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,AUDITORIUM_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,152.00,98.80,0.00,90.00,N
,AUDITORIUM_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,104.00,104.00,270.00,90.00,W
,AUDITORIUM_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,152.00,98.80,0.00,90.00,N
,AUDITORIUM_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,104.00,104.00,270.00,90.00,W
,AUDITORIUM_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,988.00,988.00,270.00,180.00,
,AUDITORIUM_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,988.00,988.00,90.00,0.00,
,AUX_GYM_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,96.00,62.40,180.00,90.00,S
,AUX_GYM_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,208.00,135.20,90.00,90.00,E
,AUX_GYM_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,96.00,62.40,180.00,90.00,S
,AUX_GYM_ZN_1_FLR_2_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,208.00,135.20,90.00,90.00,E
,AUX_GYM_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,1248.00,1248.00,270.00,180.00,
,AUX_GYM_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,1248.00,1248.00,90.00,0.00,
,BATHROOMS_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,44.00,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,12.00,7.80,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,60.00,39.00,0.00,90.00,N
,BATHROOMS_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,210.00,210.00,270.00,180.00,
,BATHROOMS_ZN_1_FLR_2_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,44.00,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,12.00,7.80,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,60.00,39.00,0.00,90.00,N
,BATHROOMS_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,210.00,210.00,90.00,0.00,
,CAFETERIA_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,104.00,67.60,90.00,90.00,E
,CAFETERIA_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,96.00,62.40,0.00,90.00,N
,CAFETERIA_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,624.00,624.00,270.00,180.00,
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,99.00,99.00,90.00,0.00,
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,99.00,99.00,90.00,0.00,
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,28.60,180.00,90.00,S
