Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:12
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,99.00,99.00,90.00,0.00,
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,99.00,99.00,90.00,0.00,
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,99.00,99.00,90.00,0.00,
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,99.00,99.00,90.00,0.00,
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,20.00,13.00,270.00,90.00,W
,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,320.00,320.00,270.00,180.00,
,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,20.00,13.00,270.00,90.00,W
,CORRIDOR_POD_1_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,320.00,320.00,90.00,0.00,
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,20.00,13.00,270.00,90.00,W
,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,320.00,320.00,270.00,180.00,
,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,20.00,13.00,270.00,90.00,W
,CORRIDOR_POD_2_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,320.00,320.00,90.00,0.00,
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,20.00,13.00,270.00,90.00,W
,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,320.00,320.00,270.00,180.00,
,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,20.00,13.00,270.00,90.00,W
,CORRIDOR_POD_3_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,320.00,320.00,90.00,0.00,
,GYM_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,1976.00,1976.00,270.00,180.00,
,GYM_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,1976.00,1976.00,90.00,0.00,
,KITCHEN_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,36.00,23.40,90.00,90.00,E
,KITCHEN_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,216.00,216.00,270.00,180.00,
,LIBRARY_MEDIA_CENTER_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,140.00,90.59,90.00,90.00,E
,LIBRARY_MEDIA_CENTER_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,96.00,62.40,0.00,90.00,N
,LIBRARY_MEDIA_CENTER_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,840.00,840.00,90.00,0.00,
,LOBBY_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,60.00,39.00,180.00,90.00,S
,LOBBY_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,210.00,210.00,270.00,180.00,
,LOBBY_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,60.00,39.00,180.00,90.00,S
,LOBBY_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,210.00,210.00,90.00,0.00,
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,68.00,44.20,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,60.00,60.00,90.00,90.00,E
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,72.00,46.80,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,1140.00,1140.00,270.00,180.00,
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,68.00,44.20,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,60.00,60.00,90.00,90.00,E
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,72.00,46.80,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,1140.00,1140.00,90.00,0.00,
,MECH_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,342.00,342.00,270.00,180.00,
,MECH_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,342.00,342.00,90.00,0.00,
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_1_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,477.00,477.00,90.00,0.00,
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,477.00,477.00,90.00,0.00,
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,477.00,477.00,90.00,0.00,
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,477.00,477.00,90.00,0.00,
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,477.00,477.00,90.00,0.00,
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_3_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,477.00,477.00,90.00,0.00,
,OFFICES_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,152.00,98.80,180.00,90.00,S
,OFFICES_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,56.00,36.40,90.00,90.00,E
,OFFICES_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,532.00,532.00,270.00,180.00,
,OFFICES_ZN_1_FLR_2_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,152.00,98.80,180.00,90.00,S
,OFFICES_ZN_1_FLR_2_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.466,0.500,56.00,36.40,90.00,90.00,E
,OFFICES_ZN_1_FLR_2_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,532.00,532.00,90.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,53.20,0.00,0.00,53.20,53.20,3.354,0.385,0.305,,,No,AUDITORIUM_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,53.20,0.00,0.00,53.20,53.20,3.354,0.385,0.305,,,No,AUDITORIUM_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,33.60,0.00,0.00,33.60,33.60,3.354,0.385,0.305,,,No,AUX_GYM_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,72.80,0.00,0.00,72.80,72.80,3.354,0.385,0.305,,,No,AUX_GYM_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,33.60,0.00,0.00,33.60,33.60,3.354,0.385,0.305,,,No,AUX_GYM_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,72.80,0.00,0.00,72.80,72.80,3.354,0.385,0.305,,,No,AUX_GYM_ZN_1_FLR_2_WALL_2,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,4.20,0.00,0.00,4.20,4.20,3.354,0.385,0.305,,,No,BATHROOMS_ZN_1_FLR_1_WALL_3,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,21.00,0.00,0.00,21.00,21.00,3.354,0.385,0.305,,,No,BATHROOMS_ZN_1_FLR_1_WALL_4,0.00,90.00,N
,BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,4.20,0.00,0.00,4.20,4.20,3.354,0.385,0.305,,,No,BATHROOMS_ZN_1_FLR_2_WALL_3,90.00,90.00,E
,BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,21.00,0.00,0.00,21.00,21.00,3.354,0.385,0.305,,,No,BATHROOMS_ZN_1_FLR_2_WALL_4,0.00,90.00,N
,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,36.40,0.00,0.00,36.40,36.40,3.354,0.385,0.305,,,No,CAFETERIA_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,33.60,0.00,0.00,33.60,33.60,3.354,0.385,0.305,,,No,CAFETERIA_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.354,0.385,0.305,,,No,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.354,0.385,0.305,,,No,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.354,0.385,0.305,,,No,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.354,0.385,0.305,,,No,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.354,0.385,0.305,,,No,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.354,0.385,0.305,,,No,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.354,0.385,0.305,,,No,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.354,0.385,0.305,,,No,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.354,0.385,0.305,,,No,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.354,0.385,0.305,,,No,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.354,0.385,0.305,,,No,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.354,0.385,0.305,,,No,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4,270.00,90.00,W
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,7.00,0.00,0.00,7.00,7.00,3.354,0.385,0.305,,,No,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,270.00,90.00,W
,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,7.00,0.00,0.00,7.00,7.00,3.354,0.385,0.305,,,No,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6,270.00,90.00,W
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,7.00,0.00,0.00,7.00,7.00,3.354,0.385,0.305,,,No,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,270.00,90.00,W
,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,7.00,0.00,0.00,7.00,7.00,3.354,0.385,0.305,,,No,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6,270.00,90.00,W
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,7.00,0.00,0.00,7.00,7.00,3.354,0.385,0.305,,,No,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6,270.00,90.00,W
,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,7.00,0.00,0.00,7.00,7.00,3.354,0.385,0.305,,,No,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6,270.00,90.00,W
,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.354,0.385,0.305,,,No,KITCHEN_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,49.41,0.00,0.00,49.41,49.41,3.354,0.385,0.305,,,No,LIBRARY_MEDIA_CENTER_WALL_2,90.00,90.00,E
,LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,33.60,0.00,0.00,33.60,33.60,3.354,0.385,0.305,,,No,LIBRARY_MEDIA_CENTER_WALL_3,0.00,90.00,N
,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,21.00,0.00,0.00,21.00,21.00,3.354,0.385,0.305,,,No,LOBBY_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,21.00,0.00,0.00,21.00,21.00,3.354,0.385,0.305,,,No,LOBBY_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1,WINDOW NON-RES FIXED,23.80,0.00,0.00,23.80,23.80,3.354,0.385,0.305,,,No,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1,WINDOW NON-RES FIXED,25.20,0.00,0.00,25.20,25.20,3.354,0.385,0.305,,,No,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1,WINDOW NON-RES FIXED,23.80,0.00,0.00,23.80,23.80,3.354,0.385,0.305,,,No,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1,WINDOW NON-RES FIXED,25.20,0.00,0.00,25.20,25.20,3.354,0.385,0.305,,,No,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7,270.00,90.00,W
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.354,0.385,0.305,,,No,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.354,0.385,0.305,,,No,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.354,0.385,0.305,,,No,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.354,0.385,0.305,,,No,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.354,0.385,0.305,,,No,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.354,0.385,0.305,,,No,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.354,0.385,0.305,,,No,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.354,0.385,0.305,,,No,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.354,0.385,0.305,,,No,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.354,0.385,0.305,,,No,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.354,0.385,0.305,,,No,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.354,0.385,0.305,,,No,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3,0.00,90.00,N
,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,53.20,0.00,0.00,53.20,53.20,3.354,0.385,0.305,,,No,OFFICES_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,19.60,0.00,0.00,19.60,19.60,3.354,0.385,0.305,,,No,OFFICES_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,53.20,0.00,0.00,53.20,53.20,3.354,0.385,0.305,,,No,OFFICES_ZN_1_FLR_2_WALL_1,180.00,90.00,S
,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,19.60,0.00,0.00,19.60,19.60,3.354,0.385,0.305,,,No,OFFICES_ZN_1_FLR_2_WALL_2,90.00,90.00,E
,Total or Average,,,,,,2089.18,3.354,0.385,0.305,,,,,,,
,North Total or Average,,,,,,753.18,3.354,0.385,0.305,,,,,,,
,Non-North Total or Average,,,,,,1335.99,3.354,0.385,0.305,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,AUDITORIUM_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AUDITORIUM_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AUX_GYM_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,0.71,1.00,1.00,0.80,1.00,1.00,0.51
,AUX_GYM_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,AUX_GYM_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,0.90,1.00,1.00,0.93,1.00,1.00,0.76
,AUX_GYM_ZN_1_FLR_2_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,BATHROOMS_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.68,0.30,0.00,0.00,0.00,0.00
,BATHROOMS_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BATHROOMS_ZN_1_FLR_2_WALL_3_WINDOW_1,0.35,0.35,0.00,0.90,0.77,0.00,0.00,0.00,0.00
,BATHROOMS_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,0.00,1.00,1.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,0.00,1.00,1.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_1_ZN_1_FLR_2_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_2_ZN_1_FLR_2_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_3_ZN_1_FLR_2_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,LIBRARY_MEDIA_CENTER_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,LIBRARY_MEDIA_CENTER_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,LOBBY_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_11_WINDOW_1,0.00,0.00,0.68,0.00,0.00,0.93,0.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1,0.00,0.00,0.70,0.00,0.00,0.93,0.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_11_WINDOW_1,0.00,0.00,0.89,0.00,0.00,0.98,0.00,0.00,0.59
,MAIN_CORRIDOR_ZN_1_FLR_2_WALL_7_WINDOW_1,0.00,0.00,0.89,0.00,0.00,0.98,0.00,0.00,0.61
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,0.82,0.99,1.00,0.89,0.99,1.00,0.00,0.99,0.06
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_WALL_1_WINDOW_1,0.94,1.00,1.00,0.96,1.00,1.00,0.86,1.00,1.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,0.82,0.99,1.00,0.89,0.99,1.00,0.00,0.99,0.18
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_WALL_1_WINDOW_1,0.94,1.00,1.00,0.96,1.00,1.00,0.86,1.00,1.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_2_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,OFFICES_ZN_1_FLR_2_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICES_ZN_1_FLR_2_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,AUDITORIUM_ZN_1_FLR_1_LIGHTS,AUDITORIUM_ZN_1_FLR_1,12.0800,988.00,11935.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,164.47
,AUX_GYM_ZN_1_FLR_1_LIGHTS,AUX_GYM_ZN_1_FLR_1,11.8100,1248.00,14738.88,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,203.11
,BATHROOMS_ZN_1_FLR_1_LIGHTS,BATHROOMS_ZN_1_FLR_1,9.6000,210.00,2016.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,27.78
,BATHROOMS_ZN_1_FLR_2_LIGHTS,BATHROOMS_ZN_1_FLR_2,9.6000,210.00,2016.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,27.78
,CAFETERIA_ZN_1_FLR_1_LIGHTS,CAFETERIA_ZN_1_FLR_1,14.3800,624.00,8973.12,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,123.66
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2_LIGHTS,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2_LIGHTS,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2_LIGHTS,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2_LIGHTS,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2_LIGHTS,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2_LIGHTS,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORRIDOR_POD_1_ZN_1_FLR_1_LIGHTS,CORRIDOR_POD_1_ZN_1_FLR_1,14.3800,320.00,4601.60,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,63.41
,CORRIDOR_POD_1_ZN_1_FLR_2_LIGHTS,CORRIDOR_POD_1_ZN_1_FLR_2,9.2500,320.00,2960.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,40.79
,CORRIDOR_POD_2_ZN_1_FLR_1_LIGHTS,CORRIDOR_POD_2_ZN_1_FLR_1,9.2500,320.00,2960.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,40.79
,CORRIDOR_POD_2_ZN_1_FLR_2_LIGHTS,CORRIDOR_POD_2_ZN_1_FLR_2,9.2500,320.00,2960.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,40.79
,CORRIDOR_POD_3_ZN_1_FLR_1_LIGHTS,CORRIDOR_POD_3_ZN_1_FLR_1,9.2500,320.00,2960.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,40.79
,CORRIDOR_POD_3_ZN_1_FLR_2_LIGHTS,CORRIDOR_POD_3_ZN_1_FLR_2,9.2500,320.00,2960.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,40.79
,GYM_ZN_1_FLR_1_LIGHTS,GYM_ZN_1_FLR_1,11.3800,1976.00,22486.88,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,309.89
,KITCHEN_ZN_1_FLR_1_LIGHTS,KITCHEN_ZN_1_FLR_1,16.7600,216.00,3620.16,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,49.89
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_LIGHTS,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,16.3300,840.00,13717.20,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,189.03
,LOBBY_ZN_1_FLR_1_LIGHTS,LOBBY_ZN_1_FLR_1,12.0000,210.00,2520.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,34.73
,LOBBY_ZN_1_FLR_2_LIGHTS,LOBBY_ZN_1_FLR_2,12.0000,210.00,2520.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,34.73
,MAIN_CORRIDOR_ZN_1_FLR_1_LIGHTS,MAIN_CORRIDOR_ZN_1_FLR_1,9.2500,1140.00,10545.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,145.32
,MAIN_CORRIDOR_ZN_1_FLR_2_LIGHTS,MAIN_CORRIDOR_ZN_1_FLR_2,9.2500,1140.00,10545.00,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,145.32
,MECH_ZN_1_FLR_1_LIGHTS,MECH_ZN_1_FLR_1,8.0500,342.00,2753.10,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,37.94
,MECH_ZN_1_FLR_2_LIGHTS,MECH_ZN_1_FLR_2,8.0500,342.00,2753.10,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,37.94
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,MULT_CLASS_1_POD_1_ZN_1_FLR_1,14.3800,477.00,6859.26,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,94.53
,MULT_CLASS_1_POD_1_ZN_1_FLR_2_LIGHTS,MULT_CLASS_1_POD_1_ZN_1_FLR_2,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,MULT_CLASS_1_POD_2_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_1_POD_2_ZN_1_FLR_2_LIGHTS,MULT_CLASS_1_POD_2_ZN_1_FLR_2,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,MULT_CLASS_1_POD_3_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_1_POD_3_ZN_1_FLR_2_LIGHTS,MULT_CLASS_1_POD_3_ZN_1_FLR_2,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,MULT_CLASS_2_POD_1_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_2_POD_1_ZN_1_FLR_2_LIGHTS,MULT_CLASS_2_POD_1_ZN_1_FLR_2,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,MULT_CLASS_2_POD_2_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_2_POD_2_ZN_1_FLR_2_LIGHTS,MULT_CLASS_2_POD_2_ZN_1_FLR_2,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,MULT_CLASS_2_POD_3_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_2_POD_3_ZN_1_FLR_2_LIGHTS,MULT_CLASS_2_POD_3_ZN_1_FLR_2,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,OFFICES_ZN_1_FLR_1_LIGHTS,OFFICES_ZN_1_FLR_1,20.0900,532.00,10687.88,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,147.29
,OFFICES_ZN_1_FLR_2_LIGHTS,OFFICES_ZN_1_FLR_2,20.0900,532.00,10687.88,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,147.29
,Interior Lighting Total,,15.1724,19592.00,297257.30,,,,,,,,4096.45


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,21874.00,AstronomicalClock,-,,83.69,83.69,343.64
,Exterior Lighting Total,21874.00,,,,,,343.64


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,COOLSYS1 CHILLER,Chiller:Electric:EIR,1432764.59,2.50,3.23,11.03
,HEATSYS1 BOILER,Boiler:HotWater,1751645.36,0.70,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC_1:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,490687.86,342540.96,148146.90,0.70,3.13,,
,PSZ-AC_2:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,93065.50,64967.46,28098.04,0.70,3.23,,
,PSZ-AC_3:7_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,196275.14,137016.38,59258.76,0.70,3.23,,
,PSZ-AC_4:8_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,13347.53,9317.69,4029.84,0.70,3.67,,
,PSZ-AC_5:9_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,111477.74,77820.74,33657.00,0.70,3.23,,
,VAV_OTHER_COOLC,Coil:Cooling:Water,427595.90,414625.73,268595.86,146029.87,0.65,-,55920.01,567.17
,VAV_POD_1_COOLC,Coil:Cooling:Water,330167.44,275031.44,174957.58,100073.87,0.64,-,37474.65,380.09
,VAV_POD_2_COOLC,Coil:Cooling:Water,330448.21,275330.37,175152.26,100178.11,0.64,-,37513.62,380.48
,VAV_POD_3_COOLC,Coil:Cooling:Water,344553.04,294548.54,187812.70,106735.85,0.64,-,40134.57,407.07
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC_1:5_COOLC DXCOIL,,475359.7,2.76,9.43,11.60,10.78
,PSZ-AC_2:6_COOLC DXCOIL,,90158.3,2.84,9.71,11.93,11.06
,PSZ-AC_3:7_COOLC DXCOIL,,190143.9,2.84,9.71,11.93,11.06
,PSZ-AC_4:8_COOLC DXCOIL,,12930.5,3.19,10.88,12.53,12.16
,PSZ-AC_5:9_COOLC DXCOIL,,107995.4,2.84,9.71,11.93,11.06
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC_1:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_2:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_3:7_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_4:8_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_5:9_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,28612.83,15265.07,-
,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,35123.98,18760.01,-
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,14352.09,9381.52,-
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,16596.20,11947.19,-
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,14324.70,9303.13,-
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,16584.80,11914.67,-
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,14329.13,9308.60,-
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,16590.39,11934.41,-
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,14290.75,8987.75,-
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,16594.58,11673.33,-
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,14304.59,8980.31,-
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,16598.09,11677.34,-
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,14342.40,9068.91,-
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,16612.73,11721.54,-
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,10090.14,7476.18,-
,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,22139.45,14539.72,-
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,10768.83,6930.04,-
,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,22189.07,14476.92,-
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,10913.48,7029.17,-
,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,22348.94,14678.23,-
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,55614.55,42669.46,-
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,12669.24,6822.87,-
,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,24474.69,13041.99,-
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,74150.71,39334.35,-
,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,103743.25,56070.52,-
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,4736.51,4751.72,-
,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,13573.05,9291.67,-
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,38209.19,21140.57,-
,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,47323.88,32447.37,-
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,37378.83,22469.17,-
,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,47157.20,32277.15,-
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,37398.40,22555.62,-
,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,47185.68,35459.70,-
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,37168.84,20385.49,-
,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,47177.44,30590.47,-
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,37234.52,20394.35,-
,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,47196.59,30613.49,-
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,37631.15,20907.48,-
,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,47430.47,34322.02,-
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,35981.66,23015.32,-
,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,Coil:Heating:Water,45547.08,32657.08,-
,PSZ-AC_1:5_HEATC,Coil:Heating:Fuel,,1414911.40,0.78
,PSZ-AC_2:6_HEATC,Coil:Heating:Fuel,,268356.83,0.78
,PSZ-AC_3:7_HEATC,Coil:Heating:Fuel,,565964.56,0.78
,PSZ-AC_4:8_HEATC,Coil:Heating:Fuel,,38487.95,0.80
,PSZ-AC_5:9_HEATC,Coil:Heating:Fuel,,321449.01,0.78
,VAV_OTHER_HEATC,Coil:Heating:Water,179618.90,114975.23,-
,VAV_POD_1_HEATC,Coil:Heating:Water,112092.02,71750.83,-
,VAV_POD_2_HEATC,Coil:Heating:Water,112224.13,71835.40,-
,VAV_POD_3_HEATC,Coil:Heating:Water,121020.22,77465.83,-
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,BATHROOMS_ZN_1_FLR_1 EXHAUST FAN,Fan:ZoneExhaust,0.34,125.00,0.30,110.95,369.82,1.00,2.18,Zone Exhaust Fans,,
,BATHROOMS_ZN_1_FLR_2 EXHAUST FAN,Fan:ZoneExhaust,0.34,125.00,0.30,110.95,369.82,1.00,2.18,Zone Exhaust Fans,,
,CAFETERIA_ZN_1_FLR_1 EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,1.63,0.00,0.00,1.00,0.25E+09,Zone Exhaust Fans,,
,KITCHEN_ZN_1_FLR_1 EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,0.26,0.00,0.00,1.00,0.48E+09,Zone Exhaust Fans,,
,PSZ-AC_1:5_FAN,Fan:ConstantVolume,0.60,1017.59,19.76,33263.22,1683.36,1.00,1.12,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,PSZ-AC_2:6_FAN,Fan:ConstantVolume,0.58,1109.65,3.75,7148.57,1907.43,1.00,1.13,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,PSZ-AC_3:7_FAN,Fan:ConstantVolume,0.59,1109.65,7.90,14827.82,1875.99,1.00,1.11,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,PSZ-AC_4:8_FAN,Fan:ConstantVolume,0.54,622.00,0.54,623.46,1159.91,1.00,1.52,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,PSZ-AC_5:9_FAN,Fan:ConstantVolume,0.59,1109.65,4.49,8421.71,1875.99,1.00,1.14,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:30:00
,VAV_OTHER_FAN,Fan:VariableVolume,0.60,1017.59,13.58,23016.57,1694.29,1.00,1.12,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00
,VAV_POD_1_FAN,Fan:VariableVolume,0.60,1109.65,8.48,15663.00,1847.57,1.00,1.13,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00
,VAV_POD_2_FAN,Fan:VariableVolume,0.60,1109.65,8.49,15681.46,1847.57,1.00,1.13,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00
,VAV_POD_3_FAN,Fan:VariableVolume,0.60,1109.65,9.15,16910.56,1847.57,1.00,1.12,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,COOLSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.051175,13074.56,255487.18,0.90,General
,HEATSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.038352,9798.40,255487.18,0.90,General
,SWHSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.000449,114.67,255487.18,0.90,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,3.00,845000.00,0.78,0.23,0.66


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,AUDITORIUM_ZN_1_FLR_1,34681.41,52022.11,52.65,2.582,7.904,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:20:00,24.00,23.99,0.01143,28.10,0.01878,7.904,0.00
,AUX_GYM_ZN_1_FLR_1,32142.07,48213.10,38.63,2.393,3.748,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:30:00,24.00,23.99,0.01099,26.22,0.01878,3.748,0.00
,BATHROOMS_ZN_1_FLR_1,2496.21,3744.31,17.83,0.186,0.525,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:50:00,24.00,23.99,0.01130,31.20,0.01878,0.525,0.00
,BATHROOMS_ZN_1_FLR_2,4460.83,6691.25,31.86,0.332,0.525,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:40:00,24.00,23.99,0.01025,29.99,0.01878,0.525,0.00
,CAFETERIA_ZN_1_FLR_1,14297.01,21445.51,34.37,1.065,4.489,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,24.00,23.99,0.01106,30.66,0.01878,4.489,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,4236.42,6354.63,64.19,0.315,0.473,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00990,29.70,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,5733.16,8599.73,86.87,0.427,0.640,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00956,29.70,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,4186.37,6279.55,63.43,0.312,0.467,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00991,29.70,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,5709.13,8563.69,86.50,0.425,0.638,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00957,29.70,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,4189.45,6284.18,63.48,0.312,0.468,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00991,29.70,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,5724.03,8586.05,86.73,0.426,0.639,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00957,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,3978.75,5968.12,60.28,0.296,0.444,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00998,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,5511.79,8267.68,83.51,0.410,0.615,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00960,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,3971.99,5957.99,60.18,0.296,0.444,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00998,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,5514.17,8271.26,83.55,0.411,0.616,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00960,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,4025.28,6037.91,60.99,0.300,0.450,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00996,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,5545.96,8318.93,84.03,0.413,0.619,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00960,29.70,0.01878,0.198,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,3655.35,5483.03,17.13,0.272,0.408,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00922,29.70,0.01878,0.160,0.00
,CORRIDOR_POD_1_ZN_1_FLR_2,6557.82,9836.74,30.74,0.488,0.732,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00889,29.52,0.01878,0.160,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,3097.20,4645.80,14.52,0.230,0.346,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00938,29.70,0.01878,0.160,0.00
,CORRIDOR_POD_2_ZN_1_FLR_2,6506.59,9759.89,30.50,0.484,0.726,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00889,29.52,0.01878,0.160,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,3142.84,4714.26,14.73,0.234,0.351,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00936,29.70,0.01878,0.160,0.00
