Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:12
,CORRIDOR_POD_3_ZN_1_FLR_2,6620.36,9930.54,31.03,0.493,0.739,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00889,29.52,0.01878,0.160,0.00
,GYM_ZN_1_FLR_1,60269.47,90404.21,45.75,4.487,19.760,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.01160,29.70,0.01878,19.760,0.00
,KITCHEN_ZN_1_FLR_1,4813.91,7220.86,33.43,0.358,0.538,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,24.00,23.99,0.01165,30.66,0.01878,0.259,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,21558.10,32337.16,38.50,1.604,2.407,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,24.00,24.00,0.00953,29.84,0.01878,1.545,0.00
,MECH_ZN_1_FLR_1,7950.51,11925.76,34.87,0.591,0.887,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,24.00,24.00,0.00851,31.20,0.01878,0.086,0.00
,MECH_ZN_1_FLR_2,4295.90,6443.86,18.84,0.320,0.479,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00853,29.70,0.01878,0.086,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,8886.89,13330.33,27.95,0.661,0.992,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,24.00,23.99,0.01039,30.77,0.01878,0.954,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,15070.59,22605.88,47.39,1.122,1.683,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,23.99,0.00968,30.56,0.01878,0.954,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,9746.38,14619.57,30.65,0.725,1.088,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,24.00,23.99,0.01025,30.77,0.01878,0.954,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,14975.26,22462.89,47.09,1.115,1.672,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,23.99,0.00969,30.56,0.01878,0.954,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,9797.78,14696.67,30.81,0.729,1.094,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,24.00,23.99,0.01024,30.77,0.01878,0.954,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,17592.72,26389.07,55.32,1.310,1.965,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,23.99,0.01002,30.56,0.01878,0.954,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,8479.29,12718.93,26.66,0.631,0.954,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,24.00,23.99,0.01047,30.88,0.01878,0.954,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,13757.06,20635.59,43.26,1.024,1.536,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00979,29.70,0.01878,0.954,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,8449.04,12673.56,26.57,0.629,0.954,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,24.00,23.99,0.01048,30.88,0.01878,0.954,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,13769.95,20654.92,43.30,1.025,1.537,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00979,29.70,0.01878,0.954,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,8801.13,13201.69,27.68,0.655,0.983,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,24.00,23.99,0.01041,30.77,0.01878,0.954,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,16532.89,24799.33,51.99,1.231,1.846,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.01011,29.70,0.01878,0.954,0.00
,OFFICES_ZN_1_FLR_1,10277.99,15416.98,28.98,0.765,1.147,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,24.00,24.00,0.01006,30.88,0.01878,0.266,0.00
,OFFICES_ZN_1_FLR_2,15630.84,23446.26,44.07,1.163,1.745,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,24.00,0.00957,30.56,0.01878,0.266,0.00
,LOBBY_ZN_1_FLR_1,2183.58,3275.36,15.60,0.162,0.244,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,24.00,24.00,0.01025,30.77,0.01878,0.105,0.00
,LOBBY_ZN_1_FLR_2,4180.79,6271.18,29.86,0.311,0.467,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,24.00,24.00,0.00946,30.42,0.01878,0.105,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,11448.30,17172.44,15.06,0.852,1.278,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00982,29.70,0.01878,0.570,0.00
,MAIN_CORRIDOR_ZN_1_FLR_2,23341.17,35011.75,30.71,1.737,2.605,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00911,29.52,0.01878,0.570,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,AUDITORIUM_ZN_1_FLR_1,59315.79,88973.69,90.05,1.705,7.904,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00591,-20.60,0.00061,7.904,0.00
,AUX_GYM_ZN_1_FLR_1,77552.52,116328.77,93.21,2.230,3.748,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00605,-20.60,0.00061,3.748,0.00
,BATHROOMS_ZN_1_FLR_1,16665.30,24997.95,119.04,0.471,0.707,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.98,0.00595,-20.60,0.00061,0.525,0.00
,BATHROOMS_ZN_1_FLR_2,20449.82,30674.72,146.07,0.580,0.869,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.98,0.00631,-20.60,0.00061,0.525,0.00
,CAFETERIA_ZN_1_FLR_1,21400.89,32101.33,51.44,0.615,4.489,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00579,-20.60,0.00061,4.489,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,8340.52,12510.79,126.37,0.240,0.360,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00575,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,9644.19,14466.29,146.12,0.277,0.416,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00597,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,8324.61,12486.92,126.13,0.239,0.359,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00574,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,9637.57,14456.35,146.02,0.277,0.415,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00597,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,8327.18,12490.78,126.17,0.239,0.359,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00574,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,9640.82,14461.22,146.07,0.277,0.416,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00597,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,8304.89,12457.33,125.83,0.239,0.358,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00574,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,9643.25,14464.87,146.11,0.277,0.416,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00597,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,8312.93,12469.39,125.95,0.239,0.358,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00574,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,9645.29,14467.94,146.14,0.277,0.416,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00597,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,8334.89,12502.34,126.29,0.240,0.359,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00575,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,9653.79,14480.69,146.27,0.277,0.416,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00597,-20.60,0.00061,0.198,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,5873.52,8810.27,27.53,0.167,0.250,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00504,-20.60,0.00061,0.160,0.00
,CORRIDOR_POD_1_ZN_1_FLR_2,12897.77,19346.65,60.46,0.363,0.544,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00621,-20.60,0.00061,0.160,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,6268.99,9403.48,29.39,0.178,0.267,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00513,-20.60,0.00061,0.160,0.00
,CORRIDOR_POD_2_ZN_1_FLR_2,12926.72,19390.08,60.59,0.364,0.546,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00621,-20.60,0.00061,0.160,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,6353.24,9529.86,29.78,0.180,0.270,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00515,-20.60,0.00061,0.160,0.00
,CORRIDOR_POD_3_ZN_1_FLR_2,13019.95,19529.93,61.03,0.366,0.550,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00622,-20.60,0.00061,0.160,0.00
,GYM_ZN_1_FLR_1,58377.33,87566.00,44.31,1.679,19.760,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00579,-20.60,0.00061,19.760,0.00
,KITCHEN_ZN_1_FLR_1,8425.12,12637.68,58.51,0.237,0.356,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00838,-20.60,0.00061,0.259,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,32313.90,48470.85,57.70,0.929,1.545,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,21.00,20.99,0.00615,-20.60,0.00061,1.545,0.00
,MECH_ZN_1_FLR_1,2242.78,3364.17,9.84,0.064,0.096,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00800,-20.60,0.00061,0.086,0.00
,MECH_ZN_1_FLR_2,7897.60,11846.40,34.64,0.223,0.335,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00800,-20.60,0.00061,0.086,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,22200.91,33301.36,69.81,0.638,0.957,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00575,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,27494.94,41242.41,86.46,0.790,1.186,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00607,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,21717.02,32575.53,68.29,0.624,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00572,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,27396.18,41094.28,86.15,0.788,1.181,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00607,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,21728.39,32592.58,68.33,0.625,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00572,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,27412.73,41119.09,86.20,0.788,1.182,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00607,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,21596.62,32394.92,67.91,0.621,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00571,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,27407.94,41111.91,86.19,0.788,1.182,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00607,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,21633.21,32449.82,68.03,0.622,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00571,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,27419.06,41128.59,86.22,0.788,1.182,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00607,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,21865.14,32797.72,68.76,0.629,0.954,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00573,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,27554.90,41332.35,86.65,0.792,1.188,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,21.00,21.00,0.00608,-20.60,0.00061,0.954,0.00
,OFFICES_ZN_1_FLR_1,20906.37,31359.55,58.95,0.601,0.901,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00569,-20.60,0.00061,0.266,0.00
,OFFICES_ZN_1_FLR_2,26462.10,39693.14,74.61,0.761,1.141,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00605,-20.60,0.00061,0.266,0.00
,LOBBY_ZN_1_FLR_1,7361.39,11042.09,52.58,0.212,0.317,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:30:00,21.00,20.99,0.00599,-20.60,0.00061,0.105,0.00
,LOBBY_ZN_1_FLR_2,14253.48,21380.22,101.81,0.402,0.604,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00643,-20.60,0.00061,0.105,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,43248.86,64873.30,56.91,1.211,1.817,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.98,0.00477,-20.60,0.00061,0.570,0.00
,MAIN_CORRIDOR_ZN_1_FLR_2,60442.47,90663.70,79.53,1.701,2.551,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00636,-20.60,0.00061,0.570,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC_1:5,19.76,19.76,19.76,19.76,19.7600,19.7600,19.7600,1.0000,1.0000
,PSZ-AC_2:6,3.75,3.75,3.75,3.75,3.7477,3.7477,3.7477,1.0000,1.0000
,PSZ-AC_3:7,7.90,7.90,7.90,7.90,7.9040,7.9040,7.9040,1.0000,1.0000
,PSZ-AC_4:8,0.54,0.54,0.36,0.36,0.5375,0.5375,0.5375,1.0000,1.0000
,PSZ-AC_5:9,4.49,4.49,4.49,4.49,4.4892,4.4892,4.4892,1.0000,1.0000
,VAV_OTHER,12.31,12.31,10.88,10.88,13.5848,10.8832,13.5848,0.8011,0.3000
,VAV_POD_1,8.48,8.48,6.62,6.62,8.4776,6.6219,8.4776,0.7811,0.3000
,VAV_POD_2,8.49,8.49,6.63,6.63,8.4876,6.6323,8.4876,0.7814,0.3000
,VAV_POD_3,9.15,9.15,6.65,6.65,9.1529,6.6479,9.1529,0.7263,0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,28612.832,28612.832,0.212085,0.00062647,705.276,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,28612.83,28227.72,0.212085,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00595250,37.7451,24997.95,0.00,15308.23,15308.23
,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,35123.980,35123.980,0.260787,0.00076903,865.053,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,35123.98,34709.73,0.260787,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00631480,40.0162,30674.72,0.00,18812.99,18812.99
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,14352.094,14352.094,0.141925,0.00031424,351.412,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,14352.09,14352.09,0.141925,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00574634,36.4306,12510.79,0.00,9403.75,9403.75
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX,16596.205,16596.205,0.192064,0.00036337,406.367,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,16596.20,16596.20,0.192064,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00596715,37.8176,14466.29,0.00,11972.52,11972.52
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,14324.704,14324.704,0.140249,0.00031364,350.741,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,14324.70,14324.70,0.140249,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00574335,36.4119,12486.92,0.00,9325.33,9325.33
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX,16584.803,16584.803,0.191259,0.00036312,406.088,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,16584.80,16584.80,0.191259,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00596614,37.8112,14456.35,0.00,11940.00,11940.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,14329.134,14329.134,0.140352,0.00031373,350.849,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,14329.13,14329.13,0.140352,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00574384,36.4149,12490.78,0.00,9330.80,9330.80
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX,16590.392,16590.392,0.191759,0.00036324,406.225,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,16590.39,16590.39,0.191759,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00596664,37.8144,14461.22,0.00,11959.74,11959.74
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,14290.748,14290.748,0.133294,0.00031289,349.909,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,14290.75,14290.75,0.133294,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00573962,36.3885,12457.33,0.00,9009.89,9009.89
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX,16594.577,16594.577,0.184650,0.00036333,406.327,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,16594.58,16594.58,0.184650,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00596700,37.8167,14464.87,0.00,11698.80,11698.80
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,14304.590,14304.590,0.133068,0.00031320,350.248,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,14304.59,14304.59,0.133068,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00574115,36.3980,12469.39,0.00,9002.47,9002.47
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX,16598.090,16598.090,0.184729,0.00036341,406.413,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,16598.09,16598.09,0.184729,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00596732,37.8186,14467.94,0.00,11702.81,11702.81
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,14342.400,14342.400,0.134853,0.00031402,351.174,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,14342.40,14342.40,0.134853,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00574529,36.4240,12502.34,0.00,9091.13,9091.13
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX,16612.730,16612.730,0.185794,0.00036373,406.772,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,16612.73,16612.73,0.185794,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00596862,37.8268,14480.69,0.00,11747.02,11747.02
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX,10090.144,10090.144,0.122388,0.00022092,248.385,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,10090.14,10090.14,0.122388,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00503972,31.9784,8810.27,0.00,7491.54,7491.54
,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX,22139.453,22139.453,0.219564,0.00048474,546.961,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,22139.45,22139.45,0.219564,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00620894,39.3278,19346.65,0.00,14574.29,14574.29
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX,10768.829,10768.829,0.103701,0.00023578,265.166,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,10768.83,10768.83,0.103701,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00513319,32.5671,9403.48,0.00,6946.81,6946.81
,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX,22189.069,22189.069,0.217849,0.00048582,548.196,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,22189.07,22189.07,0.217849,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00621218,39.3481,19390.08,0.00,14511.58,14511.58
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX,10913.475,10913.475,0.105229,0.00023895,268.738,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,10913.48,10913.48,0.105229,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00515205,32.6859,9529.86,0.00,7046.17,7046.17
,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX,22348.937,22348.937,0.221658,0.00048932,552.165,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,22348.94,22348.94,0.221658,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00622301,39.4161,19529.93,0.00,14713.12,14713.12
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX,55614.550,55614.550,0.721974,0.00121767,1361.535,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,55614.55,55614.55,0.721974,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00614872,38.9548,48470.85,0.00,42752.33,42752.33
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_ZN_1_FLR_1 VAV BOX,12669.238,12669.238,0.095239,0.00027739,310.160,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:30:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:30:00,12669.24,12669.24,0.095239,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00598880,37.9501,11042.09,0.00,6841.96,6841.96
,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_ZN_1_FLR_2 VAV BOX,24474.685,24474.685,0.181095,0.00053587,603.796,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,24474.69,24103.04,0.181095,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00643140,40.7331,21380.22,0.00,13078.92,13078.92
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX,74150.709,74150.709,0.544986,0.00162351,1835.434,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,74150.71,72535.52,0.544986,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00477299,30.3154,64873.30,0.00,39446.28,39446.28
,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX,103743.252,103743.252,0.781549,0.00227143,2563.283,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,103743.25,103743.25,0.781549,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00636370,40.3048,90663.70,0.00,56227.88,56227.88
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MECH_ZN_1_FLR_1 VAV BOX,4736.512,4736.512,0.266167,0.00010370,94.379,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,4736.51,4736.51,0.266167,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00799683,50.4830,3364.17,0.00,4753.41,4753.41
,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MECH_ZN_1_FLR_2 VAV BOX,13573.045,13573.045,0.143818,0.00029718,334.794,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,13573.05,13573.05,0.143818,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,11846.40,0.00,9312.76,9312.76
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,38209.194,38209.194,0.297660,0.00083658,935.505,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,38209.19,38209.19,0.297660,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00575284,36.4614,33301.36,0.00,21198.57,21198.57
,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX,47323.878,47323.878,0.504770,0.00103614,1158.706,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,47323.88,47323.88,0.504770,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00607259,38.4687,41242.41,0.00,32520.35,32520.35
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,37378.826,37378.826,0.326449,0.00081840,915.176,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,37378.83,37378.83,0.326449,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00571889,36.2433,32575.53,0.00,22526.84,22526.84
,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX,47157.198,47157.198,0.501578,0.00103249,1154.631,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,47157.20,47157.20,0.501578,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00606823,38.4363,41094.28,0.00,32349.89,32349.89
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,37398.396,37398.396,0.328171,0.00081883,915.655,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,37398.40,37398.40,0.328171,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00571971,36.2484,32592.58,0.00,22613.35,22613.35
,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX,47185.682,47185.682,0.589383,0.00103312,1155.328,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,47185.68,47185.68,0.589383,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00606909,38.4417,41119.09,0.00,35530.67,35530.67
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,37168.838,37168.838,0.286200,0.00081380,910.029,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,37168.84,37168.84,0.286200,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00570933,36.1880,32394.92,0.00,20441.79,20441.79
,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX,47177.443,47177.443,0.460776,0.00103294,1155.127,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,47177.44,47177.44,0.460776,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00606884,38.4402,41111.91,0.00,30663.56,30663.56
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,37234.524,37234.524,0.286200,0.00081524,911.642,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,37234.52,37234.52,0.286200,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00571278,36.2049,32449.82,0.00,20450.73,20450.73
,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX,47196.589,47196.589,0.461208,0.00103336,1155.595,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,47196.59,47196.59,0.461208,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00606942,38.4438,41128.59,0.00,30686.61,30686.61
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,37631.146,37631.146,0.294790,0.00082392,921.349,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,37631.15,37631.15,0.294790,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00572884,36.3105,32797.72,0.00,20964.67,20964.67
,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX,47430.474,47430.474,0.553878,0.00103848,1161.323,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,47430.47,47430.47,0.553878,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00607647,38.4880,41332.35,0.00,34394.31,34394.31
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICES_ZN_1_FLR_1 VAV BOX,35981.656,35981.656,0.344230,0.00078781,880.953,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,35981.66,35981.66,0.344230,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00568836,36.0547,31359.55,0.00,23071.07,23071.07
,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICES_ZN_1_FLR_2 VAV BOX,45547.076,45547.076,0.523500,0.00099724,1115.190,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,45547.08,45547.08,0.523500,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00604519,38.2952,39693.14,0.00,32726.68,32726.68
,PSZ-AC_1:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_1:5,490687.857,342540.959,19.760000,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,394289.88,164637.46,19.760000,29.70,25.11,0.01878287,11.42,11.32,0.00850000,29.70,0.01878287,25.11,100.0000,23.99,0.01189274,62.2167,55570.81,0.00,490640.00,340607.86
,PSZ-AC_1:5_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_1:5,1414911.397,1414911.397,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,1414911.40,1414911.40,19.760000,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,100.0000,20.99,0.00584644,37.0474,57416.14,0.00,-999.00,-999.00
,PSZ-AC_2:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_2:6,93065.502,64967.465,3.747748,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,74962.08,27617.85,3.747748,26.22,24.23,0.01878286,11.24,11.24,0.00850000,26.22,0.01878286,24.23,100.0000,24.00,0.01067012,55.9134,30553.24,0.00,93056.42,64600.83
,PSZ-AC_2:6_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_2:6,268356.832,268356.832,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,268356.83,268356.83,3.747748,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,100.0000,20.99,0.00606374,38.4219,77352.33,0.00,-999.00,-999.00
,PSZ-AC_3:7_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_3:7,196275.143,137016.384,7.904000,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,157832.07,62484.90,7.904000,28.10,24.71,0.01878286,11.27,11.25,0.00850000,28.10,0.01878286,24.71,100.0000,23.99,0.01159288,60.6661,21321.28,0.00,196256.00,136243.14
,PSZ-AC_3:7_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_3:7,565964.559,565964.559,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,565964.56,565964.56,7.904000,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,100.0000,20.99,0.00591801,37.5082,59018.69,0.00,-999.00,-999.00
,PSZ-AC_4:8_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_4:8,13347.530,9317.687,0.537505,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,10532.56,4526.87,0.537505,30.66,25.35,0.01878287,11.85,11.49,0.00850000,30.66,0.01878287,25.35,48.2228,23.99,0.01164772,60.9476,4813.91,0.00,13346.17,9265.08
,PSZ-AC_4:8_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_4:8,38487.955,38487.955,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,38487.95,38487.95,0.537505,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,48.2228,21.00,0.00837907,52.8580,8425.12,0.00,-999.00,-999.00
,PSZ-AC_5:9_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_5:9,111477.741,77820.740,4.489209,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,89565.02,38494.86,4.489209,30.66,25.35,0.01878287,11.27,11.25,0.00850000,30.66,0.01878287,25.35,100.0000,23.99,0.01109266,58.1042,13946.14,0.00,111466.87,77381.57
,PSZ-AC_5:9_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_5:9,321449.011,321449.011,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:30:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:30:00,321449.01,321449.01,4.489209,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,100.0000,20.99,0.00578438,36.6705,21288.92,0.00,-999.00,-999.00
,VAV_OTHER_COOLC,Coil:Cooling:Water,AirLoopHVAC,VAV_OTHER,427595.904,-999.000,13.584769,0.01527273,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00,427595.90,244412.42,13.584769,26.32,20.44,0.01302475,11.40,11.31,0.00850000,30.16,0.01878287,25.23,34.2135,24.00,0.00957546,50.2590,101202.66,0.00,456413.00,254819.69
,VAV_OTHER_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_OTHER,179618.900,179618.900,4.075431,0.00393271,2359.780,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 23:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,179618.90,179618.90,4.075431,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,114.0451,10.04,0.00286902,36.8989,184720.15,0.00,114755.35,114755.35
,VAV_POD_1_COOLC,Coil:Cooling:Water,AirLoopHVAC,VAV_POD_1,330167.439,-999.000,8.477639,0.01179282,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,330167.44,165127.45,8.477639,27.55,22.18,0.01501999,11.40,11.31,0.00850000,30.11,0.01878287,25.21,58.1294,23.99,0.00982412,51.5507,74092.54,0.00,349618.51,173114.09
,VAV_POD_1_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_POD_1,112092.018,112092.018,2.543292,0.00245423,1472.632,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,112092.02,112092.02,2.543292,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,193.7646,20.99,0.00644160,40.7879,101965.72,0.00,71613.62,71613.62
,VAV_POD_2_COOLC,Coil:Cooling:Water,AirLoopHVAC,VAV_POD_2,330448.211,-999.000,8.487631,0.01180284,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,330448.21,165341.97,8.487631,27.55,22.17,0.01501492,11.40,11.31,0.00850000,30.12,0.01878287,25.22,58.0610,23.99,0.00982737,51.5677,74143.98,0.00,349921.65,173336.11
,VAV_POD_2_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_POD_2,112224.129,112224.129,2.546289,0.00245712,1474.368,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,112224.13,112224.13,2.546289,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,193.5365,20.99,0.00643659,40.7565,101453.24,0.00,71698.02,71698.02
,VAV_POD_3_COOLC,Coil:Cooling:Water,AirLoopHVAC,VAV_POD_3,344553.037,-999.000,9.152888,0.01230664,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,344553.04,175379.51,9.152888,27.29,21.88,0.01469234,11.40,11.31,0.00850000,30.11,0.01878287,25.21,53.8409,23.99,0.00995111,52.2101,80200.21,0.00,365599.96,183867.63
,VAV_POD_3_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_POD_3,121020.217,121020.217,2.745866,0.00264971,1589.928,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,121020.22,121020.22,2.745866,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,179.4698,20.99,0.00644167,40.7883,101878.63,0.00,77317.68,77317.68


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,BATHROOMS_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,Unknown,BATHROOMS_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,28612.832,28612.832,0.212085,0.00062647,705.276,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,1.6013,1.633483,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,28612.83,28227.72,1.0000,0.24938795,0.212085,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.62640647,60.00,48.90,11.10,0.000,28612.83,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.80,0.00595250,20.98,0.00595250,37.7451,24997.95,0.00,15308.23,15308.23,0.24938795,16.60,13.14,0.00800000,36934.7,76.80,30.16,0.00800000,98317.9
,BATHROOMS_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,Unknown,BATHROOMS_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,35123.980,35123.980,0.260787,0.00076903,865.053,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,1.9656,2.005199,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,35123.98,34709.73,1.0000,0.30665561,0.260787,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.76895179,60.00,48.90,11.10,0.000,35123.98,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.80,0.00631480,20.98,0.00631480,40.0162,30674.72,0.00,18812.99,18812.99,0.30665561,16.60,13.14,0.00800000,36934.7,76.76,30.16,0.00800000,98283.7
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,14352.094,14352.094,0.141925,0.00031424,351.412,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,0.8032,0.819349,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,14352.09,14352.09,1.0000,0.16688789,0.141925,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.31420324,60.00,48.90,11.10,0.000,14352.09,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00574634,20.99,0.00574634,36.4306,12510.79,0.00,9403.75,9403.75,0.16688789,16.60,13.14,0.00800000,36934.7,71.86,29.13,0.00800000,93282.5
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,16596.205,16596.205,0.192064,0.00036337,406.367,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,0.9288,0.947464,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,16596.20,16596.20,1.0000,0.22584535,0.192064,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.36333244,60.00,48.90,11.10,0.000,16596.20,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00596715,20.99,0.00596715,37.8176,14466.29,0.00,11972.52,11972.52,0.22584535,16.60,13.14,0.00800000,36934.7,68.59,28.42,0.00800000,89946.8
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,14324.704,14324.704,0.140249,0.00031364,350.741,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,0.8017,0.817786,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,14324.70,14324.70,1.0000,0.16491629,0.140249,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.31360360,60.00,48.90,11.10,0.000,14324.70,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00574335,20.99,0.00574335,36.4119,12486.92,0.00,9325.33,9325.33,0.16491629,16.60,13.14,0.00800000,36934.7,72.05,29.17,0.00800000,93480.6
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,16584.803,16584.803,0.191259,0.00036312,406.088,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,0.9281,0.946813,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,16584.80,16584.80,1.0000,0.22489883,0.191259,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.36308283,60.00,48.90,11.10,0.000,16584.80,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00596614,20.99,0.00596614,37.8112,14456.35,0.00,11940.00,11940.00,0.22489883,16.60,13.14,0.00800000,36934.7,68.66,28.44,0.00800000,90025.3
