Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:12
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,14329.134,14329.134,0.140352,0.00031373,350.849,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,0.8019,0.818039,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,14329.13,14329.13,1.0000,0.16503782,0.140352,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.31370058,60.00,48.90,11.10,0.000,14329.13,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00574384,20.99,0.00574384,36.4149,12490.78,0.00,9330.80,9330.80,0.16503782,16.60,13.14,0.00800000,36934.7,72.04,29.17,0.00800000,93472.1
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,16590.392,16590.392,0.191759,0.00036324,406.225,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,0.9284,0.947132,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,16590.39,16590.39,1.0000,0.22548604,0.191759,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.36320517,60.00,48.90,11.10,0.000,16590.39,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00596664,20.99,0.00596664,37.8144,14461.22,0.00,11959.74,11959.74,0.22548604,16.60,13.14,0.00800000,36934.7,68.61,28.43,0.00800000,89974.5
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,14290.748,14290.748,0.133294,0.00031289,349.909,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,0.7998,0.815847,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,14290.75,14290.75,1.0000,0.15673889,0.133294,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.31286021,60.00,48.90,11.10,0.000,14290.75,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00573962,20.99,0.00573962,36.3885,12457.33,0.00,9009.89,9009.89,0.15673889,16.60,13.14,0.00800000,36934.7,72.97,29.37,0.00800000,94418.1
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,16594.577,16594.577,0.184650,0.00036333,406.327,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,0.9287,0.947371,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,16594.58,16594.58,1.0000,0.21712674,0.184650,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.36329680,60.00,48.90,11.10,0.000,16594.58,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00596700,20.99,0.00596700,37.8167,14464.87,0.00,11698.80,11698.80,0.21712674,16.60,13.14,0.00800000,36934.7,69.44,28.61,0.00800000,90814.8
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,14304.590,14304.590,0.133068,0.00031320,350.248,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,0.8005,0.816637,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,14304.59,14304.59,1.0000,0.15647282,0.133068,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.31316327,60.00,48.90,11.10,0.000,14304.59,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00574115,20.99,0.00574115,36.3980,12469.39,0.00,9002.47,9002.47,0.15647282,16.60,13.14,0.00800000,36934.7,73.02,29.38,0.00800000,94468.5
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,16598.090,16598.090,0.184729,0.00036341,406.413,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,0.9289,0.947571,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,16598.09,16598.09,1.0000,0.21722055,0.184729,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.36337371,60.00,48.90,11.10,0.000,16598.09,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00596732,20.99,0.00596732,37.8186,14467.94,0.00,11702.81,11702.81,0.21722055,16.60,13.14,0.00800000,36934.7,69.43,28.61,0.00800000,90810.0
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,14342.400,14342.400,0.134853,0.00031402,351.174,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,0.8026,0.818796,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,14342.40,14342.40,1.0000,0.15857166,0.134853,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.31399100,60.00,48.90,11.10,0.000,14342.40,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00574529,20.99,0.00574529,36.4240,12502.34,0.00,9091.13,9091.13,0.15857166,16.60,13.14,0.00800000,36934.7,72.82,29.34,0.00800000,94266.1
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,16612.730,16612.730,0.185794,0.00036373,406.772,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,0.9297,0.948407,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,16612.73,16612.73,1.0000,0.21847252,0.185794,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.36369422,60.00,48.90,11.10,0.000,16612.73,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00596862,20.99,0.00596862,37.8268,14480.69,0.00,11747.02,11747.02,0.21847252,16.60,13.14,0.00800000,36934.7,69.33,28.59,0.00800000,90703.6
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX,CORRIDOR_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,10090.144,10090.144,0.122388,0.00022092,248.385,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,0.5647,0.576038,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,10090.14,10090.14,1.0000,0.14391385,0.122388,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.22089849,60.00,48.90,11.10,0.000,10090.14,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.91,0.00503972,20.99,0.00503972,31.9784,8810.27,0.00,7491.54,7491.54,0.14391385,16.60,13.14,0.00800000,36934.7,67.65,28.22,0.00800000,88990.4
,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_1_ZN_1_FLR_2 VAV BOX,CORRIDOR_POD_1_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,22139.453,22139.453,0.219564,0.00048474,546.961,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,1.2390,1.263923,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,22139.45,22139.45,1.0000,0.25818226,0.219564,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.48468801,60.00,48.90,11.10,0.000,22139.45,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.84,0.00620894,20.99,0.00620894,39.3278,19346.65,0.00,14574.29,14574.29,0.25818226,16.60,13.14,0.00800000,36934.7,71.96,29.15,0.00800000,93384.3
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX,CORRIDOR_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,10768.829,10768.829,0.103701,0.00023578,265.166,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,0.6027,0.614784,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,10768.83,10768.83,1.0000,0.12193986,0.103701,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.23575660,60.00,48.90,11.10,0.000,10768.83,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.91,0.00513319,20.99,0.00513319,32.5671,9403.48,0.00,6946.81,6946.81,0.12193986,16.60,13.14,0.00800000,36934.7,72.47,29.26,0.00800000,93903.9
,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_2_ZN_1_FLR_2 VAV BOX,CORRIDOR_POD_2_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,22189.069,22189.069,0.217849,0.00048582,548.196,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,1.2418,1.266756,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,22189.07,22189.07,1.0000,0.25616543,0.217849,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.48577423,60.00,48.90,11.10,0.000,22189.07,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.84,0.00621218,20.99,0.00621218,39.3481,19390.08,0.00,14511.58,14511.58,0.25616543,16.60,13.14,0.00800000,36934.7,72.15,29.20,0.00800000,93584.0
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX,CORRIDOR_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,10913.475,10913.475,0.105229,0.00023895,268.738,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,0.6107,0.623041,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,10913.48,10913.48,1.0000,0.12373664,0.105229,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.23892327,60.00,48.90,11.10,0.000,10913.48,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.91,0.00515205,20.99,0.00515205,32.6859,9529.86,0.00,7046.17,7046.17,0.12373664,16.60,13.14,0.00800000,36934.7,72.44,29.26,0.00800000,93879.6
,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_3_ZN_1_FLR_2 VAV BOX,CORRIDOR_POD_3_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,22348.937,22348.937,0.221658,0.00048932,552.165,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,1.2507,1.275883,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,22348.94,22348.94,1.0000,0.26064427,0.221658,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.48927415,60.00,48.90,11.10,0.000,22348.94,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.83,0.00622301,20.99,0.00622301,39.4161,19529.93,0.00,14713.12,14713.12,0.26064427,16.60,13.14,0.00800000,36934.7,71.96,29.15,0.00800000,93383.8
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV BOX,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,55614.550,55614.550,0.721974,0.00121767,1361.535,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,3.1124,3.174989,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:40:00,55614.55,55614.55,1.0000,0.84895794,0.721974,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.21754163,60.00,48.90,11.10,0.000,55614.55,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00614872,20.99,0.00614872,38.9548,48470.85,0.00,42752.33,42752.33,0.84895794,16.60,13.14,0.00800000,36934.7,65.99,27.84,0.00800000,87293.3
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_ZN_1_FLR_1 VAV BOX,LOBBY_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,12669.238,12669.238,0.095239,0.00027739,310.160,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,0.7090,0.723276,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:30:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:30:00,12669.24,12669.24,1.0000,0.11198981,0.095239,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.27736131,60.00,48.90,11.10,0.000,12669.24,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00598880,20.99,0.00598880,37.9501,11042.09,0.00,6841.96,6841.96,0.11198981,16.60,13.14,0.00800000,36934.7,76.51,30.11,0.00800000,98029.2
,LOBBY_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_ZN_1_FLR_2 VAV BOX,LOBBY_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,24474.685,24474.685,0.181095,0.00053587,603.796,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,1.3697,1.397240,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,24474.69,24103.04,1.0000,0.21294696,0.181095,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.53581208,60.00,48.90,11.10,0.000,24474.69,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.81,0.00643140,20.99,0.00643140,40.7331,21380.22,0.00,13078.92,13078.92,0.21294696,16.60,13.14,0.00800000,36934.7,76.83,30.17,0.00800000,98353.4
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX,MAIN_CORRIDOR_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,74150.709,74150.709,0.544986,0.00162351,1835.434,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,4.1497,4.233203,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,74150.71,72535.52,1.0000,0.64084113,0.544986,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.62334452,60.00,48.90,11.10,0.000,74150.71,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.81,0.00477299,20.98,0.00477299,30.3154,64873.30,0.00,39446.28,39446.28,0.64084113,16.60,13.14,0.00800000,36934.7,76.96,30.20,0.00800000,98488.6
,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MAIN_CORRIDOR_ZN_1_FLR_2 VAV BOX,MAIN_CORRIDOR_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,103743.252,103743.252,0.781549,0.00227143,2563.283,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,5.8058,5.922617,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,103743.25,103743.25,1.0000,0.91901127,0.781549,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,2.27119931,60.00,48.90,11.10,0.000,103743.25,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.81,0.00636370,20.99,0.00636370,40.3048,90663.70,0.00,56227.88,56227.88,0.91901127,16.60,13.14,0.00800000,36934.7,76.60,30.12,0.00800000,98117.8
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MECH_ZN_1_FLR_1 VAV BOX,MECH_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,4736.512,4736.512,0.266167,0.00010370,94.379,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,0.2651,0.270404,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,4736.51,4736.51,1.0000,0.31298133,0.266167,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.10369409,60.00,48.90,11.10,0.000,4736.51,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.97,0.00799683,21.00,0.00799683,50.4830,3364.17,0.00,4753.41,4753.41,0.31298133,16.60,13.14,0.00800000,36934.7,31.49,18.51,0.00800000,52122.3
,MECH_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MECH_ZN_1_FLR_2 VAV BOX,MECH_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,13573.045,13573.045,0.143818,0.00029718,334.794,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,0.7596,0.774874,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,13573.05,13573.05,1.0000,0.16911353,0.143818,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.29714791,60.00,48.90,11.10,0.000,13573.05,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.90,0.00800000,21.00,0.00800000,50.5027,11846.40,0.00,9312.76,9312.76,0.16911353,16.60,13.14,0.00800000,36934.7,70.60,28.86,0.00800000,92002.8
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,MULT_CLASS_1_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,38209.194,38209.194,0.297660,0.00083658,935.505,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,2.1383,2.181332,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,38209.19,38209.19,1.0000,0.35001371,0.297660,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.83649483,60.00,48.90,11.10,0.000,38209.19,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00575284,20.99,0.00575284,36.4614,33301.36,0.00,21198.57,21198.57,0.35001371,16.60,13.14,0.00800000,36934.7,75.99,30.00,0.00800000,97499.7
,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_1_ZN_1_FLR_2 VAV BOX,MULT_CLASS_1_POD_1_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,47323.878,47323.878,0.504770,0.00103614,1158.706,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,2.6484,2.701681,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,47323.88,47323.88,1.0000,0.59355171,0.504770,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.03603808,60.00,48.90,11.10,0.000,47323.88,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00607259,20.99,0.00607259,38.4687,41242.41,0.00,32520.35,32520.35,0.59355171,16.60,13.14,0.00800000,36934.7,70.33,28.80,0.00800000,91724.1
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,MULT_CLASS_1_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,37378.826,37378.826,0.326449,0.00081840,915.176,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,2.0918,2.133927,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,37378.83,37378.83,1.0000,0.38386630,0.326449,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.81831601,60.00,48.90,11.10,0.000,37378.83,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00571889,21.00,0.00571889,36.2433,32575.53,0.00,22526.84,22526.84,0.38386630,16.60,13.14,0.00800000,36934.7,74.15,29.62,0.00800000,95618.8
,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_2_ZN_1_FLR_2 VAV BOX,MULT_CLASS_1_POD_2_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,47157.198,47157.198,0.501578,0.00103249,1154.631,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,2.6391,2.692166,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,47157.20,47157.20,1.0000,0.58979736,0.501578,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.03238904,60.00,48.90,11.10,0.000,47157.20,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00606823,21.00,0.00606823,38.4363,41094.28,0.00,32349.89,32349.89,0.58979736,16.60,13.14,0.00800000,36934.7,70.39,28.82,0.00800000,91783.9
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,MULT_CLASS_1_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,37398.396,37398.396,0.328171,0.00081883,915.655,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,2.0929,2.135044,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,37398.40,37398.40,1.0000,0.38589077,0.328171,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.81874444,60.00,48.90,11.10,0.000,37398.40,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00571971,21.00,0.00571971,36.2484,32592.58,0.00,22613.35,22613.35,0.38589077,16.60,13.14,0.00800000,36934.7,74.07,29.60,0.00800000,95535.1
,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_3_ZN_1_FLR_2 VAV BOX,MULT_CLASS_1_POD_3_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,47185.682,47185.682,0.589383,0.00103312,1155.328,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,2.6406,2.693792,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,47185.68,47185.68,1.0000,0.69304661,0.589383,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.03301262,60.00,48.90,11.10,0.000,47185.68,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00606909,21.00,0.00606909,38.4417,41119.09,0.00,35530.67,35530.67,0.69304661,16.60,13.14,0.00800000,36934.7,66.88,28.04,0.00800000,88202.1
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,MULT_CLASS_2_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,37168.838,37168.838,0.286200,0.00081380,910.029,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,2.0801,2.121939,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,37168.84,37168.84,1.0000,0.33653819,0.286200,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.81371884,60.00,48.90,11.10,0.000,37168.84,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00570933,20.99,0.00570933,36.1880,32394.92,0.00,20441.79,20441.79,0.33653819,16.60,13.14,0.00800000,36934.7,76.17,30.04,0.00800000,97676.1
,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_1_ZN_1_FLR_2 VAV BOX,MULT_CLASS_2_POD_1_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,47177.443,47177.443,0.460776,0.00103294,1155.127,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,2.6402,2.693322,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,47177.44,47177.44,1.0000,0.54181917,0.460776,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.03283224,60.00,48.90,11.10,0.000,47177.44,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00606884,21.00,0.00606884,38.4402,41111.91,0.00,30663.56,30663.56,0.54181917,16.60,13.14,0.00800000,36934.7,72.10,29.18,0.00800000,93528.4
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,MULT_CLASS_2_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,37234.524,37234.524,0.286200,0.00081524,911.642,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,2.0838,2.125689,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,37234.52,37234.52,1.0000,0.33653819,0.286200,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.81515688,60.00,48.90,11.10,0.000,37234.52,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00571278,21.00,0.00571278,36.2049,32449.82,0.00,20450.73,20450.73,0.33653819,16.60,13.14,0.00800000,36934.7,76.19,30.04,0.00800000,97702.6
,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_2_ZN_1_FLR_2 VAV BOX,MULT_CLASS_2_POD_2_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,47196.589,47196.589,0.461208,0.00103336,1155.595,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,2.6413,2.694415,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,47196.59,47196.59,1.0000,0.54232685,0.461208,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.03325139,60.00,48.90,11.10,0.000,47196.59,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00606942,21.00,0.00606942,38.4438,41128.59,0.00,30686.61,30686.61,0.54232685,16.60,13.14,0.00800000,36934.7,72.09,29.18,0.00800000,93518.0
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,MULT_CLASS_2_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,37631.146,37631.146,0.294790,0.00082392,921.349,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,2.1059,2.148331,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,37631.15,37631.15,1.0000,0.34663920,0.294790,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.82383991,60.00,48.90,11.10,0.000,37631.15,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00572884,20.99,0.00572884,36.3105,32797.72,0.00,20964.67,20964.67,0.34663920,16.60,13.14,0.00800000,36934.7,75.91,29.98,0.00800000,97414.5
,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_3_ZN_1_FLR_2 VAV BOX,MULT_CLASS_2_POD_3_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,47430.474,47430.474,0.553878,0.00103848,1161.323,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,2.6543,2.707767,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:20:00,47430.47,47430.47,1.0000,0.65129678,0.553878,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.03837172,60.00,48.90,11.10,0.000,47430.47,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00607647,21.00,0.00607647,38.4880,41332.35,0.00,34394.31,34394.31,0.65129678,16.60,13.14,0.00800000,36934.7,68.39,28.38,0.00800000,89743.7
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICES_ZN_1_FLR_1 VAV BOX,OFFICES_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,35981.656,35981.656,0.344230,0.00078781,880.953,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,2.0136,2.054163,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,35981.66,35981.66,1.0000,0.40477486,0.344230,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.78772846,60.00,48.90,11.10,0.000,35981.66,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00568836,20.99,0.00568836,36.0547,31359.55,0.00,23071.07,23071.07,0.40477486,16.60,13.14,0.00800000,36934.7,72.50,29.27,0.00800000,93932.0
,OFFICES_ZN_1_FLR_2 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICES_ZN_1_FLR_2 VAV BOX,OFFICES_ZN_1_FLR_2,N/A,N/A,N/A,Yes,Yes,Yes,No,45547.076,45547.076,0.523500,0.00099724,1115.190,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,2.5489,2.600245,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,45547.08,45547.08,1.0000,0.61557621,0.523500,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.99713942,60.00,48.90,11.10,0.000,45547.08,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00604519,20.99,0.00604519,38.2952,39693.14,0.00,32726.68,32726.68,0.61557621,16.60,13.14,0.00800000,36934.7,68.74,28.46,0.00800000,90099.0
,PSZ-AC_1:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_1:5,GYM_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,490687.857,342540.959,19.760000,-999.0,-999.000,-999.0000,1.00000,0.62075,1039.7564,1004.8586,1.1759,PSZ-AC_1:5_FAN,Fan:ConstantVolume,19.760000,23.23548123,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,394289.88,164637.46,1.2445,23.23548123,19.760000,29.70,25.11,0.01878287,77857.7,11.42,11.32,0.00850000,32916.9,-999.0,-999.00,-999.00,-999.00,33263.222,361026.66,29.70,0.01878287,25.11,19.76000000,100.0000,23.99,0.01159774,23.99,0.01189274,62.2167,55570.81,0.00,490640.00,340607.86,22.31555390,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_1:5_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_1:5,GYM_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,1414911.397,1414911.397,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_1:5_FAN,Fan:ConstantVolume,19.760000,23.23548123,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,1414911.40,1414911.40,1.0000,23.23548123,19.760000,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,1414911.40,-20.60,0.00061258,-20.60,19.76000000,100.0000,20.99,0.00579298,20.99,0.00584644,37.0474,57416.14,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_2:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_2:6,AUX_GYM_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,93065.502,64967.465,3.747748,-999.0,-999.000,-999.0000,1.00000,0.66263,1039.7564,1004.8586,1.1759,PSZ-AC_2:6_FAN,Fan:ConstantVolume,3.747748,4.40691915,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,74962.08,27617.85,1.2415,4.40691915,3.747748,26.22,24.23,0.01878286,74241.9,11.24,11.24,0.00850000,32729.9,-999.0,-999.00,-999.00,-999.00,7148.570,67813.51,26.22,0.01878286,24.23,3.74774775,100.0000,23.99,0.01099204,24.00,0.01067012,55.9134,30553.24,0.00,93056.42,64600.83,4.23244266,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_2:6_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_2:6,AUX_GYM_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,268356.832,268356.832,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_2:6_FAN,Fan:ConstantVolume,3.747748,4.40691915,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,268356.83,268356.83,1.0000,4.40691915,3.747748,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,268356.83,-20.60,0.00061258,-20.60,3.74774775,100.0000,20.99,0.00604890,20.99,0.00606374,38.4219,77352.33,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_3:7_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_3:7,AUDITORIUM_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,196275.143,137016.384,7.904000,-999.0,-999.000,-999.0000,1.00000,0.63830,1039.7564,1004.8586,1.1759,PSZ-AC_3:7_FAN,Fan:ConstantVolume,7.904000,9.29419249,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,157832.07,62484.90,1.2436,9.29419249,7.904000,28.10,24.71,0.01878286,76188.8,11.27,11.25,0.00850000,32756.1,-999.0,-999.00,-999.00,-999.00,14827.824,143004.24,28.10,0.01878286,24.71,7.90400000,100.0000,23.99,0.01143331,23.99,0.01159288,60.6661,21321.28,0.00,196256.00,136243.14,8.92622156,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_3:7_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_3:7,AUDITORIUM_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,565964.559,565964.559,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_3:7_FAN,Fan:ConstantVolume,7.904000,9.29419249,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,565964.56,565964.56,1.0000,9.29419249,7.904000,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,565964.56,-20.60,0.00061258,-20.60,7.90400000,100.0000,20.99,0.00590733,20.99,0.00591801,37.5082,59018.69,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_4:8_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_4:8,KITCHEN_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,13347.530,9317.687,0.537505,-999.0,-999.000,-999.0000,1.00000,0.62674,1039.7564,1004.8586,1.1759,PSZ-AC_4:8_FAN,Fan:ConstantVolume,0.537505,0.63204392,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,10532.56,4526.87,1.2673,0.63204392,0.537505,30.66,25.35,0.01878287,78859.0,11.85,11.49,0.00850000,33353.9,-999.0,-999.00,-999.00,-999.00,623.456,9909.11,30.66,0.01878287,25.35,0.25920000,48.2228,23.99,0.01164772,23.99,0.01164772,60.9476,4813.91,0.00,13346.17,9265.08,0.60702036,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_4:8_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_4:8,KITCHEN_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,38487.955,38487.955,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_4:8_FAN,Fan:ConstantVolume,0.537505,0.63204392,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,38487.95,38487.95,1.0000,0.63204392,0.537505,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,38487.95,-20.60,0.00061258,-20.60,0.25920000,48.2228,20.85,0.00837907,21.00,0.00837907,52.8580,8425.12,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_5:9_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_5:9,CAFETERIA_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,111477.741,77820.740,4.489209,-999.0,-999.000,-999.0000,1.00000,0.60690,1039.7564,1004.8586,1.1759,PSZ-AC_5:9_FAN,Fan:ConstantVolume,4.489209,5.27879165,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,89565.02,38494.86,1.2447,5.27879165,4.489209,30.66,25.35,0.01878287,78859.0,11.27,11.25,0.00850000,32756.1,-999.0,-999.00,-999.00,-999.00,8421.710,81143.31,30.66,0.01878287,25.35,4.48920863,100.0000,23.99,0.01105781,23.99,0.01109266,58.1042,13946.14,0.00,111466.87,77381.57,5.06979642,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_5:9_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_5:9,CAFETERIA_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,321449.011,321449.011,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_5:9_FAN,Fan:ConstantVolume,4.489209,5.27879165,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:30:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:30:00,321449.01,321449.01,1.0000,5.27879165,4.489209,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,321449.01,-20.60,0.00061258,-20.60,4.48920863,100.0000,20.99,0.00578628,20.99,0.00578438,36.6705,21288.92,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,VAV_OTHER_COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_OTHER,MAIN_CORRIDOR_ZN_1_FLR_1; MAIN_CORRIDOR_ZN_1_FLR_2; LOBBY_ZN_1_FLR_1; LOBBY_ZN_1_FLR_2; BATHROOMS_ZN_1_FLR_1; BATHROOMS_ZN_1_FLR_2; OFFICES_ZN_1_FLR_1; OFFICES_ZN_1_FLR_2; LIBRARY_MEDIA_CENTER_ZN_1_FLR_2; MECH_ZN_1_FLR_1; MECH_ZN_1_FLR_2;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,427595.904,-999.000,13.584769,0.01527273,-999.000,-999.0000,1.00000,1.00000,1029.0524,1004.8586,1.1759,VAV_OTHER_FAN,Fan:VariableVolume,13.584769,15.97412198,,4197.9300,999.8980,51.16981108,13.34,6.67,6.67,1432764.59,29.8441,29.844114,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00,427595.90,244412.42,1.0000,15.97412198,13.584769,26.32,20.44,0.01302475,59661.1,11.40,11.31,0.00850000,32893.1,15.27117697,6.67,13.34,6.67,23016.571,404579.33,30.16,0.01878287,25.23,4.64782759,34.2135,24.00,0.00953145,24.00,0.00957546,50.2590,101202.66,0.00,456413.00,254819.69,15.97412198,26.32,20.71,0.01302475,59661.1,10.82,10.77,0.00801891,31089.1
,VAV_OTHER_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_OTHER,MAIN_CORRIDOR_ZN_1_FLR_1; MAIN_CORRIDOR_ZN_1_FLR_2; LOBBY_ZN_1_FLR_1; LOBBY_ZN_1_FLR_2; BATHROOMS_ZN_1_FLR_1; BATHROOMS_ZN_1_FLR_2; OFFICES_ZN_1_FLR_1; OFFICES_ZN_1_FLR_2; LIBRARY_MEDIA_CENTER_ZN_1_FLR_2; MECH_ZN_1_FLR_1; MECH_ZN_1_FLR_2;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,179618.900,179618.900,4.075431,0.00393271,2359.780,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_OTHER_FAN,Fan:VariableVolume,13.584769,15.97412198,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,10.0520,10.254296,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 23:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,179618.90,179618.90,1.0000,4.79223659,4.075431,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,3.93230704,60.00,48.90,11.10,0.000,179618.90,-20.60,0.00061258,-20.60,4.64782759,114.0451,20.88,0.00600532,10.04,0.00286902,36.8989,184720.15,0.00,114755.35,114755.35,4.79223659,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4
,VAV_POD_1_COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_POD_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1; CORNER_CLASS_1_POD_1_ZN_1_FLR_2; MULT_CLASS_1_POD_1_ZN_1_FLR_1; MULT_CLASS_1_POD_1_ZN_1_FLR_2; CORRIDOR_POD_1_ZN_1_FLR_1; CORRIDOR_POD_1_ZN_1_FLR_2; CORNER_CLASS_2_POD_1_ZN_1_FLR_1; CORNER_CLASS_2_POD_1_ZN_1_FLR_2; MULT_CLASS_2_POD_1_ZN_1_FLR_1; MULT_CLASS_2_POD_1_ZN_1_FLR_2;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,330167.439,-999.000,8.477639,0.01179282,-999.000,-999.0000,1.00000,1.00000,1032.7614,1004.8586,1.1759,VAV_POD_1_FAN,Fan:VariableVolume,8.477639,9.96872585,,4197.9300,999.8980,51.16981108,13.34,6.67,6.67,1432764.59,23.0441,23.044081,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,330167.44,165127.45,1.0000,9.96872585,8.477639,27.55,22.18,0.01501999,66018.6,11.40,11.31,0.00850000,32898.2,11.79161292,6.67,13.34,6.67,15662.996,314504.44,30.11,0.01878287,25.21,4.92800000,58.1294,23.99,0.00979594,23.99,0.00982412,51.5507,74092.54,0.00,349618.51,173114.09,9.96872585,27.55,22.46,0.01501999,66018.6,10.74,10.71,0.00799638,30947.0
,VAV_POD_1_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_POD_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1; CORNER_CLASS_1_POD_1_ZN_1_FLR_2; MULT_CLASS_1_POD_1_ZN_1_FLR_1; MULT_CLASS_1_POD_1_ZN_1_FLR_2; CORRIDOR_POD_1_ZN_1_FLR_1; CORRIDOR_POD_1_ZN_1_FLR_2; CORNER_CLASS_2_POD_1_ZN_1_FLR_1; CORNER_CLASS_2_POD_1_ZN_1_FLR_2; MULT_CLASS_2_POD_1_ZN_1_FLR_1; MULT_CLASS_2_POD_1_ZN_1_FLR_2;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,112092.018,112092.018,2.543292,0.00245423,1472.632,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_POD_1_FAN,Fan:VariableVolume,8.477639,9.96872585,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,6.2730,6.399242,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,112092.02,112092.02,1.0000,2.99061775,2.543292,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,2.45397468,60.00,48.90,11.10,0.000,112092.02,-20.60,0.00061258,-20.60,4.92800000,193.7646,20.97,0.00589663,20.99,0.00644160,40.7879,101965.72,0.00,71613.62,71613.62,2.99061775,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4
,VAV_POD_2_COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_POD_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1; CORNER_CLASS_1_POD_2_ZN_1_FLR_2; MULT_CLASS_1_POD_2_ZN_1_FLR_1; MULT_CLASS_1_POD_2_ZN_1_FLR_2; CORRIDOR_POD_2_ZN_1_FLR_1; CORRIDOR_POD_2_ZN_1_FLR_2; CORNER_CLASS_2_POD_2_ZN_1_FLR_1; CORNER_CLASS_2_POD_2_ZN_1_FLR_2; MULT_CLASS_2_POD_2_ZN_1_FLR_1; MULT_CLASS_2_POD_2_ZN_1_FLR_2;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,330448.211,-999.000,8.487631,0.01180284,-999.000,-999.0000,1.00000,1.00000,1032.7520,1004.8586,1.1759,VAV_POD_2_FAN,Fan:VariableVolume,8.487631,9.98047494,,4197.9300,999.8980,51.16981108,13.34,6.67,6.67,1432764.59,23.0637,23.063678,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,330448.21,165341.97,1.0000,9.98047494,8.487631,27.55,22.17,0.01501492,66007.7,11.40,11.31,0.00850000,32898.2,11.80164045,6.67,13.34,6.67,15681.456,314766.76,30.12,0.01878287,25.22,4.92800000,58.0610,23.99,0.00979853,23.99,0.00982737,51.5677,74143.98,0.00,349921.65,173336.11,9.98047494,27.55,22.46,0.01501492,66007.7,10.74,10.71,0.00799636,30947.1
,VAV_POD_2_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_POD_2,CORNER_CLASS_1_POD_2_ZN_1_FLR_1; CORNER_CLASS_1_POD_2_ZN_1_FLR_2; MULT_CLASS_1_POD_2_ZN_1_FLR_1; MULT_CLASS_1_POD_2_ZN_1_FLR_2; CORRIDOR_POD_2_ZN_1_FLR_1; CORRIDOR_POD_2_ZN_1_FLR_2; CORNER_CLASS_2_POD_2_ZN_1_FLR_1; CORNER_CLASS_2_POD_2_ZN_1_FLR_2; MULT_CLASS_2_POD_2_ZN_1_FLR_1; MULT_CLASS_2_POD_2_ZN_1_FLR_2;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,112224.129,112224.129,2.546289,0.00245712,1474.368,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_POD_2_FAN,Fan:VariableVolume,8.487631,9.98047494,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,6.2804,6.406784,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,112224.13,112224.13,1.0000,2.99414248,2.546289,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,2.45686692,60.00,48.90,11.10,0.000,112224.13,-20.60,0.00061258,-20.60,4.92800000,193.5365,20.97,0.00589335,20.99,0.00643659,40.7565,101453.24,0.00,71698.02,71698.02,2.99414248,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4
,VAV_POD_3_COOLC,Coil:Cooling:Water,AirLoop,AirLoopHVAC,VAV_POD_3,CORNER_CLASS_1_POD_3_ZN_1_FLR_1; CORNER_CLASS_1_POD_3_ZN_1_FLR_2; MULT_CLASS_1_POD_3_ZN_1_FLR_1; MULT_CLASS_1_POD_3_ZN_1_FLR_2; CORRIDOR_POD_3_ZN_1_FLR_1; CORRIDOR_POD_3_ZN_1_FLR_2; CORNER_CLASS_2_POD_3_ZN_1_FLR_1; CORNER_CLASS_2_POD_3_ZN_1_FLR_2; MULT_CLASS_2_POD_3_ZN_1_FLR_1; MULT_CLASS_2_POD_3_ZN_1_FLR_2;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,Yes,No,344553.037,-999.000,9.152888,0.01230664,-999.000,-999.0000,1.00000,1.00000,1032.1523,1004.8586,1.1759,VAV_POD_3_FAN,Fan:VariableVolume,9.152888,10.76274102,,4197.9300,999.8980,51.16981108,13.34,6.67,6.67,1432764.59,24.0481,24.048126,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,344553.04,175379.51,1.0000,10.76274102,9.152888,27.29,21.88,0.01469234,64910.9,11.40,11.31,0.00850000,32897.4,12.30538075,6.67,13.34,6.67,16910.563,327642.47,30.11,0.01878287,25.21,4.92800000,53.8409,23.99,0.00992105,23.99,0.00995111,52.2101,80200.21,0.00,365599.96,183867.63,10.76274102,27.29,22.16,0.01469234,64910.9,10.74,10.71,0.00799420,30941.9
,VAV_POD_3_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_POD_3,CORNER_CLASS_1_POD_3_ZN_1_FLR_1; CORNER_CLASS_1_POD_3_ZN_1_FLR_2; MULT_CLASS_1_POD_3_ZN_1_FLR_1; MULT_CLASS_1_POD_3_ZN_1_FLR_2; CORRIDOR_POD_3_ZN_1_FLR_1; CORRIDOR_POD_3_ZN_1_FLR_2; CORNER_CLASS_2_POD_3_ZN_1_FLR_1; CORNER_CLASS_2_POD_3_ZN_1_FLR_2; MULT_CLASS_2_POD_3_ZN_1_FLR_1; MULT_CLASS_2_POD_3_ZN_1_FLR_2;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,121020.217,121020.217,2.745866,0.00264971,1589.928,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_POD_3_FAN,Fan:VariableVolume,9.152888,10.76274102,,4197.9300,999.8980,38.34789873,71.10,82.20,11.10,1786897.92,6.7726,6.908945,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,121020.22,121020.22,1.0000,3.22882231,2.745866,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,2.64943528,60.00,48.90,11.10,0.000,121020.22,-20.60,0.00061258,-20.60,4.92800000,179.4698,20.97,0.00589914,20.99,0.00644167,40.7883,101878.63,0.00,77317.68,77317.68,3.22882231,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,PSZ-AC_1:5_OA_CONTROLLER,DifferentialDryBulb,19.76,19.76,-,,,
,PSZ-AC_2:6_OA_CONTROLLER,DifferentialDryBulb,3.75,3.75,-,,,
