Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:12
,PSZ-AC_3:7_OA_CONTROLLER,DifferentialDryBulb,7.90,7.90,-,,,
,PSZ-AC_5:9_OA_CONTROLLER,DifferentialDryBulb,4.49,4.49,-,,,
,VAV_OTHER_OA_CONTROLLER,DifferentialDryBulb,4.65,13.58,-,,,
,VAV_POD_1_OA_CONTROLLER,DifferentialDryBulb,4.93,8.48,-,,,
,VAV_POD_2_OA_CONTROLLER,DifferentialDryBulb,4.93,8.49,-,,,
,VAV_POD_3_OA_CONTROLLER,DifferentialDryBulb,4.93,9.15,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,AUDITORIUM_ZN_1_FLR_1,1773.33,2499.00,1450.33
,AUX_GYM_ZN_1_FLR_1,2063.50,2493.50,1485.50
,BATHROOMS_ZN_1_FLR_1,1975.17,3001.83,1818.67
,BATHROOMS_ZN_1_FLR_2,2250.83,2654.33,1749.67
,CAFETERIA_ZN_1_FLR_1,1109.33,1630.50,893.33
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,1831.50,2083.00,892.50
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,2004.00,1972.83,923.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,1826.67,2097.17,907.67
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,2005.67,1978.17,929.50
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,1827.33,2096.50,905.50
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,2003.67,1978.67,926.67
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,1917.67,2211.33,1121.33
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,2105.50,2118.83,1130.17
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,1918.83,2219.00,1130.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,2104.83,2122.17,1132.17
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,1933.33,2204.50,1124.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,2109.00,2119.17,1130.33
,CORRIDOR_POD_1_ZN_1_FLR_1,1761.00,1980.83,701.83
,CORRIDOR_POD_1_ZN_1_FLR_2,2215.33,1923.67,1053.33
,CORRIDOR_POD_2_ZN_1_FLR_1,1822.50,2170.67,939.50
,CORRIDOR_POD_2_ZN_1_FLR_2,2208.17,1939.17,1063.00
,CORRIDOR_POD_3_ZN_1_FLR_1,1834.67,2170.83,947.67
,CORRIDOR_POD_3_ZN_1_FLR_2,2210.67,1935.00,1061.67
,GYM_ZN_1_FLR_1,1559.67,2723.00,1173.67
,KITCHEN_ZN_1_FLR_1,1807.00,2604.67,1239.50
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,1926.17,1718.67,680.67
,MECH_ZN_1_FLR_1,1309.00,2132.00,482.83
,MECH_ZN_1_FLR_2,2000.83,2147.50,1081.33
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,1550.17,1911.00,547.83
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,1912.67,1600.83,595.83
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,1491.17,1862.00,467.50
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,1916.17,1603.17,601.33
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,1490.33,1857.17,461.50
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,1948.33,1555.33,570.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,1595.17,2018.17,716.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,2075.17,1764.33,870.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,1599.00,2032.00,731.67
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,2076.67,1768.17,874.83
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,1631.50,2008.50,728.33
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,2128.83,1730.50,862.00
,OFFICES_ZN_1_FLR_1,1488.00,1957.67,701.17
,OFFICES_ZN_1_FLR_2,1875.67,1732.67,825.33
,LOBBY_ZN_1_FLR_1,0.00,0.00,0.00
,LOBBY_ZN_1_FLR_2,0.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,0.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_2,0.00,0.00,0.00
,Facility,3253.33,3421.83,2569.17
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,AUDITORIUM_ZN_1_FLR_1,96.83,2.50,0.00,2.50
,AUX_GYM_ZN_1_FLR_1,125.50,85.17,0.00,84.33
,BATHROOMS_ZN_1_FLR_1,197.33,0.00,0.00,0.00
,BATHROOMS_ZN_1_FLR_2,425.83,0.00,0.00,0.00
,CAFETERIA_ZN_1_FLR_1,28.17,2.00,0.00,2.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,250.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,392.00,11.00,0.17,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,255.50,0.00,0.17,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,395.83,9.00,0.17,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,255.17,0.00,0.17,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,394.00,9.17,0.17,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,303.50,0.00,0.50,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,451.00,3.17,0.33,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,305.17,0.00,0.50,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,454.67,3.17,0.33,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,305.50,0.00,0.33,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,452.50,3.50,0.33,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,CORRIDOR_POD_1_ZN_1_FLR_2,7.00,0.00,0.00,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,CORRIDOR_POD_2_ZN_1_FLR_2,7.50,0.00,0.00,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,CORRIDOR_POD_3_ZN_1_FLR_2,7.83,0.00,0.00,0.00
,GYM_ZN_1_FLR_1,1.00,0.00,0.00,0.00
,KITCHEN_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,167.33,18.17,0.17,16.00
,MECH_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,MECH_ZN_1_FLR_2,0.00,0.00,0.00,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,126.50,80.17,0.33,80.17
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,206.33,43.00,0.17,39.83
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,107.50,84.50,0.17,84.50
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,207.17,40.33,0.17,38.50
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,107.17,82.67,0.17,82.67
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,193.00,0.50,0.00,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,148.50,82.83,0.67,82.83
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,275.33,19.67,0.67,19.50
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,152.17,76.33,0.67,76.33
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,277.17,19.33,0.67,19.33
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,153.33,75.33,0.67,75.33
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,256.17,0.17,0.33,0.00
,OFFICES_ZN_1_FLR_1,91.00,2.17,0.17,2.17
,OFFICES_ZN_1_FLR_2,182.33,2.33,0.17,0.00
,LOBBY_ZN_1_FLR_1,130.33,0.00,0.00,0.00
,LOBBY_ZN_1_FLR_2,129.83,0.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_2,80.50,0.00,0.00,0.00
,Facility,954.00,221.33,0.67,200.17
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,AUDITORIUM_ZN_1_FLR_1,299.32,988.00,7904.00,3.657,0.137,0.000,0.000
,AUX_GYM_ZN_1_FLR_1,200.63,374.77,9984.00,1.374,0.129,0.000,0.000
,BATHROOMS_ZN_1_FLR_1,8.86,21.00,840.00,0.873,0.290,0.000,0.000
,BATHROOMS_ZN_1_FLR_2,8.86,21.00,840.00,1.072,0.290,0.000,0.000
,CAFETERIA_ZN_1_FLR_1,140.67,448.92,2496.00,6.570,0.170,0.000,0.000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,10.44,24.75,396.00,1.495,0.427,0.000,0.000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,10.44,24.75,396.00,2.027,0.427,0.000,0.000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,10.44,24.75,396.00,1.470,0.427,0.000,0.000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,10.44,24.75,396.00,2.013,0.427,0.000,0.000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,10.44,24.75,396.00,1.457,0.427,0.000,0.000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,10.44,24.75,396.00,1.997,0.427,0.000,0.000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,10.44,24.75,396.00,1.365,0.427,0.000,0.000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,10.44,24.75,396.00,1.896,0.427,0.000,0.000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,10.44,24.75,396.00,1.359,0.427,0.000,0.000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,10.44,24.75,396.00,1.893,0.427,0.000,0.000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,10.44,24.75,396.00,1.366,0.427,0.000,0.000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,10.44,24.75,396.00,1.885,0.427,0.000,0.000
,CORRIDOR_POD_1_ZN_1_FLR_1,13.50,32.00,1280.00,0.344,0.033,0.000,0.000
,CORRIDOR_POD_1_ZN_1_FLR_2,13.50,32.00,1280.00,0.615,0.033,0.000,0.000
,CORRIDOR_POD_2_ZN_1_FLR_1,13.50,32.00,1280.00,0.291,0.033,0.000,0.000
,CORRIDOR_POD_2_ZN_1_FLR_2,13.50,32.00,1280.00,0.609,0.033,0.000,0.000
,CORRIDOR_POD_3_ZN_1_FLR_1,13.50,32.00,1280.00,0.293,0.033,0.000,0.000
,CORRIDOR_POD_3_ZN_1_FLR_2,13.50,32.00,1280.00,0.616,0.033,0.000,0.000
,GYM_ZN_1_FLR_1,1057.81,1976.00,15808.00,4.577,0.073,0.000,0.000
,KITCHEN_ZN_1_FLR_1,13.67,32.40,864.00,1.101,0.088,0.000,0.000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,81.45,193.10,3360.00,1.094,0.149,0.000,0.000
,MECH_ZN_1_FLR_1,1.44,3.42,1368.00,0.679,0.000,0.000,0.000
,MECH_ZN_1_FLR_2,1.44,3.42,1368.00,0.365,0.000,0.000,0.000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,50.30,119.25,1908.00,0.853,0.236,0.000,0.000
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,50.30,119.25,1908.00,1.445,0.235,0.000,0.000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,50.30,119.25,1908.00,0.972,0.236,0.000,0.000
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,50.30,119.25,1908.00,1.432,0.235,0.000,0.000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,50.30,119.25,1908.00,0.966,0.236,0.000,0.000
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,78.78,119.25,1908.00,1.621,0.236,0.000,0.000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,50.30,119.25,1908.00,0.832,0.236,0.000,0.000
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,50.30,119.25,1908.00,1.262,0.235,0.000,0.000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,50.30,119.25,1908.00,0.825,0.236,0.000,0.000
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,50.30,119.25,1908.00,1.259,0.235,0.000,0.000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,50.30,119.25,1908.00,0.843,0.236,0.000,0.000
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,78.78,119.25,1908.00,1.457,0.235,0.000,0.000
,OFFICES_ZN_1_FLR_1,17.94,26.60,2128.00,0.801,0.207,0.000,0.000
,OFFICES_ZN_1_FLR_2,17.94,26.60,2128.00,1.183,0.207,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,AUDITORIUM_ZN_1_FLR_1,299.32,988.00,7904.00,3.530,0.004,0.000,0.000
,AUX_GYM_ZN_1_FLR_1,200.63,374.77,9984.00,1.325,0.004,0.000,0.000
,BATHROOMS_ZN_1_FLR_1,8.86,21.00,840.00,0.537,0.009,0.000,0.000
,BATHROOMS_ZN_1_FLR_2,8.86,21.00,840.00,0.662,0.009,0.000,0.000
,CAFETERIA_ZN_1_FLR_1,140.67,448.92,2496.00,6.349,0.005,0.000,0.000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,10.44,24.75,396.00,1.175,0.013,0.000,0.000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,10.44,24.75,396.00,1.590,0.013,0.000,0.000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,10.44,24.75,396.00,1.140,0.013,0.000,0.000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,10.44,24.75,396.00,1.555,0.013,0.000,0.000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,10.44,24.75,396.00,1.133,0.013,0.000,0.000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,10.44,24.75,396.00,1.548,0.013,0.000,0.000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,10.44,24.75,396.00,1.188,0.013,0.000,0.000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,10.44,24.75,396.00,1.450,0.013,0.000,0.000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,10.44,24.75,396.00,1.186,0.013,0.000,0.000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,10.44,24.75,396.00,1.440,0.013,0.000,0.000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,10.44,24.75,396.00,1.202,0.013,0.000,0.000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,10.44,24.75,396.00,1.416,0.013,0.000,0.000
,CORRIDOR_POD_1_ZN_1_FLR_1,13.50,32.00,1280.00,0.237,0.001,0.000,0.000
,CORRIDOR_POD_1_ZN_1_FLR_2,13.50,32.00,1280.00,0.425,0.001,0.000,0.000
,CORRIDOR_POD_2_ZN_1_FLR_1,13.50,32.00,1280.00,0.197,0.001,0.000,0.000
,CORRIDOR_POD_2_ZN_1_FLR_2,13.50,32.00,1280.00,0.418,0.001,0.000,0.000
,CORRIDOR_POD_3_ZN_1_FLR_1,13.50,32.00,1280.00,0.185,0.001,0.000,0.000
,CORRIDOR_POD_3_ZN_1_FLR_2,13.50,32.00,1280.00,0.394,0.001,0.000,0.000
,GYM_ZN_1_FLR_1,1057.81,1976.00,15808.00,4.413,0.002,0.000,0.000
,KITCHEN_ZN_1_FLR_1,13.67,32.40,864.00,1.051,0.003,0.000,0.000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,81.45,193.10,3360.00,0.759,0.005,0.000,0.000
,MECH_ZN_1_FLR_1,1.44,3.42,1368.00,0.417,0.000,0.000,0.000
,MECH_ZN_1_FLR_2,1.44,3.42,1368.00,0.224,0.000,0.000,0.000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,50.30,119.25,1908.00,0.551,0.007,0.000,0.000
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,50.30,119.25,1908.00,0.934,0.007,0.000,0.000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,50.30,119.25,1908.00,0.604,0.007,0.000,0.000
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,50.30,119.25,1908.00,0.928,0.007,0.000,0.000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,50.30,119.25,1908.00,0.607,0.007,0.000,0.000
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,78.78,119.25,1908.00,1.090,0.007,0.000,0.000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,50.30,119.25,1908.00,0.529,0.007,0.000,0.000
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,50.30,119.25,1908.00,0.851,0.007,0.000,0.000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,50.30,119.25,1908.00,0.529,0.007,0.000,0.000
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,50.30,119.25,1908.00,0.852,0.007,0.000,0.000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,50.30,119.25,1908.00,0.545,0.007,0.000,0.000
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,78.78,119.25,1908.00,1.025,0.007,0.000,0.000
,OFFICES_ZN_1_FLR_1,17.94,26.60,2128.00,0.571,0.006,0.000,0.000
,OFFICES_ZN_1_FLR_2,17.94,26.60,2128.00,0.868,0.006,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,231,73
,Floor,47,25
,Roof,46,24
,Internal Mass,46,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,67,67
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,9
,Conditioned Zones,46
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,9334.76,94863.62,02-JUL-10:30,1323742.78,08-JUN-13:00
,Electricity:Building,6411.39,92435.00,01-JUL-10:30,423024.05,02-JAN-11:10
,Electricity:Zone:AUDITORIUM_ZN_1_FLR_1,238.05,3351.08,30-JUN-23:10,15434.54,02-JAN-08:10
,InteriorLights:Electricity,4096.48,52703.72,01-JAN-00:10,267531.57,02-JAN-07:10
,InteriorLights:Electricity:Zone:AUDITORIUM_ZN_1_FLR_1,164.48,2116.08,01-JAN-00:10,10741.54,02-JAN-07:10
,General:InteriorLights:Electricity,4096.48,52703.72,01-JAN-00:10,267531.57,02-JAN-07:10
,Electricity:Zone:AUX_GYM_ZN_1_FLR_1,296.05,4173.20,30-JUN-23:10,19192.99,02-JAN-08:10
,InteriorLights:Electricity:Zone:AUX_GYM_ZN_1_FLR_1,203.12,2613.20,01-JAN-00:10,13264.99,02-JAN-07:10
,Electricity:Zone:BATHROOMS_ZN_1_FLR_1,40.29,567.44,30-JUN-23:10,2612.40,02-JAN-08:10
,InteriorLights:Electricity:Zone:BATHROOMS_ZN_1_FLR_1,27.78,357.44,01-JAN-00:10,1814.40,02-JAN-07:10
,Electricity:Zone:BATHROOMS_ZN_1_FLR_2,40.29,567.44,30-JUN-23:10,2612.40,02-JAN-08:10
,InteriorLights:Electricity:Zone:BATHROOMS_ZN_1_FLR_2,27.78,357.44,01-JAN-00:10,1814.40,02-JAN-07:10
,Electricity:Zone:CAFETERIA_ZN_1_FLR_1,168.21,2792.76,01-JAN-00:10,11080.37,02-JAN-10:10
,InteriorLights:Electricity:Zone:CAFETERIA_ZN_1_FLR_1,123.66,1590.93,01-JAN-00:10,8075.81,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2,44.10,625.23,30-JUN-23:10,2857.93,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,82.48,1135.86,30-JUN-23:10,5357.44,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,63.41,815.86,01-JAN-00:10,4141.44,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2,59.85,844.81,30-JUN-23:10,3880.00,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2,40.79,524.81,01-JAN-00:10,2664.00,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,59.85,844.81,30-JUN-23:10,3880.00,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,40.79,524.81,01-JAN-00:10,2664.00,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2,59.85,844.81,30-JUN-23:10,3880.00,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2,40.79,524.81,01-JAN-00:10,2664.00,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,59.85,844.81,30-JUN-23:10,3880.00,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,40.79,524.81,01-JAN-00:10,2664.00,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2,59.85,844.81,30-JUN-23:10,3880.00,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2,40.79,524.81,01-JAN-00:10,2664.00,02-JAN-07:10
,Electricity:Zone:GYM_ZN_1_FLR_1,457.03,6456.92,30-JUN-23:10,29624.19,02-JAN-08:10
,InteriorLights:Electricity:Zone:GYM_ZN_1_FLR_1,309.89,3986.92,01-JAN-00:10,20238.19,02-JAN-07:10
,Electricity:Zone:KITCHEN_ZN_1_FLR_1,274.40,5929.51,01-JAN-11:30,19794.25,02-JAN-11:10
,InteriorLights:Electricity:Zone:KITCHEN_ZN_1_FLR_1,49.89,641.85,01-JAN-00:10,3258.14,02-JAN-07:10
,Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,314.14,4532.06,30-JUN-23:10,20325.48,02-JAN-08:10
,InteriorLights:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,189.04,2432.06,01-JAN-00:10,12345.48,02-JAN-07:10
,Electricity:Zone:LOBBY_ZN_1_FLR_1,47.24,656.80,30-JUN-23:10,3066.00,02-JAN-08:10
,InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_1,34.73,446.80,01-JAN-00:10,2268.00,02-JAN-07:10
,Electricity:Zone:LOBBY_ZN_1_FLR_2,47.24,656.80,30-JUN-23:10,3066.00,02-JAN-08:10
,InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_2,34.73,446.80,01-JAN-00:10,2268.00,02-JAN-07:10
,Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,213.23,3009.63,30-JUN-23:10,13822.50,02-JAN-08:10
,InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,145.32,1869.63,01-JAN-00:10,9490.50,02-JAN-07:10
,Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2,213.23,3009.63,30-JUN-23:10,13822.50,02-JAN-08:10
,InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2,145.32,1869.63,01-JAN-00:10,9490.50,02-JAN-07:10
,Electricity:Zone:MECH_ZN_1_FLR_1,123.86,830.12,30-JUN-23:10,13410.36,02-JAN-08:10
,InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_1,37.94,488.12,01-JAN-00:10,2477.79,02-JAN-07:10
,Electricity:Zone:MECH_ZN_1_FLR_2,58.31,830.12,30-JUN-23:10,3777.39,02-JAN-08:10
,InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_2,37.94,488.12,01-JAN-00:10,2477.79,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,165.57,2408.65,30-JUN-23:10,10704.83,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,94.53,1216.15,01-JAN-00:10,6173.33,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2,212.50,3012.49,30-JUN-23:10,13770.04,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:OFFICES_ZN_1_FLR_1,232.86,3331.36,30-JUN-23:10,15077.41,02-JAN-08:10
,InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_1,147.29,1894.96,01-JAN-00:10,9619.09,02-JAN-07:10
,Electricity:Zone:OFFICES_ZN_1_FLR_2,232.86,3331.36,30-JUN-23:10,15077.41,02-JAN-08:10
,InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_2,147.29,1894.96,01-JAN-00:10,9619.09,02-JAN-07:10
,InteriorEquipment:Electricity,2277.82,39243.02,30-JUN-23:10,151653.87,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:AUDITORIUM_ZN_1_FLR_1,73.57,1235.00,30-JUN-23:10,4693.00,02-JAN-08:10
,General:InteriorEquipment:Electricity,2024.86,34443.62,30-JUN-23:10,129323.40,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:AUX_GYM_ZN_1_FLR_1,92.93,1560.00,30-JUN-23:10,5928.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:BATHROOMS_ZN_1_FLR_1,12.51,210.00,30-JUN-23:10,798.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:BATHROOMS_ZN_1_FLR_2,12.51,210.00,30-JUN-23:10,798.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CAFETERIA_ZN_1_FLR_1,44.55,1201.82,01-JAN-00:10,3004.56,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2,14.74,247.50,30-JUN-23:10,940.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,19.06,320.00,30-JUN-23:10,1216.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_2,19.06,320.00,30-JUN-23:10,1216.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,19.06,320.00,30-JUN-23:10,1216.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_2,19.06,320.00,30-JUN-23:10,1216.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,19.06,320.00,30-JUN-23:10,1216.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_2,19.06,320.00,30-JUN-23:10,1216.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:GYM_ZN_1_FLR_1,147.14,2470.00,30-JUN-23:10,9386.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:KITCHEN_ZN_1_FLR_1,187.42,4799.40,01-JAN-00:10,12697.50,02-JAN-10:10
,KitchenExhFan:InteriorEquipment:Electricity,9.51,0.00,01-JAN-00:10,699.00,02-JAN-06:10
,MiscElec:InteriorEquipment:Electricity,177.91,4799.40,01-JAN-00:10,11998.50,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,125.10,2100.00,30-JUN-23:10,7980.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_1,12.51,210.00,30-JUN-23:10,798.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_2,12.51,210.00,30-JUN-23:10,798.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,67.91,1140.00,30-JUN-23:10,4332.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_2,67.91,1140.00,30-JUN-23:10,4332.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_1,85.92,342.00,30-JUN-23:10,10932.57,02-JAN-08:10
,Elevators:InteriorEquipment:Electricity,65.54,0.00,01-JAN-00:10,9632.97,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_2,20.37,342.00,30-JUN-23:10,1299.60,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2,71.04,1192.50,30-JUN-23:10,4531.50,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_1,85.57,1436.40,30-JUN-23:10,5458.32,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_2,85.57,1436.40,30-JUN-23:10,5458.32,02-JAN-08:10
,Refrigeration:Electricity,136.74,2196.97,05-FEB-23:30,8156.77,08-JUN-10:40
,Refrigeration:Electricity:Zone:KITCHEN_ZN_1_FLR_1,37.09,488.26,01-JAN-11:30,3838.61,02-JAN-11:10
,General:Refrigeration:Electricity,37.09,488.26,01-JAN-11:30,3838.61,02-JAN-11:10
,Electricity:Plant,1088.80,1931.80,01-JAN-23:20,530560.50,08-JUN-13:00
,Low Temp Refrigeration:Refrigeration:Electricity,29.69,0.00,01-JAN-11:10,4433.36,19-JUL-10:40
,Med Temp Refrigeration:Refrigeration:Electricity,69.96,1659.88,08-JAN-05:30,2540.96,14-APR-12:10
,ElectricityPurchased:Facility,9334.76,94863.62,02-JUL-10:30,1323742.78,08-JUN-13:00
,ElectricityPurchased:Plant,9334.76,94863.62,02-JUL-10:30,1323742.78,08-JUN-13:00
,Cogeneration:ElectricityPurchased,9334.76,94863.62,02-JUL-10:30,1323742.78,08-JUN-13:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,9334.76,94863.62,02-JUL-10:30,1323742.78,08-JUN-13:00
,ElectricityNet:Plant,9334.76,94863.62,02-JUL-10:30,1323742.78,08-JUN-13:00
,Cogeneration:ElectricityNet,9334.76,94863.62,02-JUL-10:30,1323742.78,08-JUN-13:00
,Electricity:HVAC,1490.94,0.00,01-JAN-02:00,378660.70,08-JUN-13:00
,Fans:Electricity,1123.24,0.00,01-JAN-02:00,106181.95,15-JUN-15:00
,Fan Energy:Fans:Electricity,1118.99,0.00,01-JAN-02:00,105960.06,15-JUN-15:00
,Zone Exhaust Fans:Fans:Electricity,4.25,0.00,01-JAN-00:40,221.89,02-JAN-06:10
,ExteriorLights:Electricity,343.64,0.00,01-JAN-07:30,21874.00,01-JAN-00:10
,Exterior Facade Lighting:ExteriorLights:Electricity,343.64,0.00,01-JAN-07:30,21874.00,01-JAN-00:10
,Cooling:Electricity,1308.81,0.00,01-JAN-00:10,792006.26,08-JUN-13:00
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Cooling:Electricity,941.12,0.00,01-JAN-00:10,515749.55,08-JUN-13:00
,Boiler Parasitic:Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Pumps:Electricity,48.03,1.30,20-AUG-14:20,10821.98,04-AUG-15:10
,General:Pumps:Electricity,48.03,1.30,20-AUG-14:20,10821.98,04-AUG-15:10


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,10297.45,4854.26,01-JAN-00:40,4316845.86,06-FEB-06:10
,Gas:Building,353.39,4834.26,01-JAN-00:10,48342.60,02-JAN-10:10
,Gas:Zone:KITCHEN_ZN_1_FLR_1,353.39,4834.26,01-JAN-00:10,48342.60,02-JAN-10:10
,InteriorEquipment:Gas,353.39,4834.26,01-JAN-00:10,48342.60,02-JAN-10:10
,InteriorEquipment:Gas:Zone:KITCHEN_ZN_1_FLR_1,353.39,4834.26,01-JAN-00:10,48342.60,02-JAN-10:10
,MiscGas:InteriorEquipment:Gas,353.39,4834.26,01-JAN-00:10,48342.60,02-JAN-10:10
,Gas:Plant,3535.18,20.00,01-JAN-00:40,1488170.02,29-DEC-06:10
,WaterSystems:Gas,482.04,20.00,01-JAN-00:10,112250.31,16-FEB-13:30
,Water Heater:WaterSystems:Gas,482.04,20.00,01-JAN-00:10,112250.31,16-FEB-13:30
,Gas:HVAC,6408.88,0.00,01-JAN-00:40,2864341.25,06-FEB-06:10
,Heating:Gas,9462.02,0.00,01-JAN-00:40,4311991.60,06-FEB-06:10
,Boiler:Heating:Gas,3053.14,0.00,01-JAN-00:40,1488150.02,29-DEC-06:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopCoolingDemand:Facility,2514.84,0.00,01-JAN-00:10,1298817.88,08-JUN-13:00
,PlantLoopCoolingDemand:HVAC,2514.84,0.00,01-JAN-00:10,1298817.88,08-JUN-13:00
,CoolingCoils:PlantLoopCoolingDemand,2514.84,0.00,01-JAN-00:10,1298817.88,08-JUN-13:00


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,Water:Plant,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,WaterSystems:Water,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,MainsWater:Plant,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,WaterSystems:MainsWater,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,SHW_default:WaterSystems:Water,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10
,SHW_default:WaterSystems:MainsWater,2677.93,0.00,01-JAN-00:10,0.00,02-JAN-13:10


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,3726184.79,0.033,02-JUL-10:30,0.456,08-JUN-13:00
,ElectricEmissions:CO2,3189687.54,0.032,02-JUL-10:30,0.452,08-JUN-13:00
,CO:Facility,1517.97,0.000,02-JUL-10:30,0.000,06-FEB-08:10
,ElectricEmissions:CO,1107.10,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,CH4:Facility,6985.85,0.000,02-JUL-10:30,0.001,08-JUN-13:00
,ElectricEmissions:CH4,6974.93,0.000,02-JUL-10:30,0.001,08-JUN-13:00
,NOx:Facility,6295.16,0.000,02-JUL-10:30,0.001,08-JUN-13:00
,ElectricEmissions:NOx,5808.09,0.000,02-JUL-10:30,0.001,08-JUN-13:00
,N2O:Facility,85.85,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:N2O,74.94,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,SO2:Facility,17477.43,0.000,02-JUL-10:30,0.002,08-JUN-13:00
,ElectricEmissions:SO2,17474.67,0.000,02-JUL-10:30,0.002,08-JUN-13:00
,PM:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM10:Facility,199.30,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:PM10,162.33,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NH3:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NMVOC:Facility,122.00,0.000,02-JUL-10:30,0.000,06-FEB-08:10
,ElectricEmissions:NMVOC,95.12,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,Hg:Facility,0.05,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:Hg,0.05,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,Pb:Facility,0.26,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:Pb,0.26,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO2,536497.24,0.000,01-JAN-00:40,0.225,06-FEB-06:10
,NaturalGasEmissions:CO,410.87,0.000,01-JAN-00:40,0.000,06-FEB-06:10
,NaturalGasEmissions:CH4,10.92,0.000,11-JAN-21:40,0.000,06-FEB-06:10
,NaturalGasEmissions:NOx,487.07,0.000,02-JAN-21:40,0.000,06-FEB-06:10
,NaturalGasEmissions:N2O,10.92,0.000,11-JAN-21:40,0.000,06-FEB-06:10
,NaturalGasEmissions:SO2,2.76,0.000,02-JAN-21:40,0.000,06-FEB-06:10
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM10,36.97,0.000,01-JAN-00:40,0.000,06-FEB-06:10
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NMVOC,26.88,0.000,11-JAN-21:40,0.000,06-FEB-06:10
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-00:40,0.000,06-FEB-06:10
,NaturalGasEmissions:Pb,0.00,0.000,11-JAN-21:40,0.000,06-FEB-06:10
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Carbon Equivalent:Facility,1066881.53,0.009,02-JUL-10:30,0.132,08-JUN-13:00
,CarbonEquivalentEmissions:Carbon Equivalent,1066881.53,0.009,02-JUL-10:30,0.132,08-JUN-13:00


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,4022867.159,0.041,02-JUL-10:30,0.570,08-JUN-13:00
,ElectricEmissions:WaterEnvironmentalFactors,4022867.159,0.041,02-JUL-10:30,0.570,08-JUN-13:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,25061.59,8760.09,15-OCT-22:30,6230786.21,08-JUN-13:00
,EnergyTransfer:Building,5129.92,3839.09,19-MAR-22:30,1061184.61,06-FEB-06:10
,EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,221.79,2933.19,07-JAN-23:20,16586.87,15-FEB-11:40
,Refrigeration:EnergyTransfer,364.06,5723.00,05-FEB-23:10,21491.52,17-APR-10:40
,Refrigeration:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,182.03,2861.50,05-FEB-23:10,10745.76,17-APR-10:40
,EnergyTransfer:Plant,8736.03,4735.11,01-JAN-23:20,3253409.00,08-JUN-13:00
,Low Temp Refrigeration:Refrigeration:EnergyTransfer,43.10,0.00,01-JAN-11:10,5372.88,01-JAN-11:40
,Med Temp Refrigeration:Refrigeration:EnergyTransfer,138.93,2729.63,08-JAN-05:30,5372.88,14-APR-12:10
,PlantLoopHeatingDemand:Facility,2534.13,848.01,13-AUG-04:00,1004772.14,06-FEB-06:10
,PlantLoopHeatingDemand:Plant,368.98,848.01,13-AUG-04:00,49779.31,14-FEB-13:10
,WaterSystems:PlantLoopHeatingDemand,368.98,848.01,13-AUG-04:00,49779.31,14-FEB-13:10
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1,325.76,0.00,01-JAN-00:40,154142.85,29-DEC-06:10
,Heating:EnergyTransfer,1054.44,0.00,01-JAN-02:00,1049540.59,06-FEB-06:10
,Heating:EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1,102.88,0.00,01-JAN-00:40,154142.85,29-DEC-06:10
,Cooling:EnergyTransfer,3893.45,0.00,01-JAN-00:40,708269.28,16-JUN-16:00
,Cooling:EnergyTransfer:Zone:AUDITORIUM_ZN_1_FLR_1,222.88,0.00,01-JAN-00:10,77640.10,16-JUN-16:00
,EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1,329.35,0.00,01-JAN-00:40,142776.41,21-FEB-06:10
,Heating:EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1,132.13,0.00,01-JAN-00:40,142776.41,21-FEB-06:10
,Cooling:EnergyTransfer:Zone:AUX_GYM_ZN_1_FLR_1,197.22,0.00,01-JAN-00:10,49429.87,21-JUN-15:30
,EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1,40.09,0.00,01-JAN-00:40,11892.82,08-JAN-06:30
,Heating:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1,14.10,0.00,01-JAN-00:40,11892.82,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_1,25.99,0.00,01-JAN-00:10,3322.44,08-JUN-13:00
,EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2,58.97,0.00,01-JAN-00:40,14831.23,08-JAN-06:30
,Heating:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2,29.52,0.00,01-JAN-00:40,14831.23,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:BATHROOMS_ZN_1_FLR_2,29.45,0.00,01-JAN-00:10,4368.05,08-JUN-13:10
,EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1,134.66,0.00,01-JAN-00:40,52523.54,06-FEB-06:10
,Heating:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1,23.88,0.00,01-JAN-00:40,52523.54,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1,110.79,0.00,01-JAN-00:10,37329.80,20-SEP-11:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,34.77,0.00,01-JAN-00:40,7402.21,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,12.51,0.00,01-JAN-00:40,7402.21,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,22.25,0.00,01-JAN-00:10,6335.74,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2,48.45,0.00,01-JAN-00:40,9496.87,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2,19.38,0.00,01-JAN-00:40,9496.87,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_2,29.08,0.00,01-JAN-00:10,7919.36,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,34.55,0.00,01-JAN-00:40,7349.26,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,12.81,0.00,01-JAN-00:40,7349.26,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,21.74,0.00,01-JAN-00:10,6259.49,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2,48.28,0.00,01-JAN-00:40,9480.05,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2,19.51,0.00,01-JAN-00:40,9480.05,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_2,28.78,0.00,01-JAN-00:10,7875.83,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,34.52,0.00,01-JAN-00:40,7352.65,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,12.76,0.00,01-JAN-00:40,7352.65,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,21.76,0.00,01-JAN-00:10,6256.99,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2,48.27,0.00,01-JAN-00:40,9490.80,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2,19.44,0.00,01-JAN-00:40,9490.80,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_2,28.83,0.00,01-JAN-00:10,7841.44,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,33.90,0.00,01-JAN-00:40,7173.95,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,15.22,0.00,01-JAN-00:40,7173.95,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,18.68,0.00,01-JAN-00:10,5696.38,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2,48.06,0.00,01-JAN-00:40,9397.26,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2,22.90,0.00,01-JAN-00:40,9397.26,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_2,25.16,0.00,01-JAN-00:10,7394.74,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,33.87,0.00,01-JAN-00:40,7171.44,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,15.38,0.00,01-JAN-00:40,7171.44,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,18.49,0.00,01-JAN-00:10,5663.78,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2,48.05,0.00,01-JAN-00:40,9401.73,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2,22.99,0.00,01-JAN-00:40,9401.73,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_2,25.06,0.00,01-JAN-00:10,7385.94,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,34.21,0.00,01-JAN-00:40,7236.05,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,15.40,0.00,01-JAN-00:40,7236.05,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,18.81,0.00,01-JAN-00:10,5747.21,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2,48.17,0.00,01-JAN-00:40,9425.87,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2,22.94,0.00,01-JAN-00:40,9425.87,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_2,25.23,0.00,01-JAN-00:10,7384.99,15-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,25.45,0.00,01-JAN-00:40,2571.86,16-JUN-15:00
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,25.45,0.00,01-JAN-00:40,2571.86,16-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2,42.88,0.00,01-JAN-00:40,7115.77,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2,2.68,0.00,01-JAN-00:40,7115.77,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_2,40.20,0.00,01-JAN-00:10,5021.13,16-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,20.85,0.00,01-JAN-00:40,1761.05,16-JUN-15:00
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,20.85,0.00,01-JAN-00:40,1761.05,16-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2,42.34,0.00,01-JAN-00:40,7217.81,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2,2.85,0.00,01-JAN-00:40,7217.81,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_2,39.48,0.00,01-JAN-00:10,4871.67,16-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,21.10,0.00,01-JAN-00:40,1787.54,16-JUN-15:00
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,21.10,0.00,01-JAN-00:40,1787.54,16-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2,42.95,0.00,01-JAN-00:40,7098.75,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2,2.90,0.00,01-JAN-00:40,7098.75,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_2,40.04,0.00,01-JAN-00:10,4607.38,16-JUN-15:00
,EnergyTransfer:Zone:GYM_ZN_1_FLR_1,951.16,0.00,01-JAN-00:10,229321.17,06-FEB-06:10
,Heating:EnergyTransfer:Zone:GYM_ZN_1_FLR_1,47.05,0.00,01-JAN-00:10,229321.17,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:GYM_ZN_1_FLR_1,904.11,0.00,01-JAN-00:10,178649.90,25-SEP-19:00
,Heating:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,3.08,0.00,01-JAN-00:10,3462.17,19-JUL-15:00
,Cooling:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,36.68,0.00,01-JAN-00:10,7206.25,15-FEB-13:00
,EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,217.62,0.00,01-JAN-00:40,34928.69,16-JUN-15:00
,Heating:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,38.96,0.00,01-JAN-00:40,32688.71,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,178.66,0.00,01-JAN-00:10,34928.69,16-JUN-15:00
,EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1,25.68,0.00,01-JAN-00:40,5243.07,06-FEB-05:50
,Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1,10.30,0.00,01-JAN-00:40,5243.07,06-FEB-05:50
,Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1,15.38,0.00,01-JAN-00:10,4207.92,28-SEP-12:30
,EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2,35.62,0.00,01-JAN-00:40,10007.65,08-JAN-06:30
,Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2,8.90,0.00,01-JAN-00:40,10007.65,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_2,26.71,0.00,01-JAN-00:10,3240.08,16-JUN-22:10
,EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,90.50,0.00,01-JAN-00:40,16618.36,08-JAN-06:30
,Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,2.37,0.00,01-JAN-00:10,16618.36,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,88.13,0.00,01-JAN-00:20,8383.22,16-JUN-16:00
,EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2,142.43,0.00,01-JAN-00:40,38847.84,08-JAN-06:30
,Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2,33.62,0.00,01-JAN-00:40,38847.84,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_2,108.81,0.00,01-JAN-00:10,14938.07,15-JUN-21:40
,EnergyTransfer:Zone:MECH_ZN_1_FLR_1,55.59,0.00,01-JAN-00:40,5596.62,16-JUN-14:00
,Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_1,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_1,55.59,0.00,01-JAN-00:40,5596.62,16-JUN-14:00
,EnergyTransfer:Zone:MECH_ZN_1_FLR_2,27.70,0.00,01-JAN-00:40,2858.99,08-JAN-09:50
,Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_2,0.33,0.00,01-JAN-00:40,2858.99,08-JAN-09:50
,Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_2,27.37,0.00,01-JAN-00:10,2506.84,15-JUN-21:40
,EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,93.68,0.00,01-JAN-00:40,16475.36,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,17.81,0.00,01-JAN-00:40,16475.36,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,75.87,0.00,01-JAN-00:10,15250.19,27-SEP-13:50
