Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:12
,EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2,158.77,0.00,01-JAN-00:40,25287.66,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2,33.26,0.00,01-JAN-00:40,25287.66,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_2,125.52,0.00,01-JAN-00:10,25131.15,27-SEP-14:10
,EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,104.59,0.00,01-JAN-00:40,17386.78,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,15.74,0.00,01-JAN-00:40,17386.78,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,88.85,0.00,01-JAN-00:10,16741.61,27-SEP-14:10
,EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2,157.86,0.00,01-JAN-00:40,25180.87,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2,33.48,0.00,01-JAN-00:40,25180.87,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_2,124.38,0.00,01-JAN-00:10,24909.02,27-SEP-14:10
,EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,104.85,0.00,01-JAN-00:40,17457.02,08-JAN-06:00
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,15.55,0.00,01-JAN-00:40,17457.02,08-JAN-06:00
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,89.30,0.00,01-JAN-00:10,16791.66,27-SEP-13:50
,EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2,176.76,0.00,01-JAN-00:40,27504.47,27-SEP-14:10
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2,32.42,0.00,01-JAN-00:40,27333.70,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_2,144.34,0.00,01-JAN-00:10,27504.47,27-SEP-14:10
,EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,92.85,0.00,01-JAN-00:40,15975.92,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,20.10,0.00,01-JAN-00:40,15975.92,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,72.75,0.00,01-JAN-00:10,14485.36,20-JUN-15:00
,EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2,146.96,0.00,01-JAN-00:40,24309.58,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2,43.60,0.00,01-JAN-00:40,24309.58,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_2,103.36,0.00,01-JAN-00:10,22588.02,16-JUN-15:00
,EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,92.41,0.00,01-JAN-00:40,15988.68,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,20.45,0.00,01-JAN-00:40,15988.68,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,71.96,0.00,01-JAN-00:10,14453.33,20-JUN-15:00
,EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2,146.84,0.00,01-JAN-00:40,24331.81,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2,43.90,0.00,01-JAN-00:40,24331.81,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_2,102.94,0.00,01-JAN-00:10,22605.47,16-JUN-15:00
,EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,95.09,0.00,01-JAN-00:40,16371.19,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,20.86,0.00,01-JAN-00:40,16371.19,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,74.22,0.00,01-JAN-00:10,14903.27,20-JUN-15:00
,EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2,164.65,0.00,01-JAN-00:40,26761.50,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2,42.41,0.00,01-JAN-00:40,26761.50,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_2,122.24,0.00,01-JAN-00:10,25474.19,16-JUN-16:00
,EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1,98.84,0.00,01-JAN-00:40,17690.08,08-JAN-05:50
,Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1,15.20,0.00,01-JAN-00:40,17690.08,08-JAN-05:50
,Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1,83.63,0.00,01-JAN-00:10,16271.57,05-SEP-13:20
,EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2,148.19,0.00,01-JAN-00:40,25285.24,08-JAN-06:30
,Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2,32.86,0.00,01-JAN-00:40,25285.24,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_2,115.32,0.00,01-JAN-00:10,24165.41,05-SEP-14:00
,WaterSystems:EnergyTransfer,368.98,848.01,13-AUG-20:50,49779.31,14-FEB-13:40
,SHW_default:WaterSystems:EnergyTransfer,368.98,848.01,13-AUG-20:50,49779.31,14-FEB-13:40
,EnergyTransfer:HVAC,11195.64,0.00,01-JAN-00:40,3237082.01,06-FEB-06:10
,HeatingCoils:EnergyTransfer,7164.18,0.00,01-JAN-00:40,3237082.01,06-FEB-06:10
,PlantLoopHeatingDemand:HVAC,2165.16,0.00,01-JAN-00:40,1002695.65,06-FEB-06:10
,HeatingCoils:PlantLoopHeatingDemand,2165.16,0.00,01-JAN-00:40,1002695.65,06-FEB-06:10
,CoolingCoils:EnergyTransfer,4031.46,0.00,01-JAN-00:10,2400016.26,19-JUL-17:00
,Chillers:EnergyTransfer,2545.72,0.00,01-JAN-00:10,1346268.55,08-JUN-13:00
,HeatRejection:EnergyTransfer,3486.84,0.00,01-JAN-00:10,1862018.10,08-JUN-13:00
,Boilers:EnergyTransfer,2152.46,0.00,01-JAN-00:40,1049145.77,29-DEC-06:10
,Source:Facility,77446.94,678073.65,02-JUL-10:30,9474791.70,08-JUN-13:00
,ElectricEmissions:Source,33101.06,336386.40,02-JUL-10:30,4693991.91,08-JUN-13:00
,PurchasedElectricEmissions:Source,33101.06,336386.40,02-JUL-10:30,4693991.91,08-JUN-13:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGasEmissions:Source,11244.82,5300.85,02-JAN-21:40,4713995.67,06-FEB-06:10


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,AUDITORIUM_ZN_1_FLR_1,0.000,0.000,102.878,-222.886,0.000,0.000,251.987,164.476,73.572,26.296,0.000,3.529,0.002,0.000,-84.426,0.000,-187.827,-127.600
,AUX_GYM_ZN_1_FLR_1,0.000,0.000,132.127,-197.221,0.000,0.000,184.468,203.115,92.934,145.911,0.000,3.620,0.004,0.000,-149.616,0.000,-224.874,-190.464
,BATHROOMS_ZN_1_FLR_1,0.000,0.000,14.099,-25.991,0.000,0.000,9.162,27.782,12.510,7.218,0.000,1.180,11.272,0.000,-18.086,0.000,-39.147,0.000
,BATHROOMS_ZN_1_FLR_2,0.000,0.000,29.523,-29.451,0.000,0.000,9.270,27.782,12.510,7.315,0.000,0.923,0.000,0.000,-17.962,0.000,-39.199,-0.712
,CAFETERIA_ZN_1_FLR_1,0.000,0.000,23.877,-110.790,0.000,0.000,76.293,123.658,44.550,31.993,0.000,1.307,0.009,0.000,-54.437,0.000,-77.416,-59.035
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,0.000,0.000,12.515,-22.251,0.000,0.000,9.609,29.360,14.744,20.356,0.000,0.592,0.002,0.000,-19.921,0.000,-29.998,-15.005
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,0.000,0.000,19.377,-29.077,0.000,0.000,9.651,29.360,14.744,19.716,0.000,0.537,0.000,0.000,-20.437,0.000,-30.365,-13.506
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,0.000,0.000,12.805,-21.742,0.000,0.000,9.614,29.360,14.744,19.445,0.000,0.594,0.001,0.000,-20.081,0.000,-29.971,-14.767
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,0.000,0.000,19.506,-28.776,0.000,0.000,9.653,29.360,14.744,19.499,0.000,0.537,0.000,0.000,-20.415,0.000,-30.344,-13.764
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,0.000,0.000,12.757,-21.758,0.000,0.000,9.613,29.360,14.744,19.490,0.000,0.593,0.001,0.000,-20.049,0.000,-29.979,-14.772
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,0.000,0.000,19.445,-28.828,0.000,0.000,9.654,29.360,14.744,19.560,0.000,0.537,0.000,0.000,-20.436,0.000,-30.362,-13.674
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,0.000,0.000,15.221,-18.675,0.000,0.000,9.701,29.360,14.744,11.155,0.000,0.620,0.000,0.000,-21.135,0.000,-29.529,-11.461
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,0.000,0.000,22.900,-25.157,0.000,0.000,9.746,29.360,14.744,11.177,0.000,0.563,0.000,0.000,-21.584,0.000,-29.822,-11.927
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,0.000,0.000,15.383,-18.486,0.000,0.000,9.705,29.360,14.744,11.179,0.000,0.619,0.002,0.000,-21.101,0.000,-29.499,-11.903
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,0.000,0.000,22.994,-25.059,0.000,0.000,9.747,29.360,14.744,11.236,0.000,0.561,0.000,0.000,-21.568,0.000,-29.810,-12.205
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,0.000,0.000,15.399,-18.814,0.000,0.000,9.703,29.360,14.744,11.879,0.000,0.613,0.001,0.000,-21.113,0.000,-29.522,-12.249
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,0.000,0.000,22.936,-25.230,0.000,0.000,9.747,29.360,14.744,11.373,0.000,0.559,0.000,0.000,-21.585,0.000,-29.839,-12.065
,CORRIDOR_POD_1_ZN_1_FLR_1,0.000,0.000,0.000,-25.451,0.000,0.000,11.765,63.414,19.063,4.664,0.000,0.119,0.000,0.000,-5.843,0.000,-8.423,-59.309
,CORRIDOR_POD_1_ZN_1_FLR_2,0.000,0.000,2.680,-40.204,0.000,0.000,12.355,40.792,19.063,4.530,0.000,0.098,0.000,0.000,-5.874,0.000,-8.248,-25.191
,CORRIDOR_POD_2_ZN_1_FLR_1,0.000,0.000,0.000,-20.851,0.000,0.000,12.050,40.792,19.063,4.697,0.000,0.128,0.002,0.000,-5.763,0.000,-8.280,-41.836
,CORRIDOR_POD_2_ZN_1_FLR_2,0.000,0.000,2.853,-39.482,0.000,0.000,12.399,40.792,19.063,4.542,0.000,0.099,0.000,0.000,-5.843,0.000,-8.210,-26.212
,CORRIDOR_POD_3_ZN_1_FLR_1,0.000,0.000,0.000,-21.102,0.000,0.000,12.059,40.792,19.063,4.696,0.000,0.127,0.003,0.000,-5.758,0.000,-8.273,-41.604
,CORRIDOR_POD_3_ZN_1_FLR_2,0.000,0.000,2.901,-40.044,0.000,0.000,12.419,40.792,19.063,4.543,0.000,0.100,0.000,0.000,-5.845,0.000,-8.211,-25.718
,GYM_ZN_1_FLR_1,0.000,0.000,47.052,-904.106,0.000,0.000,979.193,309.890,147.145,0.000,0.000,3.911,0.009,0.000,0.000,0.000,-212.510,-370.574
,KITCHEN_ZN_1_FLR_1,0.000,0.000,3.081,-36.673,0.000,0.000,12.335,49.889,168.527,8.691,10.604,0.231,0.000,0.000,-9.777,-19.335,-13.949,-173.623
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,0.000,0.000,38.961,-178.653,0.000,0.000,72.637,189.036,125.103,38.429,0.000,1.489,0.001,0.000,-67.934,0.000,-95.892,-123.176
,MECH_ZN_1_FLR_1,0.000,0.000,0.000,-55.590,0.000,0.000,1.226,37.940,85.917,0.000,0.000,0.000,0.001,0.000,0.000,0.000,0.000,-69.493
,MECH_ZN_1_FLR_2,0.000,0.000,0.325,-27.372,0.000,0.000,1.354,37.940,20.374,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-32.621
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,0.000,0.000,17.810,-75.869,0.000,0.000,44.540,94.527,71.041,60.414,0.000,1.504,0.007,0.000,-55.530,0.000,-83.894,-74.542
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,0.000,0.000,33.257,-125.514,0.000,0.000,44.604,141.462,71.041,58.519,0.000,1.324,0.001,0.000,-57.846,0.000,-85.739,-81.107
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,0.000,0.000,15.740,-88.845,0.000,0.000,44.180,141.462,71.041,50.253,0.000,1.495,0.010,0.000,-57.198,0.000,-84.836,-93.292
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,0.000,0.000,33.480,-124.380,0.000,0.000,44.619,141.462,71.041,55.684,0.000,1.327,0.002,0.000,-58.074,0.000,-85.784,-79.376
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,0.000,0.000,15.555,-89.296,0.000,0.000,44.164,141.462,71.041,50.648,0.000,1.496,0.005,0.000,-57.053,0.000,-84.932,-93.084
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,0.000,0.000,32.419,-144.341,0.000,0.000,68.912,141.462,71.041,56.134,0.000,1.371,0.002,0.000,-58.359,0.000,-86.052,-82.587
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,0.000,0.000,20.102,-72.746,0.000,0.000,44.820,141.462,71.041,12.526,0.000,1.550,0.004,0.000,-62.539,0.000,-83.164,-73.051
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,0.000,0.000,43.598,-103.358,0.000,0.000,45.302,141.462,71.041,14.740,0.000,1.390,0.000,0.000,-63.736,0.000,-83.923,-66.517
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,0.000,0.000,20.452,-71.962,0.000,0.000,44.863,141.462,71.041,12.583,0.000,1.553,0.010,0.000,-62.393,0.000,-83.035,-74.564
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,0.000,0.000,43.899,-102.941,0.000,0.000,45.316,141.462,71.041,15.058,0.000,1.389,0.000,0.000,-63.632,0.000,-83.859,-67.732
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,0.000,0.000,20.863,-74.221,0.000,0.000,44.856,141.462,71.041,17.688,0.000,1.534,0.000,0.000,-61.851,0.000,-83.066,-78.306
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,0.000,0.000,42.414,-122.236,0.000,0.000,69.765,141.462,71.041,16.441,0.000,1.422,0.001,0.000,-63.587,0.000,-84.105,-72.615
,OFFICES_ZN_1_FLR_1,0.000,0.000,15.205,-83.631,0.000,0.000,15.000,147.289,85.570,53.835,0.000,1.480,0.005,0.000,-53.991,0.000,-83.057,-97.700
,OFFICES_ZN_1_FLR_2,0.000,0.000,32.864,-115.322,0.000,0.000,15.122,147.289,85.570,52.818,0.000,1.315,0.001,0.000,-55.696,0.000,-83.818,-80.141
,LOBBY_ZN_1_FLR_1,0.000,0.000,10.305,-15.375,0.000,0.000,0.000,34.728,12.510,17.500,0.000,0.477,0.003,0.000,-15.293,0.000,-23.168,-21.683
,LOBBY_ZN_1_FLR_2,0.000,0.000,8.903,-26.714,0.000,0.000,0.000,34.728,12.510,17.233,0.000,0.327,0.000,0.000,-15.119,0.000,-22.433,-9.436
,MAIN_CORRIDOR_ZN_1_FLR_1,0.000,0.000,2.370,-88.129,0.000,0.000,0.000,145.320,67.913,23.744,0.000,1.770,0.005,0.000,-38.032,0.000,-74.309,-40.648
,MAIN_CORRIDOR_ZN_1_FLR_2,0.000,0.000,33.618,-108.811,0.000,0.000,0.000,145.320,67.913,28.323,0.000,1.314,0.001,0.000,-37.234,0.000,-73.819,-56.625
,Total Facility,0.000,0.000,1054.448,-3893.414,0.000,0.000,2403.178,4096.482,2258.927,1093.729,10.604,47.822,11.365,0.000,-1623.750,-19.335,-2672.492,-2767.470


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,AUDITORIUM_ZN_1_FLR_1,04-AUG-06:02,0.00,0.00,0.00,-93828.41,0.00,0.00,0.00,2116.08,1235.00,838.41,0.00,0.00,89748.94,0.00,-0.00,0.00,-110.02,0.00
,AUX_GYM_ZN_1_FLR_1,23-JUL-16:00,0.00,0.00,0.00,-59039.54,0.00,0.00,0.00,2613.20,1560.00,8861.13,0.00,1414.20,44591.01,0.00,-0.00,0.00,0.00,0.00
,BATHROOMS_ZN_1_FLR_1,08-JUN-13:00,0.00,0.00,0.00,-3322.05,0.00,0.00,901.68,1814.40,798.00,1768.21,0.00,565.76,0.00,0.00,-0.00,0.00,0.00,-2526.00
,BATHROOMS_ZN_1_FLR_2,16-JUN-22:02,0.00,0.00,0.00,-4421.80,0.00,0.00,0.00,357.44,294.00,0.00,0.00,107.94,3738.25,0.00,-75.83,0.00,0.00,0.00
,CAFETERIA_ZN_1_FLR_1,01-SEP-05:02,0.00,0.00,0.00,-47786.09,0.00,0.00,0.00,1590.93,1201.82,0.00,0.00,0.00,50552.92,0.00,-2641.47,0.00,-2918.12,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,27-SEP-15:00,0.00,0.00,0.00,-6335.31,0.00,0.00,1204.89,1917.43,940.50,5067.31,0.00,368.79,0.00,0.00,-0.00,0.00,0.00,-3163.61
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,16-JUL-16:42,0.00,0.00,0.00,-10760.22,0.00,0.00,0.00,377.73,247.50,3683.96,0.00,292.66,6158.36,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,27-SEP-15:00,0.00,0.00,0.00,-6259.06,0.00,0.00,1204.90,1917.43,940.50,5009.41,0.00,368.79,0.00,0.00,-0.00,0.00,0.00,-3181.96
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,16-JUL-16:42,0.00,0.00,0.00,-10686.73,0.00,0.00,0.00,377.73,247.50,3665.34,0.00,292.76,6103.38,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,27-SEP-15:00,0.00,0.00,0.00,-6256.55,0.00,0.00,1204.90,1917.43,940.50,5010.41,0.00,368.79,0.00,0.00,-0.00,0.00,0.00,-3185.47
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,16-JUL-16:32,0.00,0.00,0.00,-10664.97,0.00,0.00,0.00,377.73,247.50,3777.02,0.00,292.88,5969.83,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,15-JUN-15:00,0.00,0.00,0.00,-5696.17,0.00,0.00,1204.98,1917.43,940.50,3912.26,0.00,398.36,0.00,0.00,-0.00,0.00,0.00,-2677.37
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,16-JUL-16:42,0.00,0.00,0.00,-10141.08,0.00,0.00,0.00,377.73,247.50,3766.60,0.00,293.45,5455.80,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,15-JUN-15:00,0.00,0.00,0.00,-5663.57,0.00,0.00,1204.98,1917.43,940.50,3915.16,0.00,398.36,0.00,0.00,-0.00,0.00,0.00,-2712.87
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,16-JUL-16:42,0.00,0.00,0.00,-10187.57,0.00,0.00,0.00,377.73,247.50,3770.85,0.00,293.40,5498.08,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,15-JUN-15:00,0.00,0.00,0.00,-5747.01,0.00,0.00,1204.98,1917.43,940.50,4019.95,0.00,398.36,0.00,0.00,-0.00,0.00,0.00,-2734.21
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,16-JUL-16:32,0.00,0.00,0.00,-10226.53,0.00,0.00,0.00,377.73,247.50,3864.27,0.00,293.44,5443.59,0.00,-0.00,0.00,0.00,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,16-JUN-15:00,0.00,0.00,0.00,-2571.72,0.00,0.00,1220.63,4141.44,1216.00,1456.14,0.00,52.90,0.00,0.00,-0.00,0.00,0.00,-5515.39
,CORRIDOR_POD_1_ZN_1_FLR_2,28-JUN-20:22,0.00,0.00,0.00,-7335.13,0.00,0.00,0.00,524.81,448.00,0.00,0.00,0.00,6573.62,0.00,-98.65,0.00,-112.65,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,16-JUN-15:00,0.00,0.00,0.00,-1761.09,0.00,0.00,1241.29,2664.00,1216.00,1459.52,0.00,54.88,0.00,0.00,-0.00,0.00,0.00,-4874.59
,CORRIDOR_POD_2_ZN_1_FLR_2,16-JUN-20:22,0.00,0.00,0.00,-7160.04,0.00,0.00,0.00,524.81,448.00,0.00,0.00,26.36,6180.15,0.00,-19.28,0.00,0.00,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,16-JUN-15:00,0.00,0.00,0.00,-1787.58,0.00,0.00,1240.70,2664.00,1216.00,1459.21,0.00,54.82,0.00,0.00,-0.00,0.00,0.00,-4847.15
,CORRIDOR_POD_3_ZN_1_FLR_2,15-JUN-20:22,0.00,0.00,0.00,-7201.81,0.00,0.00,0.00,524.81,448.00,0.00,0.00,18.70,6243.99,0.00,-33.69,0.00,0.00,0.00
,GYM_ZN_1_FLR_1,01-SEP-05:02,0.00,0.00,0.00,-226083.13,0.00,0.00,0.00,3986.92,2470.00,0.00,0.00,0.00,227907.39,0.00,-0.00,0.00,-8281.18,0.00
,KITCHEN_ZN_1_FLR_1,15-FEB-13:00,0.00,0.00,0.00,-7205.90,0.00,0.00,1851.85,3258.14,16267.70,0.00,0.00,0.00,0.00,0.00,-486.89,-529.06,-682.12,-12473.73
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,07-JUN-05:02,0.00,0.00,0.00,-37522.58,0.00,0.00,0.00,2432.06,2940.00,2245.75,0.00,0.00,30852.32,0.00,-0.00,0.00,-947.55,0.00
,MECH_ZN_1_FLR_1,16-JUN-14:00,0.00,0.00,0.00,-5596.61,0.00,0.00,130.43,2477.79,10932.57,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-7944.17
,MECH_ZN_1_FLR_2,15-JUN-20:24,0.00,0.00,0.00,-3305.99,0.00,0.00,0.00,488.12,478.80,0.00,0.00,0.00,2339.06,0.00,-0.00,0.00,0.00,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,27-SEP-14:03,0.00,0.00,0.00,-15253.36,0.00,0.00,5166.65,6173.33,4531.50,13398.63,0.00,512.23,0.00,0.00,-0.00,0.00,0.00,-14528.98
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,16-APR-13:32,0.00,0.00,0.00,-25179.63,0.00,0.00,0.00,1819.99,1669.50,10296.34,0.00,460.41,10933.39,0.00,-0.00,0.00,0.00,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,27-SEP-14:03,0.00,0.00,0.00,-16745.88,0.00,0.00,5160.24,9238.54,4531.50,12811.68,0.00,509.98,0.00,0.00,-0.00,0.00,0.00,-15506.06
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,27-SEP-14:03,0.00,0.00,0.00,-24910.35,0.00,0.00,5326.97,9238.54,4531.50,13025.00,0.00,561.19,0.00,0.00,-0.00,0.00,0.00,-7772.85
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,27-SEP-14:03,0.00,0.00,0.00,-16795.61,0.00,0.00,5172.45,9238.54,4531.50,12819.25,0.00,514.04,0.00,0.00,-0.00,0.00,0.00,-15480.16
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,20-JUN-05:02,0.00,0.00,0.00,-28499.83,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,25379.64,0.00,-61.33,0.00,-307.97,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,20-JUN-15:00,0.00,0.00,0.00,-14485.36,0.00,0.00,5246.21,9238.54,4531.50,3628.35,0.00,925.02,0.00,0.00,-0.00,0.00,0.00,-9084.25
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,20-JUN-05:04,0.00,0.00,0.00,-22982.08,0.00,0.00,0.00,1819.99,1669.50,117.47,0.00,0.00,19460.80,0.00,-0.00,0.00,-85.68,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,20-JUN-15:00,0.00,0.00,0.00,-14453.34,0.00,0.00,5257.80,9238.54,4531.50,3638.90,0.00,928.80,0.00,0.00,-0.00,0.00,0.00,-9142.21
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,20-JUN-05:04,0.00,0.00,0.00,-22981.99,0.00,0.00,0.00,1819.99,1669.50,122.50,0.00,0.00,19452.17,0.00,-0.00,0.00,-82.18,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,20-JUN-15:00,0.00,0.00,0.00,-14903.28,0.00,0.00,5249.74,9238.54,4531.50,4488.68,0.00,926.75,0.00,0.00,-0.00,0.00,0.00,-9531.93
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,20-JUN-05:02,0.00,0.00,0.00,-26940.53,0.00,0.00,0.00,1819.99,1669.50,183.47,0.00,0.00,23595.03,0.00,-0.00,0.00,-327.47,0.00
,OFFICES_ZN_1_FLR_1,20-JUN-05:02,0.00,0.00,0.00,-16530.45,0.00,0.00,0.00,1894.96,2010.96,296.41,0.00,0.00,12424.54,0.00,-0.00,0.00,-96.42,0.00
,OFFICES_ZN_1_FLR_2,20-JUN-05:02,0.00,0.00,0.00,-26905.65,0.00,0.00,0.00,1894.96,2010.96,61.72,0.00,0.00,23272.38,0.00,-0.00,0.00,-334.37,0.00
,LOBBY_ZN_1_FLR_1,20-JUN-05:02,0.00,0.00,0.00,-4348.06,0.00,0.00,0.00,446.80,294.00,113.14,0.00,18.49,3475.64,0.00,-0.00,0.00,0.00,0.00
,LOBBY_ZN_1_FLR_2,15-JUN-20:24,0.00,0.00,0.00,-4491.35,0.00,0.00,0.00,446.80,294.00,0.00,0.00,55.88,3793.23,0.00,-98.56,0.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,16-JUN-16:00,0.00,0.00,0.00,-8383.08,0.00,0.00,0.00,9490.50,4332.00,9966.66,0.00,709.66,0.00,0.00,-0.00,0.00,0.00,-16115.74
,MAIN_CORRIDOR_ZN_1_FLR_2,15-JUN-20:24,0.00,0.00,0.00,-24057.68,0.00,0.00,0.00,1869.63,1596.00,0.00,0.00,186.31,20580.04,0.00,-174.30,0.00,0.00,0.00
,Total Facility,16-JUN-16:00,-2256.75,2256.75,2256.75,-708240.66,0.00,0.00,254032.18,267531.57,131127.19,145966.26,0.00,29397.16,0.00,0.00,0.00,-3569.68,0.00,-118500.77


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,AUDITORIUM_ZN_1_FLR_1,21-FEB-06:02,0.00,0.00,297466.45,0.00,0.00,0.00,0.00,2116.08,1729.00,0.00,0.00,0.00,0.00,0.00,-6968.31,0.00,-22193.78,-272149.45
,AUX_GYM_ZN_1_FLR_1,08-JAN-06:52,0.00,0.00,155701.39,0.00,0.00,0.00,0.00,2613.20,2184.00,0.00,0.00,0.00,0.00,0.00,-19350.42,0.00,-35722.25,-105425.92
,BATHROOMS_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,12187.58,-0.00,0.00,0.00,0.00,357.44,294.00,0.00,0.00,0.00,0.00,0.00,-2292.12,0.00,-6579.82,-3967.08
,BATHROOMS_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,15258.95,-0.00,0.00,0.00,0.00,357.44,294.00,0.00,0.00,0.00,0.00,0.00,-2221.08,0.00,-6414.86,-7274.45
,CAFETERIA_ZN_1_FLR_1,23-JAN-06:02,0.00,0.00,133829.14,0.00,0.00,0.00,0.00,1590.93,1201.82,0.00,0.00,0.00,0.00,0.00,-4374.32,0.00,-8656.58,-123591.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,7629.44,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2457.88,0.00,-4396.79,-1499.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,08-JAN-06:32,0.00,0.00,9877.43,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2375.05,0.00,-4299.65,-3926.96
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,7571.39,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2436.03,0.00,-4393.06,-1466.53
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,08-JAN-06:32,0.00,0.00,9858.31,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2367.10,0.00,-4295.29,-3920.15
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,7575.14,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2436.63,0.00,-4393.57,-1469.16
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,08-JAN-06:32,0.00,0.00,9870.48,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2369.81,0.00,-4297.61,-3927.30
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,7379.54,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2420.45,0.00,-4343.51,-1339.81
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,08-JAN-06:32,0.00,0.00,9760.41,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2340.08,0.00,-4235.95,-3908.61
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,7376.49,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2419.21,0.00,-4341.16,-1340.35
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,08-JAN-06:32,0.00,0.00,9765.20,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2340.91,0.00,-4235.11,-3913.42
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,7445.75,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2438.88,0.00,-4343.44,-1387.67
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,08-JAN-06:32,0.00,0.00,9792.45,-0.00,0.00,0.00,0.00,377.73,346.50,0.00,0.00,0.00,0.00,0.00,-2347.87,0.00,-4240.81,-3928.00
,CORRIDOR_POD_1_ZN_1_FLR_1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORRIDOR_POD_1_ZN_1_FLR_2,08-JAN-06:32,0.00,0.00,11078.27,-0.00,0.00,0.00,0.00,524.81,448.00,0.00,0.00,0.00,0.00,0.00,-650.56,0.00,-1192.59,-10207.94
,CORRIDOR_POD_2_ZN_1_FLR_1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORRIDOR_POD_2_ZN_1_FLR_2,08-JAN-06:32,0.00,0.00,11041.48,-0.00,0.00,0.00,0.00,524.81,448.00,0.00,0.00,0.00,0.00,0.00,-649.98,0.00,-1191.70,-10172.61
,CORRIDOR_POD_3_ZN_1_FLR_1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORRIDOR_POD_3_ZN_1_FLR_2,08-JAN-06:32,0.00,0.00,11182.21,-0.00,0.00,0.00,0.00,524.81,448.00,0.00,0.00,0.00,0.00,0.00,-650.46,0.00,-1192.78,-10311.77
,GYM_ZN_1_FLR_1,23-JAN-06:02,0.00,0.00,703310.13,0.00,0.00,0.00,0.00,3986.92,3458.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-23108.90,-687646.15
,KITCHEN_ZN_1_FLR_1,08-JAN-06:42,0.00,0.00,7852.67,0.00,0.00,0.00,0.00,641.85,3606.52,0.00,0.00,0.00,0.00,0.00,-1204.66,0.00,-2179.58,-8716.82
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,33370.47,-0.00,0.00,0.00,0.00,2432.06,2940.00,0.00,0.00,0.00,0.00,0.00,-7595.22,0.00,-13527.90,-17619.41
,MECH_ZN_1_FLR_1,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MECH_ZN_1_FLR_2,08-JAN-09:42,0.00,0.00,6969.67,-0.00,0.00,0.00,0.00,488.12,478.80,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-7936.59
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,08-JAN-05:52,0.00,0.00,16739.77,-0.00,0.00,0.00,0.00,1216.15,1669.50,0.00,0.00,0.00,0.00,0.00,-6888.50,0.00,-12136.49,-600.42
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,08-JAN-06:32,0.00,0.00,25913.77,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6626.13,0.00,-11918.98,-10858.16
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,08-JAN-05:12,0.00,0.00,17706.15,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6725.56,0.00,-12174.94,-2295.14
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,08-JAN-06:32,0.00,0.00,25797.30,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6570.00,0.00,-11908.55,-10808.25
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,08-JAN-05:52,0.00,0.00,17778.19,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6729.96,0.00,-12169.92,-2367.80
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,08-JAN-06:32,0.00,0.00,28154.04,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6588.40,0.00,-11959.94,-13095.19
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,16197.53,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6707.11,0.00,-12084.20,-895.72
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,08-JAN-06:32,0.00,0.00,24855.19,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6508.81,0.00,-11677.69,-10158.18
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,16209.89,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6703.95,0.00,-12079.38,-916.05
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,08-JAN-06:32,0.00,0.00,24878.40,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6515.45,0.00,-11674.78,-10177.66
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,16602.04,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6859.81,0.00,-12088.93,-1142.79
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,08-JAN-06:32,0.00,0.00,27490.52,-0.00,0.00,0.00,0.00,1819.99,1669.50,0.00,0.00,0.00,0.00,0.00,-6630.17,0.00,-11854.14,-12495.70
,OFFICES_ZN_1_FLR_1,08-JAN-05:42,0.00,0.00,18011.97,-0.00,0.00,0.00,0.00,1894.96,2010.96,0.00,0.00,0.00,0.00,0.00,-6770.07,0.00,-12016.29,-3131.53
,OFFICES_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,25890.29,-0.00,0.00,0.00,0.00,1894.96,2010.96,0.00,0.00,0.00,0.00,0.00,-6547.45,0.00,-11778.14,-11470.62
,LOBBY_ZN_1_FLR_1,06-FEB-05:42,0.00,0.00,5310.99,-0.00,0.00,0.00,0.00,446.80,294.00,0.00,0.00,0.00,0.00,0.00,-2008.28,0.00,-3406.59,-636.92
,LOBBY_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,10300.00,-0.00,0.00,0.00,0.00,446.80,294.00,0.00,0.00,0.00,0.00,0.00,-1911.85,0.00,-3455.19,-5673.75
,MAIN_CORRIDOR_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,30046.84,-0.00,0.00,0.00,0.00,1869.63,1596.00,0.00,0.00,0.00,0.00,0.00,-4514.11,0.00,-12018.19,-16980.16
,MAIN_CORRIDOR_ZN_1_FLR_2,08-JAN-06:22,0.00,0.00,43724.68,-0.00,0.00,0.00,0.00,1869.63,1596.00,0.00,0.00,0.00,0.00,0.00,-4445.23,0.00,-11706.08,-31038.99
,Total Facility,23-JAN-06:02,-3784.21,3784.21,1768547.55,-3784.21,0.00,0.00,0.00,52703.72,51346.87,0.00,0.00,0.00,0.00,0.00,-127002.71,-1470.56,-263799.72,-1476540.93


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:5,19.7600,0.0000,1976.0000,1.0000,19.7600,19.7600,1.0000,1.0000,19.7600,1.0000,,
,PSZ-AC_2:6,3.7477,0.0000,374.7748,1.0000,3.7477,3.7477,1.0000,1.0000,3.7477,1.0000,,
,PSZ-AC_3:7,7.9040,0.0000,988.0000,1.0000,7.9040,7.9040,1.0000,1.0000,7.9040,1.0000,,
,PSZ-AC_4:8,0.5375,0.0000,32.4000,1.0000,0.2592,0.5375,0.4822,1.0000,0.2592,0.4822,,
,PSZ-AC_5:9,4.4892,0.0000,448.9209,1.0000,4.4892,4.4892,1.0000,1.0000,4.4892,1.0000,,
,VAV_OTHER,13.5848,0.0000,295.1434,1.0000,4.6478,13.5848,0.3776,1.0000,4.6478,0.3421,,
,VAV_POD_1,8.4776,0.0000,640.0000,1.0000,4.9280,8.4776,0.5813,1.0000,4.9280,0.5813,,
,VAV_POD_2,8.4876,0.0000,640.0000,1.0000,4.9280,8.4876,0.5806,1.0000,4.9280,0.5806,,
,VAV_POD_3,9.1529,0.0000,640.0000,1.0000,4.9280,9.1529,0.5384,1.0000,4.9280,0.5384,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:5,19.7600,0.0000,1976.0000,1.0000,19.7600,19.7600,1.0000,1.0000,19.7600,1.0000,,
,PSZ-AC_2:6,3.7477,0.0000,374.7748,1.0000,3.7477,3.7477,1.0000,1.0000,3.7477,1.0000,,
,PSZ-AC_3:7,7.9040,0.0000,988.0000,1.0000,7.9040,7.9040,1.0000,1.0000,7.9040,1.0000,,
,PSZ-AC_4:8,0.5375,0.0000,32.4000,1.0000,0.2592,0.5375,1.0000,1.0000,0.2592,0.4822,,
,PSZ-AC_5:9,4.4892,0.0000,448.9209,1.0000,4.4892,4.4892,1.0000,1.0000,4.4892,1.0000,,
,VAV_OTHER,4.0754,0.0000,295.1434,1.0000,4.6478,4.0754,1.0000,1.0000,4.6478,1.1405,,
,VAV_POD_1,2.5433,0.0000,640.0000,1.0000,4.9280,2.5433,1.0000,1.0000,4.9280,1.9376,,
,VAV_POD_2,2.5463,0.0000,640.0000,1.0000,4.9280,2.5463,1.0000,1.0000,4.9280,1.9354,,
,VAV_POD_3,2.7459,0.0000,640.0000,1.0000,4.9280,2.7459,1.0000,1.0000,4.9280,1.7947,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,AUDITORIUM_ZN_1_FLR_1,PSZ-AC_3:7,0.008000,988.0000,0.000000,988.00,7.9040,1.0000,7.9040,1.000,7.9040
,AUX_GYM_ZN_1_FLR_1,PSZ-AC_2:6,0.010000,374.7748,0.000000,1248.00,3.7477,1.0000,3.7477,1.000,3.7477
,BATHROOMS_ZN_1_FLR_1,VAV_OTHER,0.025000,21.0000,0.000000,210.00,0.5250,1.0000,0.5250,1.000,0.5250
,BATHROOMS_ZN_1_FLR_2,VAV_OTHER,0.025000,21.0000,0.000000,210.00,0.5250,1.0000,0.5250,1.000,0.5250
,CAFETERIA_ZN_1_FLR_1,PSZ-AC_5:9,0.010000,448.9209,0.000000,624.00,4.4892,1.0000,4.4892,1.000,4.4892
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,VAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,VAV_POD_2,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,VAV_POD_3,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,VAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,VAV_POD_2,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,VAV_POD_3,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORRIDOR_POD_1_ZN_1_FLR_1,VAV_POD_1,0.000000,32.0000,0.000500,320.00,0.1600,1.0000,0.1600,1.000,0.1600
,CORRIDOR_POD_1_ZN_1_FLR_2,VAV_POD_1,0.000000,32.0000,0.000500,320.00,0.1600,1.0000,0.1600,1.000,0.1600
,CORRIDOR_POD_2_ZN_1_FLR_1,VAV_POD_2,0.000000,32.0000,0.000500,320.00,0.1600,1.0000,0.1600,1.000,0.1600
,CORRIDOR_POD_2_ZN_1_FLR_2,VAV_POD_2,0.000000,32.0000,0.000500,320.00,0.1600,1.0000,0.1600,1.000,0.1600
,CORRIDOR_POD_3_ZN_1_FLR_1,VAV_POD_3,0.000000,32.0000,0.000500,320.00,0.1600,1.0000,0.1600,1.000,0.1600
,CORRIDOR_POD_3_ZN_1_FLR_2,VAV_POD_3,0.000000,32.0000,0.000500,320.00,0.1600,1.0000,0.1600,1.000,0.1600
,GYM_ZN_1_FLR_1,PSZ-AC_1:5,0.010000,1976.0000,0.000000,1976.00,19.7600,1.0000,19.7600,1.000,19.7600
,KITCHEN_ZN_1_FLR_1,PSZ-AC_4:8,0.008000,32.4000,0.000000,216.00,0.2592,1.0000,0.2592,1.000,0.2592
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,VAV_OTHER,0.008000,193.1034,0.000000,840.00,1.5448,1.0000,1.5448,1.000,1.5448
,MECH_ZN_1_FLR_1,VAV_OTHER,0.000000,3.4200,0.000250,342.00,0.0855,1.0000,0.0855,1.000,0.0855
,MECH_ZN_1_FLR_2,VAV_OTHER,0.000000,3.4200,0.000250,342.00,0.0855,1.0000,0.0855,1.000,0.0855
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,VAV_POD_1,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,VAV_POD_2,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,VAV_POD_3,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,VAV_POD_1,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,VAV_POD_2,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,VAV_POD_3,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,OFFICES_ZN_1_FLR_1,VAV_OTHER,0.010000,26.6000,0.000000,532.00,0.2660,1.0000,0.2660,1.000,0.2660
,OFFICES_ZN_1_FLR_2,VAV_OTHER,0.010000,26.6000,0.000000,532.00,0.2660,1.0000,0.2660,1.000,0.2660
,LOBBY_ZN_1_FLR_1,VAV_OTHER,0.000000,0.0000,0.000500,210.00,0.1050,1.0000,0.1050,1.000,0.1050
,LOBBY_ZN_1_FLR_2,VAV_OTHER,0.000000,0.0000,0.000500,210.00,0.1050,1.0000,0.1050,1.000,0.1050
,MAIN_CORRIDOR_ZN_1_FLR_1,VAV_OTHER,0.000000,0.0000,0.000500,1140.00,0.5700,1.0000,0.5700,1.000,0.5700
,MAIN_CORRIDOR_ZN_1_FLR_2,VAV_OTHER,0.000000,0.0000,0.000500,1140.00,0.5700,1.0000,0.5700,1.000,0.5700


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC_1:5,0.010000,1976.00,0.000000,1976.0000,19.7600,19.7600,19.7600
,PSZ-AC_2:6,0.010000,374.77,0.000000,1248.0000,3.7477,3.7477,3.7477
,PSZ-AC_3:7,0.008000,988.00,0.000000,988.0000,7.9040,7.9040,7.9040
,PSZ-AC_4:8,0.008000,32.40,0.000000,216.0000,0.2592,0.2592,0.2592
,PSZ-AC_5:9,0.010000,448.92,0.000000,624.0000,4.4892,4.4892,4.4892
,VAV_OTHER,0.010594,295.14,0.000266,5708.0000,4.6478,4.6478,4.6478
,VAV_POD_1,0.007200,640.00,0.000109,2944.0000,4.9280,4.9280,4.9280
,VAV_POD_2,0.007200,640.00,0.000109,2944.0000,4.9280,4.9280,4.9280
,VAV_POD_3,0.007200,640.00,0.000109,2944.0000,4.9280,4.9280,4.9280


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,AUDITORIUM_ZN_1_FLR_1,PSZ-AC_3:7,,7.9040,7.9040,7.9040,7.9040,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,AUX_GYM_ZN_1_FLR_1,PSZ-AC_2:6,,3.7477,3.7477,3.7477,3.7477,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BATHROOMS_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7070,0.7070,0.2121,0.5250,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BATHROOMS_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.8693,0.8693,0.2608,0.5250,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CAFETERIA_ZN_1_FLR_1,PSZ-AC_5:9,,4.4892,4.4892,4.4892,4.4892,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4731,0.4731,0.1419,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6402,0.6402,0.1921,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4675,0.4675,0.1402,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6375,0.6375,0.1913,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4678,0.4678,0.1404,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6392,0.6392,0.1918,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4443,0.4443,0.1333,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6155,0.6155,0.1846,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4436,0.4436,0.1331,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6158,0.6158,0.1847,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4495,0.4495,0.1349,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6193,0.6193,0.1858,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4080,0.4080,0.1224,0.1600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7319,0.7319,0.2196,0.1600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3457,0.3457,0.1037,0.1600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7262,0.7262,0.2178,0.1600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3508,0.3508,0.1052,0.1600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7389,0.7389,0.2217,0.1600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,GYM_ZN_1_FLR_1,PSZ-AC_1:5,,19.7600,19.7600,19.7600,19.7600,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN_ZN_1_FLR_1,PSZ-AC_4:8,,0.5375,0.5375,0.5375,0.2592,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.4066,2.4066,0.7220,1.5448,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MECH_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.8872,0.8872,0.2662,0.0855,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MECH_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4794,0.4794,0.1438,0.0855,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9922,0.9922,0.2977,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.6826,1.6826,0.5048,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0882,1.0882,0.3264,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.6719,1.6719,0.5016,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0939,1.0939,0.3282,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.9646,1.9646,0.5894,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9540,0.9540,0.2862,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5359,1.5359,0.4608,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9540,0.9540,0.2862,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.5374,1.5374,0.4612,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9826,0.9826,0.2948,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.8463,1.8463,0.5539,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICES_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.1474,1.1474,0.3442,0.2660,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICES_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.7450,1.7450,0.5235,0.2660,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3175,0.3175,0.0952,0.1050,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6037,0.6037,0.1811,0.1050,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MAIN_CORRIDOR_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.8166,1.8166,0.5450,0.5700,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MAIN_CORRIDOR_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,2.6052,2.6052,0.7815,0.5700,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:5,19.7600,19.7600,19.7600,19.7600,19.7600,1.0000
,PSZ-AC_2:6,3.7477,3.7477,3.7477,3.7477,3.7477,1.0000
,PSZ-AC_3:7,7.9040,7.9040,7.9040,7.9040,7.9040,1.0000
,PSZ-AC_4:8,0.5375,0.5375,0.5375,0.5375,0.2592,1.0000
,PSZ-AC_5:9,4.4892,4.4892,4.4892,4.4892,4.4892,1.0000
,VAV_OTHER,13.5848,13.5848,13.5848,4.0754,4.6478,1.0000
,VAV_POD_1,8.4776,8.4776,8.4776,2.5433,4.9280,1.0000
,VAV_POD_2,8.4876,8.4876,8.4876,2.5463,4.9280,1.0000
,VAV_POD_3,9.1529,9.1529,9.1529,2.7459,4.9280,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,AUDITORIUM_ZN_1_FLR_1,PSZ-AC_3:7,,7.9040,7.9040,7.9040,7.9040,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,AUX_GYM_ZN_1_FLR_1,PSZ-AC_2:6,,3.7477,3.7477,3.7477,3.7477,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BATHROOMS_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2121,0.2121,0.2121,0.5250,0.7426,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,BATHROOMS_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2608,0.2608,0.2608,0.5250,0.6039,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CAFETERIA_ZN_1_FLR_1,PSZ-AC_5:9,,4.4892,4.4892,4.4892,4.4892,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1419,0.1419,0.1419,0.1980,0.5507,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1921,0.1921,0.1921,0.1980,0.4763,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1402,0.1402,0.1402,0.1980,0.5518,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1913,0.1913,0.1913,0.1980,0.4766,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1404,0.1404,0.1404,0.1980,0.5516,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1918,0.1918,0.1918,0.1980,0.4765,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1333,0.1333,0.1333,0.1980,0.5531,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1846,0.1846,0.1846,0.1980,0.4763,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1331,0.1331,0.1331,0.1980,0.5526,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
