Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:12
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1847,0.1847,0.1847,0.1980,0.4762,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1349,0.1349,0.1349,0.1980,0.5511,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1858,0.1858,0.1858,0.1980,0.4758,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1224,0.1224,0.1224,0.1600,0.6401,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2196,0.2196,0.2196,0.1600,0.2939,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1037,0.1037,0.1037,0.1600,0.6001,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2178,0.2178,0.2178,0.1600,0.2932,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1052,0.1052,0.1052,0.1600,0.5922,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2217,0.2217,0.2217,0.1600,0.2911,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,GYM_ZN_1_FLR_1,PSZ-AC_1:5,,19.7600,19.7600,19.7600,19.7600,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN_ZN_1_FLR_1,PSZ-AC_4:8,,0.5375,0.5375,0.5375,0.2592,0.7285,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7220,0.7220,0.7220,1.5448,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MECH_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2662,0.2662,0.2662,0.0855,0.8889,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MECH_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1438,0.1438,0.1438,0.0855,0.2553,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2977,0.2977,0.2977,0.9540,0.9966,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5048,0.5048,0.5048,0.9540,0.8047,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3264,0.3264,0.3264,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5016,0.5016,0.5016,0.9540,0.8076,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3282,0.3282,0.3282,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5894,0.5894,0.5894,0.9540,0.8071,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2862,0.2862,0.2862,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4608,0.4608,0.4608,0.9540,0.8072,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2862,0.2862,0.2862,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4612,0.4612,0.4612,0.9540,0.8069,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2948,0.2948,0.2948,0.9540,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5539,0.5539,0.5539,0.9540,0.8029,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICES_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3442,0.3442,0.3442,0.2660,0.2951,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICES_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5235,0.5235,0.5235,0.2660,0.2331,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.0952,0.0952,0.0952,0.1050,0.3307,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1811,0.1811,0.1811,0.1050,0.1739,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MAIN_CORRIDOR_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5450,0.5450,0.5450,0.5700,0.3138,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MAIN_CORRIDOR_ZN_1_FLR_2,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7815,0.7815,0.7815,0.5700,0.2235,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:5,19.7600,19.7600,19.7600,19.7600,19.7600,1.0000
,PSZ-AC_2:6,3.7477,3.7477,3.7477,3.7477,3.7477,1.0000
,PSZ-AC_3:7,7.9040,7.9040,7.9040,7.9040,7.9040,1.0000
,PSZ-AC_4:8,0.5375,0.5375,0.5375,0.5375,0.2592,1.0000
,PSZ-AC_5:9,4.4892,4.4892,4.4892,4.4892,4.4892,1.0000
,VAV_OTHER,4.0754,4.0754,4.0754,4.0754,4.6478,1.0000
,VAV_POD_1,2.5433,2.5433,2.5433,2.5433,4.9280,1.0000
,VAV_POD_2,2.5463,2.5463,2.5463,2.5463,4.9280,1.0000
,VAV_POD_3,2.7459,2.7459,2.7459,2.7459,4.9280,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],19592.00
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,AUDITORIUM_ZN_1_FLR_1,988.00,988.00,0.00,57.15
,AUX_GYM_ZN_1_FLR_1,1248.00,1248.00,0.00,62.83
,BATHROOMS_ZN_1_FLR_1,210.00,210.00,0.00,62.83
,BATHROOMS_ZN_1_FLR_2,210.00,210.00,0.00,62.83
,CAFETERIA_ZN_1_FLR_1,624.00,624.00,0.00,36.98
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_1_ZN_1_FLR_2,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_2_ZN_1_FLR_2,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_3_ZN_1_FLR_2,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_1_ZN_1_FLR_2,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_2_ZN_1_FLR_2,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_3_ZN_1_FLR_2,99.00,99.00,0.00,62.83
,CORRIDOR_POD_1_ZN_1_FLR_1,320.00,320.00,0.00,62.83
,CORRIDOR_POD_1_ZN_1_FLR_2,320.00,320.00,0.00,62.83
,CORRIDOR_POD_2_ZN_1_FLR_1,320.00,320.00,0.00,62.83
,CORRIDOR_POD_2_ZN_1_FLR_2,320.00,320.00,0.00,62.83
,CORRIDOR_POD_3_ZN_1_FLR_1,320.00,320.00,0.00,62.83
,CORRIDOR_POD_3_ZN_1_FLR_2,320.00,320.00,0.00,62.83
,GYM_ZN_1_FLR_1,1976.00,1976.00,0.00,62.83
,KITCHEN_ZN_1_FLR_1,216.00,216.00,0.00,62.83
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,840.00,840.00,0.00,62.83
,MECH_ZN_1_FLR_1,342.00,342.00,0.00,62.83
,MECH_ZN_1_FLR_2,342.00,342.00,0.00,62.83
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_1_ZN_1_FLR_2,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_2_ZN_1_FLR_2,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_3_ZN_1_FLR_2,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_1_ZN_1_FLR_2,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_2_ZN_1_FLR_2,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_3_ZN_1_FLR_2,477.00,477.00,0.00,62.83
,OFFICES_ZN_1_FLR_1,532.00,532.00,0.00,59.45
,OFFICES_ZN_1_FLR_2,532.00,532.00,0.00,59.45
,LOBBY_ZN_1_FLR_1,210.00,210.00,0.00,0.00
,LOBBY_ZN_1_FLR_2,210.00,210.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,1140.00,1140.00,0.00,0.00
,MAIN_CORRIDOR_ZN_1_FLR_2,1140.00,1140.00,0.00,0.00
,Totals,19592.00,19592.00,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.67
,Number of hours cooling loads not met,200.17
,Number of hours not met,200.83


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_LLF_LOWLOADFACTORSERVICE,0.083,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.793,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Boiler,0.00,0.00,3053.14,1488150.02,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Other,0.00,0.00,6408.88,2823841.57,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- General,941.12,515749.55,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Other,367.70,276256.71,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,4096.48,267531.57,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,343.64,21874.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- General,2024.86,129323.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- KitchenExhFan,9.51,699.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscElec,177.91,11998.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- Elevators,65.54,9632.97,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscGas,0.00,0.00,353.39,48342.60,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,1118.99,105960.06,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Zone Exhaust Fans,4.25,221.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,48.03,10821.98,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,482.04,112250.31,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- SHW_default,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- General,37.09,3838.61,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Low Temp Refrigeration,29.69,4433.36,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Med Temp Refrigeration,69.96,2540.96,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,2414.56,9334.76
,Natural Gas,353.39,10297.45
,Total,2767.95,19632.21
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,55577.29,214863.40
,Natural Gas,2945.16,85818.59
,Other,,0.00
,Total,58522.45,300681.99
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),209.09
,Space Heating,0.00
,Space Cooling,66.80
,Fans (All),57.33
,Service Water Heating,0.00
,Receptacle Equipment,116.26
,Miscellaneous (All),476.46
,Subtotal,476.46


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,482.95
,Service Water Heating,24.60
,Miscellaneous (All),525.59
,Subtotal,525.59


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),20.87
,Space Heating,48.20
,Space Cooling,6.67
,Fans (All),5.72
,Service Water Heating,2.46
,Receptacle Equipment,13.40
,Miscellaneous,2.69


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,KITCHEN_EXHAUST_SCH,3900.,3900.
,BLDG_ELEVATORS,585.,2080.
,BLDG_EQUIP_SCH,4177.,8760.
,BLDG_LIGHT_SCH,3903.,8760.
,BLDG_OCC_SCH,1453.,3380.
,BLDG_OCC_SCH_AUDITORIUM,942.,3075.
,BLDG_OCC_SCH_CAFETERIA,627.,1990.
,BLDG_OCC_SCH_EXTEND,2249.,3380.
,BLDG_OCC_SCH_GYM,1828.,3380.
,BLDG_OCC_SCH_OFFICES,2170.,3200.
,KITCHEN_ELEC_EQUIP_SCH,1035.,8760.
,KITCHEN_GAS_EQUIP_SCH,414.,8760.
,INFIL_SCH,6205.,8760.
,WORK_EFF_SCH,0.,0.
,KITCHEN_ZN_1_FLR_1_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,BLDG_SWH_SCH,1599.,8760.
,SHOWERS_SWH_SCH,1844.,3549.
,LATENT FRACT SCHED,438.,8760.
,SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,AUDITORIUM_ZN_1_FLR_1 DUALSPSCHED,January,21.00,365,16.00,365
,CLGSETP_SCH,AUDITORIUM_ZN_1_FLR_1 DUALSPSCHED,July,24.00,365,27.00,365
,HTGSETP_SCH_BATHCORRMECHKITCHEN,BATHROOMS_ZN_1_FLR_1 DUALSPSCHED,January,16.00,365,16.00,365
,CLGSETP_SCH_BATHCORRMECHKITCHEN,BATHROOMS_ZN_1_FLR_1 DUALSPSCHED,July,27.00,365,27.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],214863.40,85818.59,0.00,300681.99
,Cost per Total Building Area [$/m2],10.97,4.38,0.00,15.35
,Cost per Net Conditioned Building Area [$/m2],10.97,4.38,0.00,15.35


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,214863.40
,PSI_CS_COMMERCIALELECTRICSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,128479.39
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,85818.59


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),18152.17,15605.83,17778.23,13058.69,16167.76,20573.90,16393.15,14086.25,16694.78,16319.29,16401.01,17536.53,198767.59,20573.90
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),18167.17,15620.83,17793.23,13073.69,16182.76,20588.90,16408.15,14101.25,16709.78,16334.29,16416.01,17551.53,198947.59,20588.90
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),18167.17,15620.83,17793.23,13073.69,16182.76,20588.90,16408.15,14101.25,16709.78,16334.29,16416.01,17551.53,198947.59,20588.90
,Taxes ($),1453.37,1249.67,1423.46,1045.90,1294.62,1647.11,1312.65,1128.10,1336.78,1306.74,1313.28,1404.12,15915.81,1647.11
,Total ($),19620.54,16870.49,19216.69,14119.59,17477.38,22236.01,17720.80,15229.35,18046.57,17641.03,17729.29,18955.65,214863.40,22236.01


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),413.91,367.72,416.94,408.97,461.00,593.51,482.27,432.76,470.87,403.38,405.31,402.36,5259.00,593.51,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),109.40,97.19,110.20,108.09,121.84,156.87,127.47,114.38,124.45,106.61,107.12,106.34,1389.95,156.87,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),230.02,204.35,231.70,227.27,256.19,329.83,268.01,240.49,261.67,224.16,225.24,223.60,2922.53,329.83,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-75.5,-67.1,-76.1,-74.6,-84.1,-108.3,-88.0,-79.0,-85.9,-73.6,-73.9,-73.4,-959.5,-67.1,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-6.3,-5.6,-6.4,-6.3,-7.0,-9.1,-7.4,-6.6,-7.2,-6.2,-6.2,-6.2,-80.4,-5.6,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-44.1,-39.2,-44.4,-43.6,-49.1,-63.2,-51.4,-46.1,-50.2,-43.0,-43.2,-42.9,-560.1,-39.2,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),170.01,151.04,171.26,167.98,189.36,243.79,198.09,177.76,193.41,165.69,166.48,165.27,2160.13,243.79,EnergyCharges
,TAXOFEIGHTPERCENT ($),1453.37,1249.67,1423.46,1045.90,1294.62,1647.11,1312.65,1128.10,1336.78,1306.74,1313.28,1404.12,15915.81,1647.11,Taxes
,ANNUALENERGYCHARGE ($),11968.26,10639.92,12055.40,11826.01,13322.37,17133.10,13934.18,12510.24,13606.15,11665.24,11720.74,11636.15,152017.75,17133.10,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),5386.49,4257.48,4919.58,444.80,1957.26,2297.38,1529.86,742.29,2181.50,3876.93,3899.44,5125.22,36618.22,5386.49,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,18167.17,15620.83,17793.23,13073.69,16182.76,20588.90,16408.15,14101.25,16709.78,16334.29,16416.01,17551.53,198947.59,20588.90
,TotalEnergy,204098.90,181322.15,205593.06,201659.76,227317.55,292659.24,237808.07,213392.04,232183.40,198903.17,199854.75,198404.27,2593196.37,292659.24


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,204098.90,181322.15,205593.06,201659.76,227317.55,292659.24,237808.07,213392.04,232183.40,198903.17,199854.75,198404.27,2593196.37,292659.24
,TotalDemand,500.21,507.28,564.19,1016.15,997.44,1306.76,1096.10,1047.66,1000.25,650.97,653.61,499.48,9840.10,1306.76
,PeakEnergy,204098.90,181322.15,205593.06,201659.76,227317.55,292659.24,237808.07,213392.04,232183.40,198903.17,199854.75,198404.27,2593196.37,292659.24
,PeakDemand,500.21,507.28,564.19,1016.15,997.44,1306.76,1096.10,1047.66,1000.25,650.97,653.61,499.48,9840.10,1306.76
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,500.21,507.28,564.19,1016.15,997.44,1306.76,1096.10,1047.66,1000.25,650.97,653.61,499.48,9840.10,1306.76
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,500.21,507.28,564.19,1016.15,997.44,1306.76,1096.10,1047.66,1000.25,650.97,653.61,499.48,9840.10,1306.76
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,500.21,507.28,564.19,1016.15,997.44,1306.76,1096.10,1047.66,1000.25,650.97,653.61,499.48,9840.10,1306.76
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,204098.90,181322.15,205593.06,201659.76,227317.55,292659.24,237808.07,213392.04,232183.40,198903.17,199854.75,198404.27,2593196.37,292659.24
,PeakAndShoulderDemand,500.21,507.28,564.19,1016.15,997.44,1306.76,1096.10,1047.66,1000.25,650.97,653.61,499.48,9840.10,1306.76
,PeakAndMidPeakEnergy,204098.90,181322.15,205593.06,201659.76,227317.55,292659.24,237808.07,213392.04,232183.40,198903.17,199854.75,198404.27,2593196.37,292659.24
,PeakAndMidPeakDemand,500.21,507.28,564.19,1016.15,997.44,1306.76,1096.10,1047.66,1000.25,650.97,653.61,499.48,9840.10,1306.76
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,204098.90,181322.15,205593.06,201659.76,227317.55,292659.24,237808.07,213392.04,232183.40,198903.17,199854.75,198404.27,2593196.37,292659.24
,PeakAndOffPeakDemand,500.21,507.28,564.19,1016.15,997.44,1306.76,1096.10,1047.66,1000.25,650.97,653.61,499.48,9840.10,1306.76
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MAXDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),9357.75,8320.75,9425.78,9246.70,10414.87,13389.81,10892.49,9780.86,10636.41,9121.19,9164.52,9098.48,118849.60,13389.81
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),9367.15,8330.15,9435.18,9256.10,10424.27,13399.21,10901.89,9790.26,10645.81,9130.59,9173.92,9107.88,118962.40,13399.21
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),9367.15,8330.15,9435.18,9256.10,10424.27,13399.21,10901.89,9790.26,10645.81,9130.59,9173.92,9107.88,118962.40,13399.21
,Taxes ($),749.37,666.41,754.81,740.49,833.94,1071.94,872.15,783.22,851.66,730.45,733.91,728.63,9516.99,1071.94
,Total ($),10116.52,8996.56,10189.99,9996.59,11258.21,14471.15,11774.05,10573.48,11497.47,9861.04,9907.83,9836.51,128479.39,14471.15


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),413.91,367.72,416.94,408.97,461.00,593.51,482.27,432.76,470.87,403.38,405.31,402.36,5259.00,593.51,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),109.40,97.19,110.20,108.09,121.84,156.87,127.47,114.38,124.45,106.61,107.12,106.34,1389.95,156.87,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),230.02,204.35,231.70,227.27,256.19,329.83,268.01,240.49,261.67,224.16,225.24,223.60,2922.53,329.83,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),4.29,3.81,4.32,4.23,4.77,6.15,4.99,4.48,4.88,4.18,4.20,4.17,54.46,6.15,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),6.94,6.16,6.99,6.86,7.73,9.95,8.09,7.26,7.89,6.76,6.80,6.75,88.17,9.95,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-41.4,-36.8,-41.7,-40.9,-46.1,-59.4,-48.3,-43.3,-47.1,-40.4,-40.6,-40.3,-526.4,-36.8,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),164.71,146.33,165.91,162.74,183.45,236.18,191.91,172.21,187.37,160.51,161.28,160.11,2092.71,236.18,EnergyCharges
,TAXOFEIGHTPERCENT ($),749.37,666.41,754.81,740.49,833.94,1071.94,872.15,783.22,851.66,730.45,733.91,728.63,9516.99,1071.94,Taxes
,ANNUALENERGYCHARGE ($),8469.92,7532.00,8531.45,8369.48,9426.04,12116.75,9858.03,8852.60,9626.41,8255.96,8295.15,8235.42,107569.20,12116.75,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,9367.15,8330.15,9435.18,9256.10,10424.27,13399.21,10901.89,9790.26,10645.81,9130.59,9173.92,9107.88,118962.40,13399.21
,TotalEnergy,204098.90,181322.15,205593.06,201659.76,227317.55,292659.24,237808.07,213392.04,232183.40,198903.17,199854.75,198404.27,2593196.37,292659.24


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,204098.90,181322.15,205593.06,201659.76,227317.55,292659.24,237808.07,213392.04,232183.40,198903.17,199854.75,198404.27,2593196.37,292659.24
,TotalDemand,500.21,507.28,564.19,1016.15,997.44,1306.76,1096.10,1047.66,1000.25,650.97,653.61,499.48,9840.10,1306.76
,PeakEnergy,204098.90,181322.15,205593.06,201659.76,227317.55,292659.24,237808.07,213392.04,232183.40,198903.17,199854.75,198404.27,2593196.37,292659.24
,PeakDemand,500.21,507.28,564.19,1016.15,997.44,1306.76,1096.10,1047.66,1000.25,650.97,653.61,499.48,9840.10,1306.76
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,500.21,507.28,564.19,1016.15,997.44,1306.76,1096.10,1047.66,1000.25,650.97,653.61,499.48,9840.10,1306.76
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,500.21,507.28,564.19,1016.15,997.44,1306.76,1096.10,1047.66,1000.25,650.97,653.61,499.48,9840.10,1306.76
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,500.21,507.28,564.19,1016.15,997.44,1306.76,1096.10,1047.66,1000.25,650.97,653.61,499.48,9840.10,1306.76
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,204098.90,181322.15,205593.06,201659.76,227317.55,292659.24,237808.07,213392.04,232183.40,198903.17,199854.75,198404.27,2593196.37,292659.24
,PeakAndShoulderDemand,500.21,507.28,564.19,1016.15,997.44,1306.76,1096.10,1047.66,1000.25,650.97,653.61,499.48,9840.10,1306.76
,PeakAndMidPeakEnergy,204098.90,181322.15,205593.06,201659.76,227317.55,292659.24,237808.07,213392.04,232183.40,198903.17,199854.75,198404.27,2593196.37,292659.24
,PeakAndMidPeakDemand,500.21,507.28,564.19,1016.15,997.44,1306.76,1096.10,1047.66,1000.25,650.97,653.61,499.48,9840.10,1306.76
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,204098.90,181322.15,205593.06,201659.76,227317.55,292659.24,237808.07,213392.04,232183.40,198903.17,199854.75,198404.27,2593196.37,292659.24
,PeakAndOffPeakDemand,500.21,507.28,564.19,1016.15,997.44,1306.76,1096.10,1047.66,1000.25,650.97,653.61,499.48,9840.10,1306.76
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),18002.43,13373.94,11014.76,5922.36,1997.96,833.65,361.95,421.34,989.55,3386.86,8145.71,15011.13,79461.66,18002.43
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),18002.43,13373.94,11014.76,5922.36,1997.96,833.65,361.95,421.34,989.55,3386.86,8145.71,15011.13,79461.66,18002.43
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),18002.43,13373.94,11014.76,5922.36,1997.96,833.65,361.95,421.34,989.55,3386.86,8145.71,15011.13,79461.66,18002.43
,Taxes ($),1440.19,1069.92,881.18,473.79,159.84,66.69,28.96,33.71,79.16,270.95,651.66,1200.89,6356.93,1440.19
,Total ($),19442.62,14443.86,11895.94,6396.15,2157.79,900.35,390.91,455.05,1068.71,3657.81,8797.37,16212.02,85818.59,19442.62


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),18002.43,13373.94,11014.76,5922.36,1997.96,833.65,361.95,421.34,989.55,3386.86,8145.71,15011.13,79461.66,18002.43,EnergyCharges
,TAXOFEIGHTPERCENT ($),1440.19,1069.92,881.18,473.79,159.84,66.69,28.96,33.71,79.16,270.95,651.66,1200.89,6356.93,1440.19,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,18002.43,13373.94,11014.76,5922.36,1997.96,833.65,361.95,421.34,989.55,3386.86,8145.71,15011.13,79461.66,18002.43
,TotalEnergy,2190.08,1780.82,1227.96,657.31,218.12,79.85,35.07,41.59,107.56,414.04,1040.32,1967.38,9760.10,2190.08


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,2190.08,1780.82,1227.96,657.31,218.12,79.85,35.07,41.59,107.56,414.04,1040.32,1967.38,9760.10,2190.08
,TotalDemand,13.85,14.15,9.77,9.37,5.98,2.02,1.07,1.51,3.69,7.32,11.78,13.15,93.65,14.15
,PeakEnergy,2190.08,1780.82,1227.96,657.31,218.12,79.85,35.07,41.59,107.56,414.04,1040.32,1967.38,9760.10,2190.08
,PeakDemand,13.85,14.15,9.77,9.37,5.98,2.02,1.07,1.51,3.69,7.32,11.78,13.15,93.65,14.15
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,13.85,14.15,9.77,9.37,5.98,2.02,1.07,1.51,3.69,7.32,11.78,13.15,93.65,14.15
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,13.85,14.15,9.77,9.37,5.98,2.02,1.07,1.51,3.69,7.32,11.78,13.15,93.65,14.15
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,13.85,14.15,9.77,9.37,5.98,2.02,1.07,1.51,3.69,7.32,11.78,13.15,93.65,14.15
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,2190.08,1780.82,1227.96,657.31,218.12,79.85,35.07,41.59,107.56,414.04,1040.32,1967.38,9760.10,2190.08
,PeakAndShoulderDemand,13.85,14.15,9.77,9.37,5.98,2.02,1.07,1.51,3.69,7.32,11.78,13.15,93.65,14.15
,PeakAndMidPeakEnergy,2190.08,1780.82,1227.96,657.31,218.12,79.85,35.07,41.59,107.56,414.04,1040.32,1967.38,9760.10,2190.08
,PeakAndMidPeakDemand,13.85,14.15,9.77,9.37,5.98,2.02,1.07,1.51,3.69,7.32,11.78,13.15,93.65,14.15
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,2190.08,1780.82,1227.96,657.31,218.12,79.85,35.07,41.59,107.56,414.04,1040.32,1967.38,9760.10,2190.08
,PeakAndOffPeakDemand,13.85,14.15,9.77,9.37,5.98,2.02,1.07,1.51,3.69,7.32,11.78,13.15,93.65,14.15
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
