    <td align="right">       10.43</td>
    <td align="right">       12.03</td>
    <td align="right">       11.72</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     24341.0</td>
    <td align="right">        3.06</td>
    <td align="right">       10.43</td>
    <td align="right">       12.03</td>
    <td align="right">       11.72</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     48401.1</td>
    <td align="right">        2.90</td>
    <td align="right">        9.89</td>
    <td align="right">       12.15</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     24341.4</td>
    <td align="right">        3.06</td>
    <td align="right">       10.43</td>
    <td align="right">       12.03</td>
    <td align="right">       11.72</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     24334.0</td>
    <td align="right">        3.06</td>
    <td align="right">       10.43</td>
    <td align="right">       12.03</td>
    <td align="right">       11.72</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     24437.2</td>
    <td align="right">        3.06</td>
    <td align="right">       10.43</td>
    <td align="right">       12.03</td>
    <td align="right">       11.72</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    46748.91</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82296.56</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35810.46</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35740.35</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35737.09</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35749.52</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71237.74</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35749.87</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35742.93</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35839.32</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        1.50</td>
    <td align="right">     1641.12</td>
    <td align="right">     1093.63</td>
    <td align="right">        1.00</td>
    <td align="right">        1.32</td>
    <td align="right">Unitary Fans</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:20:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.50</td>
    <td align="right">     2737.86</td>
    <td align="right">     1093.63</td>
    <td align="right">        1.00</td>
    <td align="right">        1.24</td>
    <td align="right">Unitary Fans</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.19</td>
    <td align="right">     1359.39</td>
    <td align="right">     1139.19</td>
    <td align="right">        1.00</td>
    <td align="right">        1.31</td>
    <td align="right">Unitary Fans</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:50:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.01</td>
    <td align="right">     1152.20</td>
    <td align="right">     1139.19</td>
    <td align="right">        1.00</td>
    <td align="right">        1.35</td>
    <td align="right">Unitary Fans</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:50:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.01</td>
    <td align="right">     1152.03</td>
    <td align="right">     1139.19</td>
    <td align="right">        1.00</td>
    <td align="right">        1.35</td>
    <td align="right">Unitary Fans</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:10:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.01</td>
    <td align="right">     1152.66</td>
    <td align="right">     1139.19</td>
    <td align="right">        1.00</td>
    <td align="right">        1.35</td>
    <td align="right">Unitary Fans</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.01</td>
    <td align="right">     2200.34</td>
    <td align="right">     1093.63</td>
    <td align="right">        1.00</td>
    <td align="right">        1.27</td>
    <td align="right">Unitary Fans</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.01</td>
    <td align="right">     1152.68</td>
    <td align="right">     1139.19</td>
    <td align="right">        1.00</td>
    <td align="right">        1.35</td>
    <td align="right">Unitary Fans</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.01</td>
    <td align="right">     1152.33</td>
    <td align="right">     1139.19</td>
    <td align="right">        1.00</td>
    <td align="right">        1.35</td>
    <td align="right">Unitary Fans</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:20:00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.02</td>
    <td align="right">     1157.22</td>
    <td align="right">     1139.19</td>
    <td align="right">        1.00</td>
    <td align="right">        1.35</td>
    <td align="right">Unitary Fans</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:20:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:01:07</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">    23038.66</td>
    <td align="right">    27646.39</td>
    <td align="right">       79.36</td>
    <td align="right">       1.922</td>
    <td align="right">       2.307</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01045</td>
    <td align="right">       30.42</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.530</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">    14344.23</td>
    <td align="right">    17213.08</td>
    <td align="right">       49.41</td>
    <td align="right">       1.197</td>
    <td align="right">       1.436</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01106</td>
    <td align="right">       30.66</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.530</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">    12520.85</td>
    <td align="right">    15025.02</td>
    <td align="right">       86.25</td>
    <td align="right">       0.994</td>
    <td align="right">       1.193</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01013</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">     8518.67</td>
    <td align="right">    10222.41</td>
    <td align="right">       58.68</td>
    <td align="right">       0.711</td>
    <td align="right">       0.853</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01072</td>
    <td align="right">       30.77</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">     8257.02</td>
    <td align="right">     9908.42</td>
    <td align="right">       56.88</td>
    <td align="right">       0.689</td>
    <td align="right">       0.827</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01077</td>
    <td align="right">       30.77</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">     8206.18</td>
    <td align="right">     9847.42</td>
    <td align="right">       56.53</td>
    <td align="right">       0.685</td>
    <td align="right">       0.822</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01079</td>
    <td align="right">       30.77</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">     7481.16</td>
    <td align="right">     8977.39</td>
    <td align="right">       51.54</td>
    <td align="right">       0.624</td>
    <td align="right">       0.749</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01097</td>
    <td align="right">       30.66</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">     7441.97</td>
    <td align="right">     8930.37</td>
    <td align="right">       51.27</td>
    <td align="right">       0.621</td>
    <td align="right">       0.745</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01098</td>
    <td align="right">       30.66</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">     7468.21</td>
    <td align="right">     8961.86</td>
    <td align="right">       51.45</td>
    <td align="right">       0.623</td>
    <td align="right">       0.748</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01097</td>
    <td align="right">       30.66</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">     8564.51</td>
    <td align="right">    10277.41</td>
    <td align="right">       59.00</td>
    <td align="right">       0.715</td>
    <td align="right">       0.858</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01126</td>
    <td align="right">       31.09</td>
    <td align="right">     0.01878</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">    47596.55</td>
    <td align="right">    57115.85</td>
    <td align="right">      163.94</td>
    <td align="right">       2.086</td>
    <td align="right">       2.503</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:20:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00613</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.530</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">    38242.03</td>
    <td align="right">    45890.44</td>
    <td align="right">      131.72</td>
    <td align="right">       1.677</td>
    <td align="right">       2.012</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00618</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.530</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">    19282.83</td>
    <td align="right">    23139.39</td>
    <td align="right">      132.84</td>
    <td align="right">       0.845</td>
    <td align="right">       1.015</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00619</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">    19223.54</td>
    <td align="right">    23068.25</td>
    <td align="right">      132.43</td>
    <td align="right">       0.843</td>
    <td align="right">       1.011</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:50:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00618</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">    19220.79</td>
    <td align="right">    23064.94</td>
    <td align="right">      132.41</td>
    <td align="right">       0.843</td>
    <td align="right">       1.011</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:10:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00618</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">    19231.30</td>
    <td align="right">    23077.56</td>
    <td align="right">      132.48</td>
    <td align="right">       0.843</td>
    <td align="right">       1.012</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00618</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">    19231.59</td>
    <td align="right">    23077.91</td>
    <td align="right">      132.48</td>
    <td align="right">       0.843</td>
    <td align="right">       1.012</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00618</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">    19225.73</td>
    <td align="right">    23070.87</td>
    <td align="right">      132.44</td>
    <td align="right">       0.843</td>
    <td align="right">       1.012</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:20:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00618</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">    19307.23</td>
    <td align="right">    23168.67</td>
    <td align="right">      133.01</td>
    <td align="right">       0.847</td>
    <td align="right">       1.016</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:20:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.00619</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">    28535.37</td>
    <td align="right">    34242.45</td>
    <td align="right">      196.58</td>
    <td align="right">       1.251</td>
    <td align="right">       1.501</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:20:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.97</td>
    <td align="right">     0.00611</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
    <td align="right">       0.265</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">        0.86</td>
    <td align="right">        0.86</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
    <td align="right">      1.5006</td>
    <td align="right">      1.5006</td>
    <td align="right">      1.5006</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        2.31</td>
    <td align="right">        2.31</td>
    <td align="right">        2.50</td>
    <td align="right">        2.50</td>
    <td align="right">      2.5035</td>
    <td align="right">      2.5035</td>
    <td align="right">      2.5035</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">      1.1933</td>
    <td align="right">      1.1933</td>
    <td align="right">      1.1933</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">        0.85</td>
    <td align="right">        0.85</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">      1.0114</td>
    <td align="right">      1.0114</td>
    <td align="right">      1.0114</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">        0.83</td>
    <td align="right">        0.83</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">      1.0113</td>
    <td align="right">      1.0113</td>
    <td align="right">      1.0113</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">        0.82</td>
    <td align="right">        0.82</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">        2.01</td>
    <td align="right">        2.01</td>
    <td align="right">      2.0120</td>
    <td align="right">      2.0120</td>
    <td align="right">      2.0120</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">        0.75</td>
    <td align="right">        0.75</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">        0.75</td>
    <td align="right">        0.75</td>
    <td align="right">        1.01</td>
    <td align="right">        1.01</td>
    <td align="right">      1.0115</td>
    <td align="right">      1.0115</td>
    <td align="right">      1.0115</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">        0.75</td>
    <td align="right">        0.75</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">      1.0158</td>
    <td align="right">      1.0158</td>
    <td align="right">      1.0158</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">   37263.927</td>
    <td align="right">   26013.322</td>
    <td align="right">    1.500618</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">    34489.59</td>
    <td align="right">    19143.56</td>
    <td align="right">    1.500618</td>
    <td align="right">       27.08</td>
    <td align="right">       21.06</td>
    <td align="right">  0.01358048</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       31.09</td>
    <td align="right">  0.01878286</td>
    <td align="right">       25.46</td>
    <td align="right">     17.6443</td>
    <td align="right">       23.98</td>
    <td align="right">  0.01125936</td>
    <td align="right">     58.9833</td>
    <td align="right">     8561.51</td>
    <td align="right">        0.00</td>
    <td align="right">    37260.14</td>
    <td align="right">    25866.46</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">   46748.910</td>
    <td align="right">   46748.910</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:20:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:20:00</td>
    <td align="right">    46748.91</td>
    <td align="right">    46748.91</td>
    <td align="right">    1.500618</td>
    <td align="right">       13.63</td>
    <td align="right">        8.69</td>
    <td align="right">  0.00513948</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     17.6443</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00610934</td>
    <td align="right">     38.7562</td>
    <td align="right">    28535.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">   62166.999</td>
    <td align="right">   43397.739</td>
    <td align="right">    2.503465</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">    58674.52</td>
    <td align="right">    35824.10</td>
    <td align="right">    2.503465</td>
    <td align="right">       26.37</td>
    <td align="right">       19.97</td>
    <td align="right">  0.01236196</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.42</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.29</td>
    <td align="right">     21.1526</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01045348</td>
    <td align="right">     54.8277</td>
    <td align="right">    22921.37</td>
    <td align="right">        0.00</td>
    <td align="right">    62160.93</td>
    <td align="right">    43152.83</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">   82296.560</td>
    <td align="right">   82296.560</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:20:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">    82296.56</td>
    <td align="right">    82296.56</td>
    <td align="right">    2.503465</td>
    <td align="right">       12.18</td>
    <td align="right">        7.82</td>
    <td align="right">  0.00496610</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     21.1526</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00613402</td>
    <td align="right">     38.9029</td>
    <td align="right">    47596.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">   25248.650</td>
    <td align="right">   18952.482</td>
    <td align="right">    1.193289</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    23714.86</td>
    <td align="right">    15085.99</td>
    <td align="right">    1.193289</td>
    <td align="right">       24.52</td>
    <td align="right">       18.78</td>
    <td align="right">  0.01154542</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       21.46</td>
    <td align="right">  0.01649540</td>
    <td align="right">       21.45</td>
    <td align="right">     22.1886</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01025262</td>
    <td align="right">     53.7842</td>
    <td align="right">    11182.84</td>
    <td align="right">        0.00</td>
    <td align="right">    25246.09</td>
    <td align="right">    18815.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">   35810.461</td>
    <td align="right">   35810.461</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:50:00</td>
    <td align="right">    35810.46</td>
    <td align="right">    35810.46</td>
    <td align="right">    1.193289</td>
    <td align="right">       11.75</td>
    <td align="right">        7.60</td>
    <td align="right">  0.00494931</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     22.1886</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618596</td>
    <td align="right">     39.2153</td>
    <td align="right">    19282.83</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">   25115.867</td>
    <td align="right">   17532.966</td>
    <td align="right">    1.011416</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">    23407.99</td>
    <td align="right">    13399.32</td>
    <td align="right">    1.011416</td>
    <td align="right">       27.04</td>
    <td align="right">       20.79</td>
    <td align="right">  0.01322014</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.77</td>
    <td align="right">  0.01878286</td>
    <td align="right">       25.38</td>
    <td align="right">     26.1785</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01072483</td>
    <td align="right">     56.2201</td>
    <td align="right">     8467.14</td>
    <td align="right">        0.00</td>
    <td align="right">    25113.32</td>
    <td align="right">    17433.98</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">   35740.350</td>
    <td align="right">   35740.350</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:50:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:50:00</td>
    <td align="right">    35740.35</td>
    <td align="right">    35740.35</td>
    <td align="right">    1.011416</td>
    <td align="right">       10.09</td>
    <td align="right">        6.54</td>
    <td align="right">  0.00472408</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     26.1785</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618210</td>
    <td align="right">     39.1911</td>
    <td align="right">    19223.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">   25112.267</td>
    <td align="right">   17530.452</td>
    <td align="right">    1.011271</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">    23323.31</td>
    <td align="right">    13231.99</td>
    <td align="right">    1.011271</td>
    <td align="right">       27.10</td>
    <td align="right">       20.89</td>
    <td align="right">  0.01333936</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.77</td>
    <td align="right">  0.01878286</td>
    <td align="right">       25.38</td>
    <td align="right">     26.1823</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01078512</td>
    <td align="right">     56.5309</td>
    <td align="right">     8201.60</td>
    <td align="right">        0.00</td>
    <td align="right">    25109.72</td>
    <td align="right">    17431.48</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">   35737.092</td>
    <td align="right">   35737.092</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:10:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:10:00</td>
    <td align="right">    35737.09</td>
    <td align="right">    35737.09</td>
    <td align="right">    1.011271</td>
    <td align="right">       10.09</td>
    <td align="right">        6.54</td>
    <td align="right">  0.00472373</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     26.1823</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618191</td>
    <td align="right">     39.1899</td>
    <td align="right">    19220.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">   25126.005</td>
    <td align="right">   17540.043</td>
    <td align="right">    1.011824</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">    23319.79</td>
    <td align="right">    13206.62</td>
    <td align="right">    1.011824</td>
    <td align="right">       27.12</td>
    <td align="right">       20.91</td>
    <td align="right">  0.01336321</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.77</td>
    <td align="right">  0.01878286</td>
    <td align="right">       25.38</td>
    <td align="right">     26.1680</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01079746</td>
    <td align="right">     56.5945</td>
    <td align="right">     8148.93</td>
    <td align="right">        0.00</td>
    <td align="right">    25123.45</td>
    <td align="right">    17441.02</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">   35749.523</td>
    <td align="right">   35749.523</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    35749.52</td>
    <td align="right">    35749.52</td>
    <td align="right">    1.011824</td>
    <td align="right">       10.10</td>
    <td align="right">        6.55</td>
    <td align="right">  0.00472506</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     26.1680</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618262</td>
    <td align="right">     39.1944</td>
    <td align="right">    19231.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">   49961.816</td>
    <td align="right">   34877.505</td>
    <td align="right">    2.011962</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">    45179.56</td>
    <td align="right">    24571.74</td>
    <td align="right">    2.011962</td>
    <td align="right">       27.35</td>
    <td align="right">       21.36</td>
    <td align="right">  0.01390476</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.66</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.35</td>
    <td align="right">     26.3199</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01107214</td>
    <td align="right">     58.0113</td>
    <td align="right">    14219.09</td>
    <td align="right">        0.00</td>
    <td align="right">    49956.94</td>
    <td align="right">    34680.68</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">   71237.741</td>
    <td align="right">   71237.741</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    71237.74</td>
    <td align="right">    71237.74</td>
    <td align="right">    2.011962</td>
    <td align="right">       10.03</td>
    <td align="right">        6.50</td>
    <td align="right">  0.00471103</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     26.3199</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00617508</td>
    <td align="right">     39.1488</td>
    <td align="right">    38242.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">   25126.389</td>
    <td align="right">   17540.310</td>
    <td align="right">    1.011840</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">    23062.13</td>
    <td align="right">    12707.02</td>
    <td align="right">    1.011840</td>
    <td align="right">       27.29</td>
    <td align="right">       21.22</td>
    <td align="right">  0.01373118</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.67</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.35</td>
    <td align="right">     26.1676</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01098384</td>
    <td align="right">     57.5550</td>
    <td align="right">     7418.64</td>
    <td align="right">        0.00</td>
    <td align="right">    25123.84</td>
    <td align="right">    17441.28</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">   35749.870</td>
    <td align="right">   35749.870</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    35749.87</td>
    <td align="right">    35749.87</td>
    <td align="right">    1.011840</td>
    <td align="right">       10.10</td>
    <td align="right">        6.55</td>
    <td align="right">  0.00472509</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     26.1676</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618264</td>
    <td align="right">     39.1945</td>
    <td align="right">    19231.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">   25118.723</td>
    <td align="right">   17534.959</td>
    <td align="right">    1.011531</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">    23040.55</td>
    <td align="right">    12676.17</td>
    <td align="right">    1.011531</td>
    <td align="right">       27.30</td>
    <td align="right">       21.24</td>
    <td align="right">  0.01375261</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.66</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.35</td>
    <td align="right">     26.1755</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01099470</td>
    <td align="right">     57.6109</td>
    <td align="right">     7379.52</td>
    <td align="right">        0.00</td>
    <td align="right">    25116.17</td>
    <td align="right">    17435.96</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">   35742.933</td>
    <td align="right">   35742.933</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:20:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:20:00</td>
    <td align="right">    35742.93</td>
    <td align="right">    35742.93</td>
    <td align="right">    1.011531</td>
    <td align="right">       10.10</td>
    <td align="right">        6.54</td>
    <td align="right">  0.00472436</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     26.1755</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618225</td>
    <td align="right">     39.1920</td>
    <td align="right">    19225.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">   25225.241</td>
    <td align="right">   17609.318</td>
    <td align="right">    1.015820</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">    23148.04</td>
    <td align="right">    12748.08</td>
    <td align="right">    1.015820</td>
    <td align="right">       27.29</td>
    <td align="right">       21.23</td>
    <td align="right">  0.01373825</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       30.66</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.35</td>
    <td align="right">     26.0650</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01098656</td>
    <td align="right">     57.5690</td>
    <td align="right">     7408.83</td>
    <td align="right">        0.00</td>
    <td align="right">    25222.68</td>
    <td align="right">    17509.90</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">   35839.319</td>
    <td align="right">   35839.319</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:20:00</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:20:00</td>
    <td align="right">    35839.32</td>
    <td align="right">    35839.32</td>
    <td align="right">    1.015820</td>
    <td align="right">       10.14</td>
    <td align="right">        6.58</td>
    <td align="right">  0.00473457</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">     26.0650</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618773</td>
    <td align="right">     39.2264</td>
    <td align="right">    19307.23</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:01:07</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">SMSTORE8</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   37263.927</td>
    <td align="right">   26013.322</td>
    <td align="right">    1.500618</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.86320</td>
    <td align="right">   1030.0854</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.500618</td>
    <td align="right">  1.76455413</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">    34489.59</td>
    <td align="right">    19143.56</td>
    <td align="right">      1.0804</td>
    <td align="right">  1.76455413</td>
    <td align="right">    1.500618</td>
    <td align="right">       27.08</td>
    <td align="right">       21.06</td>
    <td align="right">  0.01358048</td>
    <td align="right">     61860.7</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1641.116</td>
    <td align="right">    32848.47</td>
    <td align="right">       31.09</td>
    <td align="right">  0.01878286</td>
    <td align="right">       25.46</td>
    <td align="right">  0.26477366</td>
    <td align="right">     17.6443</td>
    <td align="right">       23.98</td>
    <td align="right">  0.01125718</td>
    <td align="right">       23.98</td>
    <td align="right">  0.01125936</td>
    <td align="right">     58.9833</td>
    <td align="right">     8561.51</td>
    <td align="right">        0.00</td>
    <td align="right">    37260.14</td>
    <td align="right">    25866.46</td>
    <td align="right">  1.69469280</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854290</td>
    <td align="right">     33321.3</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">SMSTORE8</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   46748.910</td>
    <td align="right">   46748.910</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_10:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.500618</td>
    <td align="right">  1.76455413</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:20:00</td>
    <td align="right">    46748.91</td>
    <td align="right">    46748.91</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.76455413</td>
    <td align="right">    1.500618</td>
    <td align="right">       13.63</td>
    <td align="right">        8.69</td>
    <td align="right">  0.00513948</td>
    <td align="right">     26684.6</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    46748.91</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.26477366</td>
    <td align="right">     17.6443</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00610934</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00610934</td>
    <td align="right">     38.7562</td>
    <td align="right">    28535.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">LGSTORE1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   62166.999</td>
    <td align="right">   43397.739</td>
    <td align="right">    2.503465</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.97952</td>
    <td align="right">   1027.8203</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    2.503465</td>
    <td align="right">  2.94378618</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:10:00</td>
    <td align="right">    58674.52</td>
    <td align="right">    35824.10</td>
    <td align="right">      1.0595</td>
    <td align="right">  2.94378618</td>
    <td align="right">    2.503465</td>
    <td align="right">       26.37</td>
    <td align="right">       19.97</td>
    <td align="right">  0.01236196</td>
    <td align="right">     58016.6</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2737.855</td>
    <td align="right">    55936.66</td>
    <td align="right">       30.42</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.29</td>
    <td align="right">  0.52954733</td>
    <td align="right">     21.1526</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01044886</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01045348</td>
    <td align="right">     54.8277</td>
    <td align="right">    22921.37</td>
    <td align="right">        0.00</td>
    <td align="right">    62160.93</td>
    <td align="right">    43152.83</td>
    <td align="right">  2.82723729</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854288</td>
    <td align="right">     33321.2</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">LGSTORE1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   82296.560</td>
    <td align="right">   82296.560</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_1:1_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    2.503465</td>
    <td align="right">  2.94378618</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">    82296.56</td>
    <td align="right">    82296.56</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.94378618</td>
    <td align="right">    2.503465</td>
    <td align="right">       12.18</td>
    <td align="right">        7.82</td>
    <td align="right">  0.00496610</td>
    <td align="right">     24770.4</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    82296.56</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.52954733</td>
    <td align="right">     21.1526</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00613402</td>
    <td align="right">       20.97</td>
    <td align="right">  0.00613402</td>
    <td align="right">     38.9029</td>
    <td align="right">    47596.55</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">SMSTORE1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25248.650</td>
    <td align="right">   18952.482</td>
    <td align="right">    1.193289</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1026.3024</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.193289</td>
    <td align="right">  1.40317032</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    23714.86</td>
    <td align="right">    15085.99</td>
    <td align="right">      1.0647</td>
    <td align="right">  1.40317032</td>
    <td align="right">    1.193289</td>
    <td align="right">       24.52</td>
    <td align="right">       18.78</td>
    <td align="right">  0.01154542</td>
    <td align="right">     54043.6</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1359.388</td>
    <td align="right">    22355.47</td>
    <td align="right">       21.46</td>
    <td align="right">  0.01649540</td>
    <td align="right">       21.45</td>
    <td align="right">  0.26477366</td>
    <td align="right">     22.1886</td>
    <td align="right">       24.18</td>
    <td align="right">  0.01013389</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01025262</td>
    <td align="right">     53.7842</td>
    <td align="right">    11182.84</td>
    <td align="right">        0.00</td>
    <td align="right">    25246.09</td>
    <td align="right">    18815.78</td>
    <td align="right">  1.34761671</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.01</td>
    <td align="right">       12.98</td>
    <td align="right">  0.00930806</td>
    <td align="right">     36573.8</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">SMSTORE1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35810.461</td>
    <td align="right">   35810.461</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_2:2_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.193289</td>
    <td align="right">  1.40317032</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:50:00</td>
    <td align="right">    35810.46</td>
    <td align="right">    35810.46</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.40317032</td>
    <td align="right">    1.193289</td>
    <td align="right">       11.75</td>
    <td align="right">        7.60</td>
    <td align="right">  0.00494931</td>
    <td align="right">     24295.9</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    35810.46</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.26477366</td>
    <td align="right">     22.1886</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618596</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618596</td>
    <td align="right">     39.2153</td>
    <td align="right">    19282.83</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">SMSTORE2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25115.867</td>
    <td align="right">   17532.966</td>
    <td align="right">    1.011416</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.88761</td>
    <td align="right">   1029.4156</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.011416</td>
    <td align="right">  1.18930856</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">    23407.99</td>
    <td align="right">    13399.32</td>
    <td align="right">      1.0730</td>
    <td align="right">  1.18930856</td>
    <td align="right">    1.011416</td>
    <td align="right">       27.04</td>
    <td align="right">       20.79</td>
    <td align="right">  0.01322014</td>
    <td align="right">     60893.2</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1152.199</td>
    <td align="right">    22255.79</td>
    <td align="right">       30.77</td>
    <td align="right">  0.01878286</td>
    <td align="right">       25.38</td>
    <td align="right">  0.26477366</td>
    <td align="right">     26.1785</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01071542</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01072483</td>
    <td align="right">     56.2201</td>
    <td align="right">     8467.14</td>
    <td align="right">        0.00</td>
    <td align="right">    25113.32</td>
    <td align="right">    17433.98</td>
    <td align="right">  1.14222206</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854290</td>
    <td align="right">     33321.3</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">SMSTORE2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35740.350</td>
    <td align="right">   35740.350</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_3:3_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.011416</td>
    <td align="right">  1.18930856</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:50:00</td>
    <td align="right">    35740.35</td>
    <td align="right">    35740.35</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.18930856</td>
    <td align="right">    1.011416</td>
    <td align="right">       10.09</td>
    <td align="right">        6.54</td>
    <td align="right">  0.00472408</td>
    <td align="right">     22046.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    35740.35</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.26477366</td>
    <td align="right">     26.1785</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618210</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618210</td>
    <td align="right">     39.1911</td>
    <td align="right">    19223.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">SMSTORE3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25112.267</td>
    <td align="right">   17530.452</td>
    <td align="right">    1.011271</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.87875</td>
    <td align="right">   1029.6372</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.011271</td>
    <td align="right">  1.18913808</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">    23323.31</td>
    <td align="right">    13231.99</td>
    <td align="right">      1.0767</td>
    <td align="right">  1.18913808</td>
    <td align="right">    1.011271</td>
    <td align="right">       27.10</td>
    <td align="right">       20.89</td>
    <td align="right">  0.01333936</td>
    <td align="right">     61265.8</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1152.034</td>
    <td align="right">    22171.28</td>
    <td align="right">       30.77</td>
    <td align="right">  0.01878286</td>
    <td align="right">       25.38</td>
    <td align="right">  0.26477366</td>
    <td align="right">     26.1823</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01077406</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01078512</td>
    <td align="right">     56.5309</td>
    <td align="right">     8201.60</td>
    <td align="right">        0.00</td>
    <td align="right">    25109.72</td>
    <td align="right">    17431.48</td>
    <td align="right">  1.14205833</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854290</td>
    <td align="right">     33321.3</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">SMSTORE3</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35737.092</td>
    <td align="right">   35737.092</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_4:4_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.011271</td>
    <td align="right">  1.18913808</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 23:10:00</td>
    <td align="right">    35737.09</td>
    <td align="right">    35737.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.18913808</td>
    <td align="right">    1.011271</td>
    <td align="right">       10.09</td>
    <td align="right">        6.54</td>
    <td align="right">  0.00472373</td>
    <td align="right">     22043.6</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    35737.09</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.26477366</td>
    <td align="right">     26.1823</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618191</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618191</td>
    <td align="right">     39.1899</td>
    <td align="right">    19220.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">SMSTORE4</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25126.005</td>
    <td align="right">   17540.043</td>
    <td align="right">    1.011824</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.87701</td>
    <td align="right">   1029.6815</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.011824</td>
    <td align="right">  1.18978861</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:40:00</td>
    <td align="right">    23319.79</td>
    <td align="right">    13206.62</td>
    <td align="right">      1.0775</td>
    <td align="right">  1.18978861</td>
    <td align="right">    1.011824</td>
    <td align="right">       27.12</td>
    <td align="right">       20.91</td>
    <td align="right">  0.01336321</td>
    <td align="right">     61340.5</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1152.664</td>
    <td align="right">    22167.13</td>
    <td align="right">       30.77</td>
    <td align="right">  0.01878286</td>
    <td align="right">       25.38</td>
    <td align="right">  0.26477366</td>
    <td align="right">     26.1680</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01078580</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01079746</td>
    <td align="right">     56.5945</td>
    <td align="right">     8148.93</td>
    <td align="right">        0.00</td>
    <td align="right">    25123.45</td>
    <td align="right">    17441.02</td>
    <td align="right">  1.14268310</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854290</td>
    <td align="right">     33321.3</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">SMSTORE4</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35749.523</td>
    <td align="right">   35749.523</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_5:5_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.011824</td>
    <td align="right">  1.18978861</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    35749.52</td>
    <td align="right">    35749.52</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.18978861</td>
    <td align="right">    1.011824</td>
    <td align="right">       10.10</td>
    <td align="right">        6.55</td>
    <td align="right">  0.00472506</td>
    <td align="right">     22053.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    35749.52</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.26477366</td>
    <td align="right">     26.1680</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618262</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618262</td>
    <td align="right">     39.1944</td>
    <td align="right">    19231.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">LGSTORE2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   49961.816</td>
    <td align="right">   34877.505</td>
    <td align="right">    2.011962</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.85061</td>
    <td align="right">   1030.6883</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    2.011962</td>
    <td align="right">  2.36583567</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">    45179.56</td>
    <td align="right">    24571.74</td>
    <td align="right">      1.1059</td>
    <td align="right">  2.36583567</td>
    <td align="right">    2.011962</td>
    <td align="right">       27.35</td>
    <td align="right">       21.36</td>
    <td align="right">  0.01390476</td>
    <td align="right">     62966.1</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    2200.335</td>
    <td align="right">    42979.22</td>
    <td align="right">       30.66</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.35</td>
    <td align="right">  0.52954733</td>
    <td align="right">     26.3199</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01105532</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01107214</td>
    <td align="right">     58.0113</td>
    <td align="right">    14219.09</td>
    <td align="right">        0.00</td>
    <td align="right">    49956.94</td>
    <td align="right">    34680.68</td>
    <td align="right">  2.27216871</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854288</td>
    <td align="right">     33321.2</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">LGSTORE2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   71237.741</td>
    <td align="right">   71237.741</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_6:6_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    2.011962</td>
    <td align="right">  2.36583567</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    71237.74</td>
    <td align="right">    71237.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  2.36583567</td>
    <td align="right">    2.011962</td>
    <td align="right">       10.03</td>
    <td align="right">        6.50</td>
    <td align="right">  0.00471103</td>
    <td align="right">     21953.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    71237.74</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.52954733</td>
    <td align="right">     26.3199</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00617508</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00617508</td>
    <td align="right">     39.1488</td>
    <td align="right">    38242.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">SMSTORE5</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25126.389</td>
    <td align="right">   17540.310</td>
    <td align="right">    1.011840</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.85260</td>
    <td align="right">   1030.3656</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.011840</td>
    <td align="right">  1.18980677</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">    23062.13</td>
    <td align="right">    12707.02</td>
    <td align="right">      1.0895</td>
    <td align="right">  1.18980677</td>
    <td align="right">    1.011840</td>
    <td align="right">       27.29</td>
    <td align="right">       21.22</td>
    <td align="right">  0.01373118</td>
    <td align="right">     62457.9</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1152.682</td>
    <td align="right">    21909.45</td>
    <td align="right">       30.67</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.35</td>
    <td align="right">  0.26477366</td>
    <td align="right">     26.1676</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01096867</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01098384</td>
    <td align="right">     57.5550</td>
    <td align="right">     7418.64</td>
    <td align="right">        0.00</td>
    <td align="right">    25123.84</td>
    <td align="right">    17441.28</td>
    <td align="right">  1.14270054</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854290</td>
    <td align="right">     33321.3</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">SMSTORE5</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35749.870</td>
    <td align="right">   35749.870</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_7:7_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.011840</td>
    <td align="right">  1.18980677</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">    35749.87</td>
    <td align="right">    35749.87</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.18980677</td>
    <td align="right">    1.011840</td>
    <td align="right">       10.10</td>
    <td align="right">        6.55</td>
    <td align="right">  0.00472509</td>
    <td align="right">     22053.2</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    35749.87</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.26477366</td>
    <td align="right">     26.1676</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618264</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618264</td>
    <td align="right">     39.1945</td>
    <td align="right">    19231.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">SMSTORE6</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25118.723</td>
    <td align="right">   17534.959</td>
    <td align="right">    1.011531</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.85117</td>
    <td align="right">   1030.4054</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.011531</td>
    <td align="right">  1.18944376</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">    23040.55</td>
    <td align="right">    12676.17</td>
    <td align="right">      1.0902</td>
    <td align="right">  1.18944376</td>
    <td align="right">    1.011531</td>
    <td align="right">       27.30</td>
    <td align="right">       21.24</td>
    <td align="right">  0.01375261</td>
    <td align="right">     62525.4</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1152.330</td>
    <td align="right">    21888.22</td>
    <td align="right">       30.66</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.35</td>
    <td align="right">  0.26477366</td>
    <td align="right">     26.1755</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01097935</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01099470</td>
    <td align="right">     57.6109</td>
    <td align="right">     7379.52</td>
    <td align="right">        0.00</td>
    <td align="right">    25116.17</td>
    <td align="right">    17435.96</td>
    <td align="right">  1.14235191</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854290</td>
    <td align="right">     33321.3</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">SMSTORE6</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35742.933</td>
    <td align="right">   35742.933</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_8:8_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.011531</td>
    <td align="right">  1.18944376</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:20:00</td>
    <td align="right">    35742.93</td>
    <td align="right">    35742.93</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.18944376</td>
    <td align="right">    1.011531</td>
    <td align="right">       10.10</td>
    <td align="right">        6.54</td>
    <td align="right">  0.00472436</td>
    <td align="right">     22048.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    35742.93</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.26477366</td>
    <td align="right">     26.1755</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618225</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618225</td>
    <td align="right">     39.1920</td>
    <td align="right">    19225.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">SMSTORE7</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25225.241</td>
    <td align="right">   17609.318</td>
    <td align="right">    1.015820</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.85213</td>
    <td align="right">   1030.3787</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.015820</td>
    <td align="right">  1.19448772</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:10:00</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:50:00</td>
    <td align="right">    23148.04</td>
    <td align="right">    12748.08</td>
    <td align="right">      1.0897</td>
    <td align="right">  1.19448772</td>
    <td align="right">    1.015820</td>
    <td align="right">       27.29</td>
    <td align="right">       21.23</td>
    <td align="right">  0.01373825</td>
    <td align="right">     62480.1</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1157.217</td>
    <td align="right">    21990.83</td>
    <td align="right">       30.66</td>
    <td align="right">  0.01878287</td>
    <td align="right">       25.35</td>
    <td align="right">  0.26477366</td>
    <td align="right">     26.0650</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01097219</td>
    <td align="right">       23.99</td>
    <td align="right">  0.01098656</td>
    <td align="right">     57.5690</td>
    <td align="right">     7408.83</td>
    <td align="right">        0.00</td>
    <td align="right">    25222.68</td>
    <td align="right">    17509.90</td>
    <td align="right">  1.14719617</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.71</td>
    <td align="right">       11.69</td>
    <td align="right">  0.00854290</td>
    <td align="right">     33321.3</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">SMSTORE7</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   35839.319</td>
    <td align="right">   35839.319</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">PSZ-AC_9:9_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    1.015820</td>
    <td align="right">  1.19448772</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:20:00</td>
    <td align="right">    35839.32</td>
    <td align="right">    35839.32</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.19448772</td>
    <td align="right">    1.015820</td>
    <td align="right">       10.14</td>
    <td align="right">        6.58</td>
    <td align="right">  0.00473457</td>
    <td align="right">     22120.4</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    35839.32</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.00061258</td>
    <td align="right">      -20.60</td>
    <td align="right">  0.26477366</td>
    <td align="right">     26.0650</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618773</td>
    <td align="right">       20.98</td>
    <td align="right">  0.00618773</td>
    <td align="right">     39.2264</td>
    <td align="right">    19307.23</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:01:07</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.53</td>
    <td align="right">        2.50</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.53</td>
    <td align="right">        2.01</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">     2353.67</td>
    <td align="right">     3754.33</td>
    <td align="right">     1362.67</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">     2752.50</td>
    <td align="right">     4178.17</td>
    <td align="right">     2215.83</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">     2355.33</td>
    <td align="right">     3457.33</td>
    <td align="right">     1262.67</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">     2561.50</td>
    <td align="right">     3834.50</td>
    <td align="right">     1821.50</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">     2611.17</td>
    <td align="right">     3888.83</td>
    <td align="right">     1913.67</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">     2621.17</td>
    <td align="right">     3922.33</td>
    <td align="right">     1942.17</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">     2749.50</td>
    <td align="right">     4041.00</td>
    <td align="right">     2165.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">     2757.33</td>
    <td align="right">     4033.50</td>
    <td align="right">     2171.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">     2775.50</td>
    <td align="right">     4030.17</td>
    <td align="right">     2185.83</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">     2996.50</td>
    <td align="right">     3965.50</td>
    <td align="right">     2348.33</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3349.67</td>
    <td align="right">     4178.83</td>
    <td align="right">     2411.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      300.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      284.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">      218.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">      252.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">      256.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">      258.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">      266.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">      267.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">      273.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">      355.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      977.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:01:07</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">       28.90</td>
    <td align="right">       56.28</td>
    <td align="right">     1804.64</td>
    <td align="right">       1.852</td>
    <td align="right">       0.760</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">       28.90</td>
    <td align="right">       56.28</td>
    <td align="right">     1804.64</td>
    <td align="right">       1.592</td>
    <td align="right">       0.617</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">       14.45</td>
    <td align="right">       28.14</td>
    <td align="right">      902.32</td>
    <td align="right">       1.074</td>
    <td align="right">       0.618</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">       14.45</td>
    <td align="right">       28.14</td>
    <td align="right">      902.32</td>
    <td align="right">       1.073</td>
    <td align="right">       0.618</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">       14.45</td>
    <td align="right">       28.14</td>
    <td align="right">      902.32</td>
    <td align="right">       1.073</td>
    <td align="right">       0.618</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">       14.45</td>
    <td align="right">       28.14</td>
    <td align="right">      902.32</td>
    <td align="right">       1.073</td>
    <td align="right">       0.618</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">       14.45</td>
    <td align="right">       28.14</td>
    <td align="right">      902.32</td>
    <td align="right">       1.073</td>
    <td align="right">       0.618</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">       14.45</td>
    <td align="right">       28.14</td>
    <td align="right">      902.32</td>
    <td align="right">       1.073</td>
    <td align="right">       0.618</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">       14.45</td>
    <td align="right">       28.14</td>
    <td align="right">      902.32</td>
    <td align="right">       1.073</td>
    <td align="right">       0.618</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">       14.45</td>
    <td align="right">       28.14</td>
    <td align="right">      902.32</td>
    <td align="right">       1.073</td>
    <td align="right">       0.903</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">       28.90</td>
    <td align="right">       56.28</td>
    <td align="right">     1804.64</td>
    <td align="right">       1.031</td>
    <td align="right">       0.024</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">       28.90</td>
    <td align="right">       56.28</td>
    <td align="right">     1804.64</td>
    <td align="right">       1.031</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">       14.45</td>
    <td align="right">       28.14</td>
    <td align="right">      902.32</td>
    <td align="right">       1.031</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">       14.45</td>
    <td align="right">       28.14</td>
    <td align="right">      902.32</td>
    <td align="right">       1.031</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">       14.45</td>
    <td align="right">       28.14</td>
    <td align="right">      902.32</td>
    <td align="right">       1.031</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">       14.45</td>
    <td align="right">       28.14</td>
    <td align="right">      902.32</td>
    <td align="right">       1.031</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">       14.45</td>
    <td align="right">       28.14</td>
    <td align="right">      902.32</td>
    <td align="right">       1.031</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">       14.45</td>
    <td align="right">       28.14</td>
    <td align="right">      902.32</td>
    <td align="right">       1.031</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">       14.45</td>
    <td align="right">       28.14</td>
    <td align="right">      902.32</td>
    <td align="right">       1.031</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">       14.45</td>
    <td align="right">       28.14</td>
    <td align="right">      902.32</td>
    <td align="right">       1.031</td>
    <td align="right">       0.029</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:01:07</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          40</td>
    <td align="right">          22</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          10</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          10</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          10</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          36</td>
    <td align="right">          36</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">          12</td>
    <td align="right">          12</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          10</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:01:07</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1830.60</td>
    <td align="right">     5368.72</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">   163984.50</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1203.76</td>
    <td align="right">     5368.72</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    80457.92</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LGSTORE1</td>
    <td align="right">      300.18</td>
    <td align="right">     1274.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    20242.64</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     1054.34</td>
    <td align="right">     4020.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    72368.39</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LGSTORE1</td>
    <td align="right">      275.27</td>
    <td align="right">     1049.69</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18894.39</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     1054.34</td>
    <td align="right">     4020.47</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    72368.39</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:LGSTORE2</td>
    <td align="right">      157.61</td>
    <td align="right">      730.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10456.82</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:LGSTORE2</td>
    <td align="right">      132.70</td>
    <td align="right">      506.03</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9108.56</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMSTORE1</td>
    <td align="right">      150.09</td>
    <td align="right">      637.20</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10121.32</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMSTORE1</td>
    <td align="right">      137.64</td>
    <td align="right">      524.84</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9447.19</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMSTORE2</td>
    <td align="right">       93.56</td>
    <td align="right">      421.63</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6241.17</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMSTORE2</td>
    <td align="right">       81.11</td>
    <td align="right">      309.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5567.04</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMSTORE3</td>
    <td align="right">       93.56</td>
    <td align="right">      421.63</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6241.17</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMSTORE3</td>
    <td align="right">       81.11</td>
    <td align="right">      309.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5567.04</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMSTORE4</td>
    <td align="right">       93.56</td>
    <td align="right">      421.63</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6241.17</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMSTORE4</td>
    <td align="right">       81.11</td>
    <td align="right">      309.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5567.04</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMSTORE5</td>
    <td align="right">       78.80</td>
    <td align="right">      365.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5228.41</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMSTORE5</td>
    <td align="right">       66.35</td>
    <td align="right">      253.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4554.28</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMSTORE6</td>
    <td align="right">       78.80</td>
    <td align="right">      365.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5228.41</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMSTORE6</td>
    <td align="right">       66.35</td>
    <td align="right">      253.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4554.28</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMSTORE7</td>
    <td align="right">       78.80</td>
    <td align="right">      365.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5228.41</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMSTORE7</td>
    <td align="right">       66.35</td>
    <td align="right">      253.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4554.28</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:SMSTORE8</td>
    <td align="right">       78.80</td>
    <td align="right">      365.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5228.41</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:SMSTORE8</td>
    <td align="right">       66.35</td>
    <td align="right">      253.02</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4554.28</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      149.43</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8089.53</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LGSTORE1</td>
    <td align="right">       24.90</td>
    <td align="right">      224.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      149.43</td>
    <td align="right">     1348.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8089.53</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:LGSTORE2</td>
    <td align="right">       24.90</td>
    <td align="right">      224.71</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1348.26</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SMSTORE1</td>
    <td align="right">       12.45</td>
    <td align="right">      112.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SMSTORE2</td>
    <td align="right">       12.45</td>
    <td align="right">      112.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SMSTORE3</td>
    <td align="right">       12.45</td>
    <td align="right">      112.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SMSTORE4</td>
    <td align="right">       12.45</td>
    <td align="right">      112.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SMSTORE5</td>
    <td align="right">       12.45</td>
    <td align="right">      112.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SMSTORE6</td>
    <td align="right">       12.45</td>
    <td align="right">      112.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SMSTORE7</td>
    <td align="right">       12.45</td>
    <td align="right">      112.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:SMSTORE8</td>
    <td align="right">       12.45</td>
    <td align="right">      112.35</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      674.13</td>
    <td align="right">02-JAN-09:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1830.60</td>
    <td align="right">     5368.72</td>
    <td align="right">08-APR-05:30</td>
    <td align="right">   163984.50</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1830.60</td>
    <td align="right">     5368.72</td>
    <td align="right">08-APR-05:30</td>
    <td align="right">   163984.50</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1830.60</td>
    <td align="right">     5368.72</td>
    <td align="right">08-APR-05:30</td>
    <td align="right">   163984.50</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1830.60</td>
    <td align="right">     5368.72</td>
    <td align="right">08-APR-05:30</td>
    <td align="right">   163984.50</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1830.60</td>
    <td align="right">     5368.72</td>
    <td align="right">08-APR-05:30</td>
    <td align="right">   163984.50</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1830.60</td>
    <td align="right">     5368.72</td>
    <td align="right">08-APR-05:30</td>
    <td align="right">   163984.50</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      212.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    13499.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Exterior Facade Lighting:ExteriorLights:Electricity</td>
    <td align="right">      212.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">    13499.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      414.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    83526.58</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      292.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    14857.82</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Unitary Fans:Fans:Electricity</td>
    <td align="right">      292.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    14857.82</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      122.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    68668.76</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">     1570.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   561532.33</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">     1570.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   561532.33</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">     1570.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   561532.33</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">CO2:Facility</td>
    <td align="right">   707360.26</td>
    <td align="right">       0.002</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.056</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO2</td>
    <td align="right">   625516.87</td>
    <td align="right">       0.002</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.056</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">CO:Facility</td>
    <td align="right">      279.79</td>
    <td align="right">       0.000</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CO</td>
    <td align="right">      217.11</td>
    <td align="right">       0.000</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">CH4:Facility</td>
    <td align="right">     1369.49</td>
    <td align="right">       0.000</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:CH4</td>
    <td align="right">     1367.83</td>
    <td align="right">       0.000</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">NOx:Facility</td>
    <td align="right">     1213.30</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NOx</td>
    <td align="right">     1139.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">N2O:Facility</td>
    <td align="right">       16.36</td>
    <td align="right">       0.000</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:N2O</td>
    <td align="right">       14.70</td>
    <td align="right">       0.000</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">SO2:Facility</td>
    <td align="right">     3427.31</td>
    <td align="right">       0.000</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:SO2</td>
    <td align="right">     3426.89</td>
    <td align="right">       0.000</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">PM:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">PM10:Facility</td>
    <td align="right">       37.47</td>
    <td align="right">       0.000</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM10</td>
    <td align="right">       31.83</td>
    <td align="right">       0.000</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">PM2.5:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NH3:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NMVOC:Facility</td>
    <td align="right">       22.75</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:NMVOC</td>
    <td align="right">       18.65</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Hg:Facility</td>
    <td align="right">        0.01</td>
    <td align="right">       0.000</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Hg</td>
    <td align="right">        0.01</td>
    <td align="right">       0.000</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Pb:Facility</td>
    <td align="right">        0.05</td>
    <td align="right">       0.000</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Pb</td>
    <td align="right">        0.05</td>
    <td align="right">       0.000</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.000</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Nuclear High:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO2</td>
    <td align="right">    81843.39</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.029</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CO</td>
    <td align="right">       62.68</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:CH4</td>
    <td align="right">        1.67</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NOx</td>
    <td align="right">       74.30</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:N2O</td>
    <td align="right">        1.67</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:SO2</td>
    <td align="right">        0.42</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM10</td>
    <td align="right">        5.64</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:PM2.5</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NH3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:NMVOC</td>
    <td align="right">        4.10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Hg</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Pb</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">       0.000</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear High</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">   202808.35</td>
    <td align="right">       0.001</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.016</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">   202808.35</td>
    <td align="right">       0.001</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.016</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Nuclear Low:Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Nuclear Low</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">WaterEnvironmentalFactors:Facility</td>
    <td align="right">  788908.390</td>
    <td align="right">       0.002</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.071</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:WaterEnvironmentalFactors</td>
    <td align="right">  788908.390</td>
    <td align="right">       0.002</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">       0.071</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:WaterEnvironmentalFactors</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     2768.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   739261.64</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1019.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   306037.79</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LGSTORE1</td>
    <td align="right">      208.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    60815.09</td>
    <td align="right">07-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      704.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   306037.79</td>
    <td align="right">01-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LGSTORE1</td>
    <td align="right">      121.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    60815.09</td>
    <td align="right">07-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      314.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    99411.10</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LGSTORE1</td>
    <td align="right">       86.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21386.32</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:LGSTORE2</td>
    <td align="right">      157.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    49540.90</td>
    <td align="right">16-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:LGSTORE2</td>
    <td align="right">      113.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    49540.90</td>
    <td align="right">16-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:LGSTORE2</td>
    <td align="right">       44.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13864.10</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMSTORE1</td>
    <td align="right">       81.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    25080.72</td>
    <td align="right">02-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMSTORE1</td>
    <td align="right">       43.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    25080.72</td>
    <td align="right">02-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMSTORE1</td>
    <td align="right">       38.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10200.86</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMSTORE2</td>
    <td align="right">       75.77</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    24874.76</td>
    <td align="right">26-NOV-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMSTORE2</td>
    <td align="right">       51.68</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    24874.76</td>
    <td align="right">26-NOV-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMSTORE2</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8016.11</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMSTORE3</td>
    <td align="right">       75.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    24878.43</td>
    <td align="right">26-NOV-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMSTORE3</td>
    <td align="right">       52.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    24878.43</td>
    <td align="right">26-NOV-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMSTORE3</td>
    <td align="right">       22.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7819.29</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMSTORE4</td>
    <td align="right">       75.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    24894.43</td>
    <td align="right">26-NOV-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMSTORE4</td>
    <td align="right">       53.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    24894.43</td>
    <td align="right">26-NOV-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMSTORE4</td>
    <td align="right">       22.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7785.08</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMSTORE5</td>
    <td align="right">       75.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    24938.68</td>
    <td align="right">05-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMSTORE5</td>
    <td align="right">       56.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    24938.68</td>
    <td align="right">05-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMSTORE5</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7200.85</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMSTORE6</td>
    <td align="right">       75.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    24938.01</td>
    <td align="right">05-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMSTORE6</td>
    <td align="right">       56.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    24938.01</td>
    <td align="right">05-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMSTORE6</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7172.50</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMSTORE7</td>
    <td align="right">       76.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    25076.23</td>
    <td align="right">16-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMSTORE7</td>
    <td align="right">       57.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    25076.23</td>
    <td align="right">16-FEB-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMSTORE7</td>
    <td align="right">       18.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7215.11</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:SMSTORE8</td>
    <td align="right">      117.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    36259.85</td>
    <td align="right">07-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:SMSTORE8</td>
    <td align="right">       97.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    36259.85</td>
    <td align="right">07-JAN-06:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:SMSTORE8</td>
    <td align="right">       19.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8750.87</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     1749.33</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   445366.59</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     1246.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   445366.59</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      503.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   253559.40</td>
    <td align="right">19-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Source:Facility</td>
    <td align="right">    14698.05</td>
    <td align="right">    38074.97</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">  1162978.09</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricEmissions:Source</td>
    <td align="right">     6491.32</td>
    <td align="right">    19037.49</td>
    <td align="right">22-APR-18:20</td>
    <td align="right">   581489.05</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">PurchasedElectricEmissions:Source</td>
    <td align="right">     6491.32</td>
    <td align="right">    19037.49</td>
    <td align="right">08-APR-05:30</td>
    <td align="right">   581489.05</td>
    <td align="right">19-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">SoldElectricEmissions:Source</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">NaturalGasEmissions:Source</td>
    <td align="right">     1715.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">   613193.31</td>
    <td align="right">08-JAN-06:10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:01:07</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     121.836</td>
    <td align="right">     -86.435</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.466</td>
    <td align="right">     275.272</td>
    <td align="right">      24.905</td>
    <td align="right">      17.639</td>
    <td align="right">       0.000</td>
    <td align="right">       5.065</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.169</td>
    <td align="right">       0.000</td>
    <td align="right">    -220.993</td>
    <td align="right">    -160.587</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     113.072</td>
    <td align="right">     -44.540</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      37.595</td>
    <td align="right">     132.703</td>
    <td align="right">      24.905</td>
    <td align="right">      17.711</td>
    <td align="right">       0.000</td>
    <td align="right">       4.274</td>
    <td align="right">       0.007</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.927</td>
    <td align="right">       0.000</td>
    <td align="right">    -178.765</td>
    <td align="right">     -93.026</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      43.118</td>
    <td align="right">     -38.417</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.274</td>
    <td align="right">     137.636</td>
    <td align="right">      12.452</td>
    <td align="right">       8.717</td>
    <td align="right">       0.000</td>
    <td align="right">       2.084</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.233</td>
    <td align="right">       0.000</td>
    <td align="right">     -92.733</td>
    <td align="right">     -83.898</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      51.680</td>
    <td align="right">     -24.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.456</td>
    <td align="right">      81.106</td>
    <td align="right">      12.452</td>
    <td align="right">       8.744</td>
    <td align="right">       0.000</td>
    <td align="right">       2.120</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.106</td>
    <td align="right">       0.000</td>
    <td align="right">     -91.423</td>
    <td align="right">     -51.937</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      52.881</td>
    <td align="right">     -22.717</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.480</td>
    <td align="right">      81.106</td>
    <td align="right">      12.452</td>
    <td align="right">       8.766</td>
    <td align="right">       0.000</td>
    <td align="right">       2.127</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.073</td>
    <td align="right">       0.000</td>
    <td align="right">     -91.171</td>
    <td align="right">     -54.853</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      53.255</td>
    <td align="right">     -22.228</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.493</td>
    <td align="right">      81.106</td>
    <td align="right">      12.452</td>
    <td align="right">       8.775</td>
    <td align="right">       0.000</td>
    <td align="right">       2.129</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.056</td>
    <td align="right">       0.000</td>
    <td align="right">     -91.022</td>
    <td align="right">     -55.906</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      56.546</td>
    <td align="right">     -18.824</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.544</td>
    <td align="right">      66.351</td>
    <td align="right">      12.452</td>
    <td align="right">       8.796</td>
    <td align="right">       0.000</td>
    <td align="right">       2.141</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.013</td>
    <td align="right">       0.000</td>
    <td align="right">     -90.600</td>
    <td align="right">     -48.394</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      56.698</td>
    <td align="right">     -18.819</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.540</td>
    <td align="right">      66.351</td>
    <td align="right">      12.452</td>
    <td align="right">       8.795</td>
    <td align="right">       0.000</td>
    <td align="right">       2.142</td>
    <td align="right">       0.004</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.015</td>
    <td align="right">       0.000</td>
    <td align="right">     -90.635</td>
    <td align="right">     -48.510</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      57.535</td>
    <td align="right">     -18.873</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.541</td>
    <td align="right">      66.351</td>
    <td align="right">      12.452</td>
    <td align="right">       8.797</td>
    <td align="right">       0.000</td>
    <td align="right">       2.139</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -90.544</td>
    <td align="right">     -49.397</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      97.954</td>
    <td align="right">     -19.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.544</td>
    <td align="right">      66.351</td>
    <td align="right">      12.452</td>
    <td align="right">       8.797</td>
    <td align="right">       0.000</td>
    <td align="right">       3.079</td>
    <td align="right">       0.005</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.834</td>
    <td align="right">       0.000</td>
    <td align="right">    -129.506</td>
    <td align="right">     -51.280</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     704.577</td>
    <td align="right">    -314.505</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     222.932</td>
    <td align="right">    1054.335</td>
    <td align="right">     149.428</td>
    <td align="right">     105.538</td>
    <td align="right">       0.000</td>
    <td align="right">      27.301</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">     -84.425</td>
    <td align="right">       0.000</td>
    <td align="right">   -1167.392</td>
    <td align="right">    -697.788</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -21386.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3132.08</td>
    <td align="right">    18894.39</td>
    <td align="right">     1348.26</td>
    <td align="right">     1708.70</td>
    <td align="right">        0.00</td>
    <td align="right">     4437.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8134.04</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13864.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3131.58</td>
    <td align="right">     9108.56</td>
    <td align="right">     1348.26</td>
    <td align="right">     1723.58</td>
    <td align="right">        0.00</td>
    <td align="right">     3605.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5053.06</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10200.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1565.92</td>
    <td align="right">     9447.19</td>
    <td align="right">      674.13</td>
    <td align="right">      857.22</td>
    <td align="right">        0.00</td>
    <td align="right">     1802.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4146.44</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8016.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1565.87</td>
    <td align="right">     5567.04</td>
    <td align="right">      674.13</td>
    <td align="right">      858.14</td>
    <td align="right">        0.00</td>
    <td align="right">     1802.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2451.78</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7819.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1565.85</td>
    <td align="right">     5567.04</td>
    <td align="right">      674.13</td>
    <td align="right">      859.83</td>
    <td align="right">        0.00</td>
    <td align="right">     1802.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2650.25</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7785.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1565.85</td>
    <td align="right">     5567.04</td>
    <td align="right">      674.13</td>
    <td align="right">      860.14</td>
    <td align="right">        0.00</td>
    <td align="right">     1802.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2684.75</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7200.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1565.79</td>
    <td align="right">     4554.28</td>
    <td align="right">      674.13</td>
    <td align="right">      861.33</td>
    <td align="right">        0.00</td>
    <td align="right">     1802.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2257.29</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7172.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1565.79</td>
    <td align="right">     4554.28</td>
    <td align="right">      674.13</td>
    <td align="right">      861.59</td>
    <td align="right">        0.00</td>
    <td align="right">     1802.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2285.88</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7215.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1565.79</td>
    <td align="right">     4554.28</td>
    <td align="right">      674.13</td>
    <td align="right">      861.19</td>
    <td align="right">        0.00</td>
    <td align="right">     1802.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2242.88</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8750.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1565.81</td>
    <td align="right">     4554.28</td>
    <td align="right">      674.13</td>
    <td align="right">      855.01</td>
    <td align="right">        0.00</td>
    <td align="right">     2633.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1531.48</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">19-JUL-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -99411.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18790.34</td>
    <td align="right">    72368.39</td>
    <td align="right">     8089.53</td>
    <td align="right">    10306.73</td>
    <td align="right">        0.00</td>
    <td align="right">    23294.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -33437.86</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">07-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    80888.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1049.69</td>
    <td align="right">      224.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1852.15</td>
    <td align="right">        0.00</td>
    <td align="right">   -35378.84</td>
    <td align="right">   -44931.95</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">07-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65318.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      506.03</td>
    <td align="right">      224.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1880.05</td>
    <td align="right">        0.00</td>
    <td align="right">   -28715.44</td>
    <td align="right">   -35454.09</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">07-JAN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    35222.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      524.84</td>
    <td align="right">      112.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -946.45</td>
    <td align="right">        0.00</td>
    <td align="right">   -14784.92</td>
    <td align="right">   -20128.51</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">07-JAN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32572.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      309.28</td>
    <td align="right">      112.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -943.47</td>
    <td align="right">        0.00</td>
    <td align="right">   -14645.30</td>
    <td align="right">   -17405.47</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">07-JAN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32556.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      309.28</td>
    <td align="right">      112.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -943.35</td>
    <td align="right">        0.00</td>
    <td align="right">   -14649.24</td>
    <td align="right">   -17385.53</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">07-JAN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32568.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      309.28</td>
    <td align="right">      112.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -943.30</td>
    <td align="right">        0.00</td>
    <td align="right">   -14651.20</td>
    <td align="right">   -17395.74</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">07-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32572.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      253.02</td>
    <td align="right">      112.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -941.68</td>
    <td align="right">        0.00</td>
    <td align="right">   -14452.82</td>
    <td align="right">   -17543.57</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">07-JAN-06:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32548.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      253.02</td>
    <td align="right">      112.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -941.75</td>
    <td align="right">        0.00</td>
    <td align="right">   -14457.62</td>
    <td align="right">   -17514.77</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">07-JAN-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32681.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      253.02</td>
    <td align="right">      112.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -941.82</td>
    <td align="right">        0.00</td>
    <td align="right">   -14656.49</td>
    <td align="right">   -17448.89</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">07-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    45398.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      253.02</td>
    <td align="right">      112.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -905.68</td>
    <td align="right">        0.00</td>
    <td align="right">   -20736.35</td>
    <td align="right">   -24121.79</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">01-JAN-06:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   393268.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4020.47</td>
    <td align="right">     1348.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7758.46</td>
    <td align="right">        0.00</td>
    <td align="right">  -127209.54</td>
    <td align="right">  -263669.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:01:07</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">      1.5006</td>
    <td align="right">      0.0000</td>
    <td align="right">     28.1411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.5006</td>
    <td align="right">      0.3087</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.1764</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">      2.5035</td>
    <td align="right">      0.0000</td>
    <td align="right">     56.2821</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5295</td>
    <td align="right">      2.5035</td>
    <td align="right">      0.2296</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5295</td>
    <td align="right">      0.2115</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">      1.1933</td>
    <td align="right">      0.0000</td>
    <td align="right">     28.1411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.1933</td>
    <td align="right">      0.2219</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2219</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">      1.0114</td>
    <td align="right">      0.0000</td>
    <td align="right">     28.1411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0114</td>
    <td align="right">      0.3105</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2618</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">      1.0113</td>
    <td align="right">      0.0000</td>
    <td align="right">     28.1411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0113</td>
    <td align="right">      0.3203</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2618</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">      1.0118</td>
    <td align="right">      0.0000</td>
    <td align="right">     28.1411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0118</td>
    <td align="right">      0.3223</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2617</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">      2.0120</td>
    <td align="right">      0.0000</td>
    <td align="right">     56.2821</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5295</td>
    <td align="right">      2.0120</td>
    <td align="right">      0.3687</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5295</td>
    <td align="right">      0.2632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">      1.0118</td>
    <td align="right">      0.0000</td>
    <td align="right">     28.1411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0118</td>
    <td align="right">      0.3535</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2617</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">      1.0115</td>
    <td align="right">      0.0000</td>
    <td align="right">     28.1411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0115</td>
    <td align="right">      0.3554</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2618</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">      1.0158</td>
    <td align="right">      0.0000</td>
    <td align="right">     28.1411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0158</td>
    <td align="right">      0.3541</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2607</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">      1.5006</td>
    <td align="right">      0.0000</td>
    <td align="right">     28.1411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.5006</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.1764</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">      2.5035</td>
    <td align="right">      0.0000</td>
    <td align="right">     56.2821</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5295</td>
    <td align="right">      2.5035</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5295</td>
    <td align="right">      0.2115</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">      1.1933</td>
    <td align="right">      0.0000</td>
    <td align="right">     28.1411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.1933</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2219</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">      1.0114</td>
    <td align="right">      0.0000</td>
    <td align="right">     28.1411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0114</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2618</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">      1.0113</td>
    <td align="right">      0.0000</td>
    <td align="right">     28.1411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0113</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2618</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">      1.0118</td>
    <td align="right">      0.0000</td>
    <td align="right">     28.1411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2617</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">      2.0120</td>
    <td align="right">      0.0000</td>
    <td align="right">     56.2821</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5295</td>
    <td align="right">      2.0120</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5295</td>
    <td align="right">      0.2632</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">      1.0118</td>
    <td align="right">      0.0000</td>
    <td align="right">     28.1411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2617</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">      1.0115</td>
    <td align="right">      0.0000</td>
    <td align="right">     28.1411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0115</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2618</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">      1.0158</td>
    <td align="right">      0.0000</td>
    <td align="right">     28.1411</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0158</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2607</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">    0.000000</td>
    <td align="right">     56.2821</td>
    <td align="right">    0.001520</td>
    <td align="right">      348.39</td>
    <td align="right">      0.5295</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5295</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5295</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">    0.000000</td>
    <td align="right">     56.2821</td>
    <td align="right">    0.001520</td>
    <td align="right">      348.39</td>
    <td align="right">      0.5295</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.5295</td>
    <td align="right">       1.000</td>
    <td align="right">      0.5295</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">    0.000000</td>
    <td align="right">     28.1411</td>
    <td align="right">    0.001520</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2648</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">    0.000000</td>
    <td align="right">     28.1411</td>
    <td align="right">    0.001520</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2648</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">    0.000000</td>
    <td align="right">     28.1411</td>
    <td align="right">    0.001520</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2648</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">    0.000000</td>
    <td align="right">     28.1411</td>
    <td align="right">    0.001520</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2648</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">    0.000000</td>
    <td align="right">     28.1411</td>
    <td align="right">    0.001520</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2648</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">    0.000000</td>
    <td align="right">     28.1411</td>
    <td align="right">    0.001520</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2648</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">    0.000000</td>
    <td align="right">     28.1411</td>
    <td align="right">    0.001520</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2648</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">    0.000000</td>
    <td align="right">     28.1411</td>
    <td align="right">    0.001520</td>
    <td align="right">      174.19</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.2648</td>
    <td align="right">       1.000</td>
    <td align="right">      0.2648</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">    0.000000</td>
    <td align="right">       28.14</td>
    <td align="right">    0.001520</td>
    <td align="right">    174.1932</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2648</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">    0.000000</td>
    <td align="right">       56.28</td>
    <td align="right">    0.001520</td>
    <td align="right">    348.3864</td>
    <td align="right">      0.5295</td>
    <td align="right">      0.5295</td>
    <td align="right">      0.5295</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">    0.000000</td>
    <td align="right">       28.14</td>
    <td align="right">    0.001520</td>
    <td align="right">    174.1932</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2648</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">    0.000000</td>
    <td align="right">       28.14</td>
    <td align="right">    0.001520</td>
    <td align="right">    174.1932</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2648</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">    0.000000</td>
    <td align="right">       28.14</td>
    <td align="right">    0.001520</td>
    <td align="right">    174.1932</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2648</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">    0.000000</td>
    <td align="right">       28.14</td>
    <td align="right">    0.001520</td>
    <td align="right">    174.1932</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2648</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">    0.000000</td>
    <td align="right">       56.28</td>
    <td align="right">    0.001520</td>
    <td align="right">    348.3864</td>
    <td align="right">      0.5295</td>
    <td align="right">      0.5295</td>
    <td align="right">      0.5295</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">    0.000000</td>
    <td align="right">       28.14</td>
    <td align="right">    0.001520</td>
    <td align="right">    174.1932</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2648</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">    0.000000</td>
    <td align="right">       28.14</td>
    <td align="right">    0.001520</td>
    <td align="right">    174.1932</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2648</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">    0.000000</td>
    <td align="right">       28.14</td>
    <td align="right">    0.001520</td>
    <td align="right">    174.1932</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2648</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5035</td>
    <td align="right">      2.5035</td>
    <td align="right">      2.5035</td>
    <td align="right">      0.5295</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.0120</td>
    <td align="right">      2.0120</td>
    <td align="right">      2.0120</td>
    <td align="right">      0.5295</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.1933</td>
    <td align="right">      1.1933</td>
    <td align="right">      1.1933</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0114</td>
    <td align="right">      1.0114</td>
    <td align="right">      1.0114</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0113</td>
    <td align="right">      1.0113</td>
    <td align="right">      1.0113</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0115</td>
    <td align="right">      1.0115</td>
    <td align="right">      1.0115</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0158</td>
    <td align="right">      1.0158</td>
    <td align="right">      1.0158</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.5006</td>
    <td align="right">      1.5006</td>
    <td align="right">      1.5006</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">      1.5006</td>
    <td align="right">      1.5006</td>
    <td align="right">      1.5006</td>
    <td align="right">      1.5006</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">      2.5035</td>
    <td align="right">      2.5035</td>
    <td align="right">      2.5035</td>
    <td align="right">      2.5035</td>
    <td align="right">      0.5295</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">      1.1933</td>
    <td align="right">      1.1933</td>
    <td align="right">      1.1933</td>
    <td align="right">      1.1933</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">      1.0114</td>
    <td align="right">      1.0114</td>
    <td align="right">      1.0114</td>
    <td align="right">      1.0114</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">      1.0113</td>
    <td align="right">      1.0113</td>
    <td align="right">      1.0113</td>
    <td align="right">      1.0113</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">      2.0120</td>
    <td align="right">      2.0120</td>
    <td align="right">      2.0120</td>
    <td align="right">      2.0120</td>
    <td align="right">      0.5295</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">      1.0115</td>
    <td align="right">      1.0115</td>
    <td align="right">      1.0115</td>
    <td align="right">      1.0115</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">      1.0158</td>
    <td align="right">      1.0158</td>
    <td align="right">      1.0158</td>
    <td align="right">      1.0158</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.5035</td>
    <td align="right">      2.5035</td>
    <td align="right">      2.5035</td>
    <td align="right">      0.5295</td>
    <td align="right">      0.2115</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.0120</td>
    <td align="right">      2.0120</td>
    <td align="right">      2.0120</td>
    <td align="right">      0.5295</td>
    <td align="right">      0.2632</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.1933</td>
    <td align="right">      1.1933</td>
    <td align="right">      1.1933</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2610</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0114</td>
    <td align="right">      1.0114</td>
    <td align="right">      1.0114</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2618</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0113</td>
    <td align="right">      1.0113</td>
    <td align="right">      1.0113</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2618</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2617</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2617</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0115</td>
    <td align="right">      1.0115</td>
    <td align="right">      1.0115</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2618</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.0158</td>
    <td align="right">      1.0158</td>
    <td align="right">      1.0158</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.2607</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1.5006</td>
    <td align="right">      1.5006</td>
    <td align="right">      1.5006</td>
    <td align="right">      0.2648</td>
    <td align="right">      0.1764</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_10:10</td>
    <td align="right">      1.5006</td>
    <td align="right">      1.5006</td>
    <td align="right">      1.5006</td>
    <td align="right">      1.5006</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">      2.5035</td>
    <td align="right">      2.5035</td>
    <td align="right">      2.5035</td>
    <td align="right">      2.5035</td>
    <td align="right">      0.5295</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">      1.1933</td>
    <td align="right">      1.1933</td>
    <td align="right">      1.1933</td>
    <td align="right">      1.1933</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_3:3</td>
    <td align="right">      1.0114</td>
    <td align="right">      1.0114</td>
    <td align="right">      1.0114</td>
    <td align="right">      1.0114</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_4:4</td>
    <td align="right">      1.0113</td>
    <td align="right">      1.0113</td>
    <td align="right">      1.0113</td>
    <td align="right">      1.0113</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_5:5</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_6:6</td>
    <td align="right">      2.0120</td>
    <td align="right">      2.0120</td>
    <td align="right">      2.0120</td>
    <td align="right">      2.0120</td>
    <td align="right">      0.5295</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_7:7</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      1.0118</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_8:8</td>
    <td align="right">      1.0115</td>
    <td align="right">      1.0115</td>
    <td align="right">      1.0115</td>
    <td align="right">      1.0115</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_9:9</td>
    <td align="right">      1.0158</td>
    <td align="right">      1.0158</td>
    <td align="right">      1.0158</td>
    <td align="right">      1.0158</td>
    <td align="right">      0.2648</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:01:07</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     2090.32</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">LGSTORE1</td>
    <td align="right">      348.39</td>
    <td align="right">      348.39</td>
    <td align="right">0.00</td>
    <td align="right">       94.32</td>
  </tr>
  <tr>
    <td align="right">LGSTORE2</td>
    <td align="right">      348.39</td>
    <td align="right">      348.39</td>
    <td align="right">0.00</td>
    <td align="right">       94.32</td>
  </tr>
  <tr>
    <td align="right">SMSTORE1</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">0.00</td>
    <td align="right">       94.32</td>
  </tr>
  <tr>
    <td align="right">SMSTORE2</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">0.00</td>
    <td align="right">       94.32</td>
  </tr>
  <tr>
    <td align="right">SMSTORE3</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">0.00</td>
    <td align="right">       94.32</td>
  </tr>
  <tr>
    <td align="right">SMSTORE4</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">0.00</td>
    <td align="right">       94.32</td>
  </tr>
  <tr>
    <td align="right">SMSTORE5</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">0.00</td>
    <td align="right">       94.32</td>
  </tr>
  <tr>
    <td align="right">SMSTORE6</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">0.00</td>
    <td align="right">       94.32</td>
  </tr>
  <tr>
    <td align="right">SMSTORE7</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">0.00</td>
    <td align="right">       94.32</td>
  </tr>
  <tr>
    <td align="right">SMSTORE8</td>
    <td align="right">      174.19</td>
    <td align="right">      174.19</td>
    <td align="right">0.00</td>
    <td align="right">       94.32</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     2090.32</td>
    <td align="right">     2090.32</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">       0.093</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> IN_EIAMONTHLYRATEGAS</td>
    <td align="right">       8.722</td>
    <td align="right">MCF</td>
    <td align="right">MCF/Hr</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1570.89</td>
    <td align="right">   561532.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      122.19</td>
    <td align="right">    68668.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     1054.34</td>
    <td align="right">    72368.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Exterior Facade Lighting</td>
    <td align="right">      212.07</td>
    <td align="right">    13499.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      149.43</td>
    <td align="right">     8089.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- Unitary Fans</td>
    <td align="right">      292.59</td>
    <td align="right">    14857.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      149.43</td>
    <td align="right">     1830.60</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">     1570.89</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      149.43</td>
    <td align="right">     3401.49</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     3851.85</td>
    <td align="right">    47187.89</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">    12985.85</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3851.85</td>
    <td align="right">    60173.75</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      504.39</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       58.45</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      139.97</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       71.49</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      875.75</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      875.75</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      751.51</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      751.51</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      751.51</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       46.18</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        8.60</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        6.23</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4662.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       3695.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2415.</td>
    <td align="right">       4954.</td>
  </tr>
  <tr>
    <td align="right">INFIL_HALF_ON_SCH</td>
    <td align="right">       6153.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       5319.</td>
    <td align="right">       5319.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH</td>
    <td align="right">LGSTORE1 DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH</td>
    <td align="right">LGSTORE1 DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       30.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-12-22
    18:01:07</b></p>
<b>Annual Cost</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Annual Cost-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost [$]</td>
    <td align="right">    47187.89</td>
    <td align="right">    12985.85</td>
    <td align="right">        0.00</td>
    <td align="right">    60173.75</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area [$/m2]</td>
    <td align="right">       22.57</td>
    <td align="right">        6.21</td>
    <td align="right">        0.00</td>
    <td align="right">       28.79</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area [$/m2]</td>
    <td align="right">       22.57</td>
    <td align="right">        6.21</td>
    <td align="right">        0.00</td>
    <td align="right">       28.79</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<!-- FullName:Economics Results Summary Report_Entire Facility_Tariff Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">PSI_LLF_LOWLOADFACTORSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    47187.89</td>
  </tr>
  <tr>
    <td align="right">PSI_CS_COMMERCIALELECTRICSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    25974.16</td>
  </tr>
  <tr>
    <td align="right">IN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    12985.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_LLF_LOWLOADFACTORSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_LLF_LOWLOADFACTORSERVICE</b></p>
<p>Timestamp: <b>2020-12-22
    18:01:07</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     3692.00</td>
    <td align="right">     3213.08</td>
    <td align="right">     3638.59</td>
    <td align="right">     3276.60</td>
    <td align="right">     3470.76</td>
    <td align="right">     3669.49</td>
    <td align="right">     4186.68</td>
    <td align="right">     4032.47</td>
    <td align="right">     3465.92</td>
    <td align="right">     3651.88</td>
    <td align="right">     3529.35</td>
    <td align="right">     3685.68</td>
    <td align="right">    43512.49</td>
    <td align="right">     4186.68</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">       15.00</td>
    <td align="right">      180.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     3707.00</td>
    <td align="right">     3228.08</td>
    <td align="right">     3653.59</td>
    <td align="right">     3291.60</td>
    <td align="right">     3485.76</td>
    <td align="right">     3684.49</td>
    <td align="right">     4201.68</td>
    <td align="right">     4047.47</td>
    <td align="right">     3480.92</td>
    <td align="right">     3666.88</td>
    <td align="right">     3544.35</td>
    <td align="right">     3700.68</td>
    <td align="right">    43692.49</td>
    <td align="right">     4201.68</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     3707.00</td>
    <td align="right">     3228.08</td>
    <td align="right">     3653.59</td>
    <td align="right">     3291.60</td>
    <td align="right">     3485.76</td>
    <td align="right">     3684.49</td>
    <td align="right">     4201.68</td>
    <td align="right">     4047.47</td>
    <td align="right">     3480.92</td>
    <td align="right">     3666.88</td>
    <td align="right">     3544.35</td>
    <td align="right">     3700.68</td>
    <td align="right">    43692.49</td>
    <td align="right">     4201.68</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      296.56</td>
    <td align="right">      258.25</td>
    <td align="right">      292.29</td>
    <td align="right">      263.33</td>
    <td align="right">      278.86</td>
    <td align="right">      294.76</td>
    <td align="right">      336.13</td>
    <td align="right">      323.80</td>
    <td align="right">      278.47</td>
    <td align="right">      293.35</td>
    <td align="right">      283.55</td>
    <td align="right">      296.05</td>
    <td align="right">     3495.40</td>
    <td align="right">      336.13</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     4003.56</td>
    <td align="right">     3486.33</td>
    <td align="right">     3945.87</td>
    <td align="right">     3554.92</td>
    <td align="right">     3764.62</td>
    <td align="right">     3979.25</td>
    <td align="right">     4537.81</td>
    <td align="right">     4371.27</td>
    <td align="right">     3759.40</td>
    <td align="right">     3960.23</td>
    <td align="right">     3827.90</td>
    <td align="right">     3996.74</td>
    <td align="right">    47187.89</td>
    <td align="right">     4537.81</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">       84.32</td>
    <td align="right">       75.43</td>
    <td align="right">       83.33</td>
    <td align="right">       80.48</td>
    <td align="right">       83.58</td>
    <td align="right">       91.23</td>
    <td align="right">      102.03</td>
    <td align="right">       98.17</td>
    <td align="right">       84.13</td>
    <td align="right">       83.04</td>
    <td align="right">       81.36</td>
    <td align="right">       84.21</td>
    <td align="right">     1031.32</td>
    <td align="right">      102.03</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">       22.29</td>
    <td align="right">       19.94</td>
    <td align="right">       22.02</td>
    <td align="right">       21.27</td>
    <td align="right">       22.09</td>
    <td align="right">       24.11</td>
    <td align="right">       26.97</td>
    <td align="right">       25.95</td>
    <td align="right">       22.23</td>
    <td align="right">       21.95</td>
    <td align="right">       21.50</td>
    <td align="right">       22.26</td>
    <td align="right">      272.58</td>
    <td align="right">       26.97</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       46.86</td>
    <td align="right">       41.92</td>
    <td align="right">       46.31</td>
    <td align="right">       44.72</td>
    <td align="right">       46.45</td>
    <td align="right">       50.70</td>
    <td align="right">       56.70</td>
    <td align="right">       54.56</td>
    <td align="right">       46.75</td>
    <td align="right">       46.15</td>
    <td align="right">       45.22</td>
    <td align="right">       46.80</td>
    <td align="right">      573.13</td>
    <td align="right">       56.70</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       -15.4</td>
    <td align="right">       -13.8</td>
    <td align="right">       -15.2</td>
    <td align="right">       -14.7</td>
    <td align="right">       -15.2</td>
    <td align="right">       -16.6</td>
    <td align="right">       -18.6</td>
    <td align="right">       -17.9</td>
    <td align="right">       -15.3</td>
    <td align="right">       -15.2</td>
    <td align="right">       -14.8</td>
    <td align="right">       -15.4</td>
    <td align="right">      -188.2</td>
    <td align="right">       -13.8</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        -1.3</td>
    <td align="right">        -1.2</td>
    <td align="right">        -1.3</td>
    <td align="right">        -1.2</td>
    <td align="right">        -1.3</td>
    <td align="right">        -1.4</td>
    <td align="right">        -1.6</td>
    <td align="right">        -1.5</td>
    <td align="right">        -1.3</td>
    <td align="right">        -1.3</td>
    <td align="right">        -1.2</td>
    <td align="right">        -1.3</td>
    <td align="right">       -15.8</td>
    <td align="right">        -1.2</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">        -9.0</td>
    <td align="right">        -8.0</td>
    <td align="right">        -8.9</td>
    <td align="right">        -8.6</td>
    <td align="right">        -8.9</td>
    <td align="right">        -9.7</td>
    <td align="right">       -10.9</td>
    <td align="right">       -10.5</td>
    <td align="right">        -9.0</td>
    <td align="right">        -8.8</td>
    <td align="right">        -8.7</td>
    <td align="right">        -9.0</td>
    <td align="right">      -109.8</td>
    <td align="right">        -8.0</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">       34.64</td>
    <td align="right">       30.98</td>
    <td align="right">       34.23</td>
    <td align="right">       33.06</td>
    <td align="right">       34.33</td>
    <td align="right">       37.47</td>
    <td align="right">       41.91</td>
    <td align="right">       40.32</td>
    <td align="right">       34.55</td>
    <td align="right">       34.11</td>
    <td align="right">       33.42</td>
    <td align="right">       34.59</td>
    <td align="right">      423.61</td>
    <td align="right">       41.91</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      296.56</td>
    <td align="right">      258.25</td>
    <td align="right">      292.29</td>
    <td align="right">      263.33</td>
    <td align="right">      278.86</td>
    <td align="right">      294.76</td>
    <td align="right">      336.13</td>
    <td align="right">      323.80</td>
    <td align="right">      278.47</td>
    <td align="right">      293.35</td>
    <td align="right">      283.55</td>
    <td align="right">      296.05</td>
    <td align="right">     3495.40</td>
    <td align="right">      336.13</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     2490.17</td>
    <td align="right">     2234.38</td>
    <td align="right">     2461.64</td>
    <td align="right">     2379.64</td>
    <td align="right">     2468.80</td>
    <td align="right">     2688.70</td>
    <td align="right">     2999.41</td>
    <td align="right">     2888.38</td>
    <td align="right">     2484.43</td>
    <td align="right">     2453.27</td>
    <td align="right">     2405.05</td>
    <td align="right">     2486.80</td>
    <td align="right">    30440.67</td>
    <td align="right">     2999.41</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDBASECHARGE ($)</td>
    <td align="right">     1039.38</td>
    <td align="right">      833.38</td>
    <td align="right">     1016.40</td>
    <td align="right">      741.91</td>
    <td align="right">      840.95</td>
    <td align="right">      805.03</td>
    <td align="right">      990.70</td>
    <td align="right">      954.96</td>
    <td align="right">      819.42</td>
    <td align="right">     1038.62</td>
    <td align="right">      967.54</td>
    <td align="right">     1036.66</td>
    <td align="right">    11084.96</td>
    <td align="right">     1039.38</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     3707.00</td>
    <td align="right">     3228.08</td>
    <td align="right">     3653.59</td>
    <td align="right">     3291.60</td>
    <td align="right">     3485.76</td>
    <td align="right">     3684.49</td>
    <td align="right">     4201.68</td>
    <td align="right">     4047.47</td>
    <td align="right">     3480.92</td>
    <td align="right">     3666.88</td>
    <td align="right">     3544.35</td>
    <td align="right">     3700.68</td>
    <td align="right">    43692.49</td>
    <td align="right">     4201.68</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    41580.27</td>
    <td align="right">    37194.21</td>
    <td align="right">    41091.08</td>
    <td align="right">    39684.92</td>
    <td align="right">    41213.72</td>
    <td align="right">    44984.34</td>
    <td align="right">    50312.00</td>
    <td align="right">    48408.22</td>
    <td align="right">    41481.88</td>
    <td align="right">    40947.56</td>
    <td align="right">    40120.76</td>
    <td align="right">    41522.41</td>
    <td align="right">   508541.37</td>
    <td align="right">    50312.00</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND75KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    41580.27</td>
    <td align="right">    37194.21</td>
    <td align="right">    41091.08</td>
    <td align="right">    39684.92</td>
    <td align="right">    41213.72</td>
    <td align="right">    44984.34</td>
    <td align="right">    50312.00</td>
    <td align="right">    48408.22</td>
    <td align="right">    41481.88</td>
    <td align="right">    40947.56</td>
    <td align="right">    40120.76</td>
    <td align="right">    41522.41</td>
    <td align="right">   508541.37</td>
    <td align="right">    50312.00</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      133.45</td>
    <td align="right">      130.40</td>
    <td align="right">      154.92</td>
    <td align="right">      163.47</td>
    <td align="right">      157.07</td>
    <td align="right">      134.47</td>
    <td align="right">      105.36</td>
    <td align="right">      109.21</td>
    <td align="right">      108.81</td>
    <td align="right">     1523.60</td>
    <td align="right">      163.47</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    41580.27</td>
    <td align="right">    37194.21</td>
    <td align="right">    41091.08</td>
    <td align="right">    39684.92</td>
    <td align="right">    41213.72</td>
    <td align="right">    44984.34</td>
    <td align="right">    50312.00</td>
    <td align="right">    48408.22</td>
    <td align="right">    41481.88</td>
    <td align="right">    40947.56</td>
    <td align="right">    40120.76</td>
    <td align="right">    41522.41</td>
    <td align="right">   508541.37</td>
    <td align="right">    50312.00</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      133.45</td>
    <td align="right">      130.40</td>
    <td align="right">      154.92</td>
    <td align="right">      163.47</td>
    <td align="right">      157.07</td>
    <td align="right">      134.47</td>
    <td align="right">      105.36</td>
    <td align="right">      109.21</td>
    <td align="right">      108.81</td>
    <td align="right">     1523.60</td>
    <td align="right">      163.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      133.45</td>
    <td align="right">      130.40</td>
    <td align="right">      154.92</td>
    <td align="right">      163.47</td>
    <td align="right">      157.07</td>
    <td align="right">      134.47</td>
    <td align="right">      105.36</td>
    <td align="right">      109.21</td>
    <td align="right">      108.81</td>
    <td align="right">     1523.60</td>
    <td align="right">      163.47</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      133.45</td>
    <td align="right">      130.40</td>
    <td align="right">      154.92</td>
    <td align="right">      163.47</td>
    <td align="right">      157.07</td>
    <td align="right">      134.47</td>
    <td align="right">      105.36</td>
    <td align="right">      109.21</td>
    <td align="right">      108.81</td>
    <td align="right">     1523.60</td>
    <td align="right">      163.47</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      133.45</td>
    <td align="right">      130.40</td>
    <td align="right">      154.92</td>
    <td align="right">      163.47</td>
    <td align="right">      157.07</td>
    <td align="right">      134.47</td>
    <td align="right">      105.36</td>
    <td align="right">      109.21</td>
    <td align="right">      108.81</td>
    <td align="right">     1523.60</td>
    <td align="right">      163.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    41580.27</td>
    <td align="right">    37194.21</td>
    <td align="right">    41091.08</td>
    <td align="right">    39684.92</td>
    <td align="right">    41213.72</td>
    <td align="right">    44984.34</td>
    <td align="right">    50312.00</td>
    <td align="right">    48408.22</td>
    <td align="right">    41481.88</td>
    <td align="right">    40947.56</td>
    <td align="right">    40120.76</td>
    <td align="right">    41522.41</td>
    <td align="right">   508541.37</td>
    <td align="right">    50312.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      133.45</td>
    <td align="right">      130.40</td>
    <td align="right">      154.92</td>
    <td align="right">      163.47</td>
    <td align="right">      157.07</td>
    <td align="right">      134.47</td>
    <td align="right">      105.36</td>
    <td align="right">      109.21</td>
    <td align="right">      108.81</td>
    <td align="right">     1523.60</td>
    <td align="right">      163.47</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    41580.27</td>
    <td align="right">    37194.21</td>
    <td align="right">    41091.08</td>
    <td align="right">    39684.92</td>
    <td align="right">    41213.72</td>
    <td align="right">    44984.34</td>
    <td align="right">    50312.00</td>
    <td align="right">    48408.22</td>
    <td align="right">    41481.88</td>
    <td align="right">    40947.56</td>
    <td align="right">    40120.76</td>
    <td align="right">    41522.41</td>
    <td align="right">   508541.37</td>
    <td align="right">    50312.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      133.45</td>
    <td align="right">      130.40</td>
    <td align="right">      154.92</td>
    <td align="right">      163.47</td>
    <td align="right">      157.07</td>
    <td align="right">      134.47</td>
    <td align="right">      105.36</td>
    <td align="right">      109.21</td>
    <td align="right">      108.81</td>
    <td align="right">     1523.60</td>
    <td align="right">      163.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    41580.27</td>
    <td align="right">    37194.21</td>
    <td align="right">    41091.08</td>
    <td align="right">    39684.92</td>
    <td align="right">    41213.72</td>
    <td align="right">    44984.34</td>
    <td align="right">    50312.00</td>
    <td align="right">    48408.22</td>
    <td align="right">    41481.88</td>
    <td align="right">    40947.56</td>
    <td align="right">    40120.76</td>
    <td align="right">    41522.41</td>
    <td align="right">   508541.37</td>
    <td align="right">    50312.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      133.45</td>
    <td align="right">      130.40</td>
    <td align="right">      154.92</td>
    <td align="right">      163.47</td>
    <td align="right">      157.07</td>
    <td align="right">      134.47</td>
    <td align="right">      105.36</td>
    <td align="right">      109.21</td>
    <td align="right">      108.81</td>
    <td align="right">     1523.60</td>
    <td align="right">      163.47</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_LLF_LOWLOADFACTORSERVICE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MINDEMAND75KW FROM TotalDemand<br>
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy<br>
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy<br>
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy<br>
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy<br>
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy<br>
ANNUALENERGYCHARGE FROM TotalEnergy<br>
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand<br>
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::PSI_CS_COMMERCIALELECTRICSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> PSI_CS_COMMERCIALELECTRICSERVICE</b></p>
<p>Timestamp: <b>2020-12-22
    18:01:07</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND75KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1958.44</td>
    <td align="right">     1758.75</td>
    <td align="right">     1936.17</td>
    <td align="right">     1872.15</td>
    <td align="right">     1941.75</td>
    <td align="right">     2113.42</td>
    <td align="right">     2355.99</td>
    <td align="right">     2269.31</td>
    <td align="right">     1953.96</td>
    <td align="right">     1929.63</td>
    <td align="right">     1891.99</td>
    <td align="right">     1955.80</td>
    <td align="right">    23937.34</td>
    <td align="right">     2355.99</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">        9.40</td>
    <td align="right">      112.80</td>
    <td align="right">        9.40</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1967.84</td>
    <td align="right">     1768.15</td>
    <td align="right">     1945.57</td>
    <td align="right">     1881.55</td>
    <td align="right">     1951.15</td>
    <td align="right">     2122.82</td>
    <td align="right">     2365.39</td>
    <td align="right">     2278.71</td>
    <td align="right">     1963.36</td>
    <td align="right">     1939.03</td>
    <td align="right">     1901.39</td>
    <td align="right">     1965.20</td>
    <td align="right">    24050.14</td>
    <td align="right">     2365.39</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1967.84</td>
    <td align="right">     1768.15</td>
    <td align="right">     1945.57</td>
    <td align="right">     1881.55</td>
    <td align="right">     1951.15</td>
    <td align="right">     2122.82</td>
    <td align="right">     2365.39</td>
    <td align="right">     2278.71</td>
    <td align="right">     1963.36</td>
    <td align="right">     1939.03</td>
    <td align="right">     1901.39</td>
    <td align="right">     1965.20</td>
    <td align="right">    24050.14</td>
    <td align="right">     2365.39</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      157.43</td>
    <td align="right">      141.45</td>
    <td align="right">      155.65</td>
    <td align="right">      150.52</td>
    <td align="right">      156.09</td>
    <td align="right">      169.83</td>
    <td align="right">      189.23</td>
    <td align="right">      182.30</td>
    <td align="right">      157.07</td>
    <td align="right">      155.12</td>
    <td align="right">      152.11</td>
    <td align="right">      157.22</td>
    <td align="right">     1924.01</td>
    <td align="right">      189.23</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2125.27</td>
    <td align="right">     1909.60</td>
    <td align="right">     2101.21</td>
    <td align="right">     2032.07</td>
    <td align="right">     2107.24</td>
    <td align="right">     2292.65</td>
    <td align="right">     2554.62</td>
    <td align="right">     2461.00</td>
    <td align="right">     2120.43</td>
    <td align="right">     2094.15</td>
    <td align="right">     2053.50</td>
    <td align="right">     2122.42</td>
    <td align="right">    25974.16</td>
    <td align="right">     2554.62</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">FUELCOSTADJUSTENERGYCHARGE ($)</td>
    <td align="right">       84.32</td>
    <td align="right">       75.43</td>
    <td align="right">       83.33</td>
    <td align="right">       80.48</td>
    <td align="right">       83.58</td>
    <td align="right">       91.23</td>
    <td align="right">      102.03</td>
    <td align="right">       98.17</td>
    <td align="right">       84.13</td>
    <td align="right">       83.04</td>
    <td align="right">       81.36</td>
    <td align="right">       84.21</td>
    <td align="right">     1031.32</td>
    <td align="right">      102.03</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($)</td>
    <td align="right">       22.29</td>
    <td align="right">       19.94</td>
    <td align="right">       22.02</td>
    <td align="right">       21.27</td>
    <td align="right">       22.09</td>
    <td align="right">       24.11</td>
    <td align="right">       26.97</td>
    <td align="right">       25.95</td>
    <td align="right">       22.23</td>
    <td align="right">       21.95</td>
    <td align="right">       21.50</td>
    <td align="right">       22.26</td>
    <td align="right">      272.58</td>
    <td align="right">       26.97</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SOXNOXRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">       46.86</td>
    <td align="right">       41.92</td>
    <td align="right">       46.31</td>
    <td align="right">       44.72</td>
    <td align="right">       46.45</td>
    <td align="right">       50.70</td>
    <td align="right">       56.70</td>
    <td align="right">       54.56</td>
    <td align="right">       46.75</td>
    <td align="right">       46.15</td>
    <td align="right">       45.22</td>
    <td align="right">       46.80</td>
    <td align="right">      573.13</td>
    <td align="right">       56.70</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DSMRIDERADJUSTENERGYCHARGE ($)</td>
    <td align="right">      0.8732</td>
    <td align="right">      0.7811</td>
    <td align="right">      0.8629</td>
    <td align="right">      0.8334</td>
    <td align="right">      0.8655</td>
    <td align="right">      0.9447</td>
    <td align="right">        1.06</td>
    <td align="right">        1.02</td>
    <td align="right">      0.8711</td>
    <td align="right">      0.8599</td>
    <td align="right">      0.8425</td>
    <td align="right">      0.8720</td>
    <td align="right">       10.68</td>
    <td align="right">        1.06</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">PURCHPOWERTRACKERADJUSTENERGYCHARGE ($)</td>
    <td align="right">        1.41</td>
    <td align="right">        1.26</td>
    <td align="right">        1.40</td>
    <td align="right">        1.35</td>
    <td align="right">        1.40</td>
    <td align="right">        1.53</td>
    <td align="right">        1.71</td>
    <td align="right">        1.65</td>
    <td align="right">        1.41</td>
    <td align="right">        1.39</td>
    <td align="right">        1.36</td>
    <td align="right">        1.41</td>
    <td align="right">       17.29</td>
    <td align="right">        1.71</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">MIDWESTISOADJUSTENERGYCHARGE ($)</td>
    <td align="right">        -8.4</td>
    <td align="right">        -7.6</td>
    <td align="right">        -8.3</td>
    <td align="right">        -8.1</td>
    <td align="right">        -8.4</td>
    <td align="right">        -9.1</td>
    <td align="right">       -10.2</td>
    <td align="right">        -9.8</td>
    <td align="right">        -8.4</td>
    <td align="right">        -8.3</td>
    <td align="right">        -8.1</td>
    <td align="right">        -8.4</td>
    <td align="right">      -103.2</td>
    <td align="right">        -7.6</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">CLEANCOALRIDERENERGYCHARGE ($)</td>
    <td align="right">       33.56</td>
    <td align="right">       30.02</td>
    <td align="right">       33.16</td>
    <td align="right">       32.03</td>
    <td align="right">       33.26</td>
    <td align="right">       36.30</td>
    <td align="right">       40.60</td>
    <td align="right">       39.07</td>
    <td align="right">       33.48</td>
    <td align="right">       33.04</td>
    <td align="right">       32.38</td>
    <td align="right">       33.51</td>
    <td align="right">      410.39</td>
    <td align="right">       40.60</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      157.43</td>
    <td align="right">      141.45</td>
    <td align="right">      155.65</td>
    <td align="right">      150.52</td>
    <td align="right">      156.09</td>
    <td align="right">      169.83</td>
    <td align="right">      189.23</td>
    <td align="right">      182.30</td>
    <td align="right">      157.07</td>
    <td align="right">      155.12</td>
    <td align="right">      152.11</td>
    <td align="right">      157.22</td>
    <td align="right">     1924.01</td>
    <td align="right">      189.23</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     1777.56</td>
    <td align="right">     1596.95</td>
    <td align="right">     1757.42</td>
    <td align="right">     1699.52</td>
    <td align="right">     1762.47</td>
    <td align="right">     1917.74</td>
    <td align="right">     2137.13</td>
    <td align="right">     2058.73</td>
    <td align="right">     1773.51</td>
    <td align="right">     1751.51</td>
    <td align="right">     1717.46</td>
    <td align="right">     1775.18</td>
    <td align="right">    21725.19</td>
    <td align="right">     2137.13</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1967.84</td>
    <td align="right">     1768.15</td>
    <td align="right">     1945.57</td>
    <td align="right">     1881.55</td>
    <td align="right">     1951.15</td>
    <td align="right">     2122.82</td>
    <td align="right">     2365.39</td>
    <td align="right">     2278.71</td>
    <td align="right">     1963.36</td>
    <td align="right">     1939.03</td>
    <td align="right">     1901.39</td>
    <td align="right">     1965.20</td>
    <td align="right">    24050.14</td>
    <td align="right">     2365.39</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    41580.27</td>
    <td align="right">    37194.21</td>
    <td align="right">    41091.08</td>
    <td align="right">    39684.92</td>
    <td align="right">    41213.72</td>
    <td align="right">    44984.34</td>
    <td align="right">    50312.00</td>
    <td align="right">    48408.22</td>
    <td align="right">    41481.88</td>
    <td align="right">    40947.56</td>
    <td align="right">    40120.76</td>
    <td align="right">    41522.41</td>
    <td align="right">   508541.37</td>
    <td align="right">    50312.00</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND75KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    41580.27</td>
    <td align="right">    37194.21</td>
    <td align="right">    41091.08</td>
    <td align="right">    39684.92</td>
    <td align="right">    41213.72</td>
    <td align="right">    44984.34</td>
    <td align="right">    50312.00</td>
    <td align="right">    48408.22</td>
    <td align="right">    41481.88</td>
    <td align="right">    40947.56</td>
    <td align="right">    40120.76</td>
    <td align="right">    41522.41</td>
    <td align="right">   508541.37</td>
    <td align="right">    50312.00</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      133.45</td>
    <td align="right">      130.40</td>
    <td align="right">      154.92</td>
    <td align="right">      163.47</td>
    <td align="right">      157.07</td>
    <td align="right">      134.47</td>
    <td align="right">      105.36</td>
    <td align="right">      109.21</td>
    <td align="right">      108.81</td>
    <td align="right">     1523.60</td>
    <td align="right">      163.47</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    41580.27</td>
    <td align="right">    37194.21</td>
    <td align="right">    41091.08</td>
    <td align="right">    39684.92</td>
    <td align="right">    41213.72</td>
    <td align="right">    44984.34</td>
    <td align="right">    50312.00</td>
    <td align="right">    48408.22</td>
    <td align="right">    41481.88</td>
    <td align="right">    40947.56</td>
    <td align="right">    40120.76</td>
    <td align="right">    41522.41</td>
    <td align="right">   508541.37</td>
    <td align="right">    50312.00</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      133.45</td>
    <td align="right">      130.40</td>
    <td align="right">      154.92</td>
    <td align="right">      163.47</td>
    <td align="right">      157.07</td>
    <td align="right">      134.47</td>
    <td align="right">      105.36</td>
    <td align="right">      109.21</td>
    <td align="right">      108.81</td>
    <td align="right">     1523.60</td>
    <td align="right">      163.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      133.45</td>
    <td align="right">      130.40</td>
    <td align="right">      154.92</td>
    <td align="right">      163.47</td>
    <td align="right">      157.07</td>
    <td align="right">      134.47</td>
    <td align="right">      105.36</td>
    <td align="right">      109.21</td>
    <td align="right">      108.81</td>
    <td align="right">     1523.60</td>
    <td align="right">      163.47</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      133.45</td>
    <td align="right">      130.40</td>
    <td align="right">      154.92</td>
    <td align="right">      163.47</td>
    <td align="right">      157.07</td>
    <td align="right">      134.47</td>
    <td align="right">      105.36</td>
    <td align="right">      109.21</td>
    <td align="right">      108.81</td>
    <td align="right">     1523.60</td>
    <td align="right">      163.47</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      133.45</td>
    <td align="right">      130.40</td>
    <td align="right">      154.92</td>
    <td align="right">      163.47</td>
    <td align="right">      157.07</td>
    <td align="right">      134.47</td>
    <td align="right">      105.36</td>
    <td align="right">      109.21</td>
    <td align="right">      108.81</td>
    <td align="right">     1523.60</td>
    <td align="right">      163.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    41580.27</td>
    <td align="right">    37194.21</td>
    <td align="right">    41091.08</td>
    <td align="right">    39684.92</td>
    <td align="right">    41213.72</td>
    <td align="right">    44984.34</td>
    <td align="right">    50312.00</td>
    <td align="right">    48408.22</td>
    <td align="right">    41481.88</td>
    <td align="right">    40947.56</td>
    <td align="right">    40120.76</td>
    <td align="right">    41522.41</td>
    <td align="right">   508541.37</td>
    <td align="right">    50312.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      133.45</td>
    <td align="right">      130.40</td>
    <td align="right">      154.92</td>
    <td align="right">      163.47</td>
    <td align="right">      157.07</td>
    <td align="right">      134.47</td>
    <td align="right">      105.36</td>
    <td align="right">      109.21</td>
    <td align="right">      108.81</td>
    <td align="right">     1523.60</td>
    <td align="right">      163.47</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    41580.27</td>
    <td align="right">    37194.21</td>
    <td align="right">    41091.08</td>
    <td align="right">    39684.92</td>
    <td align="right">    41213.72</td>
    <td align="right">    44984.34</td>
    <td align="right">    50312.00</td>
    <td align="right">    48408.22</td>
    <td align="right">    41481.88</td>
    <td align="right">    40947.56</td>
    <td align="right">    40120.76</td>
    <td align="right">    41522.41</td>
    <td align="right">   508541.37</td>
    <td align="right">    50312.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      133.45</td>
    <td align="right">      130.40</td>
    <td align="right">      154.92</td>
    <td align="right">      163.47</td>
    <td align="right">      157.07</td>
    <td align="right">      134.47</td>
    <td align="right">      105.36</td>
    <td align="right">      109.21</td>
    <td align="right">      108.81</td>
    <td align="right">     1523.60</td>
    <td align="right">      163.47</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    41580.27</td>
    <td align="right">    37194.21</td>
    <td align="right">    41091.08</td>
    <td align="right">    39684.92</td>
    <td align="right">    41213.72</td>
    <td align="right">    44984.34</td>
    <td align="right">    50312.00</td>
    <td align="right">    48408.22</td>
    <td align="right">    41481.88</td>
    <td align="right">    40947.56</td>
    <td align="right">    40120.76</td>
    <td align="right">    41522.41</td>
    <td align="right">   508541.37</td>
    <td align="right">    50312.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      108.81</td>
    <td align="right">      133.45</td>
    <td align="right">      130.40</td>
    <td align="right">      154.92</td>
    <td align="right">      163.47</td>
    <td align="right">      157.07</td>
    <td align="right">      134.47</td>
    <td align="right">      105.36</td>
    <td align="right">      109.21</td>
    <td align="right">      108.81</td>
    <td align="right">     1523.60</td>
    <td align="right">      163.47</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_PSI_CS_COMMERCIALELECTRICSERVICE_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MAXDEMAND75KW FROM TotalDemand<br>
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy<br>
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy<br>
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy<br>
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy<br>
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy<br>
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy<br>
ANNUALENERGYCHARGE FROM TotalEnergy<br>
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::IN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> IN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2020-12-22
    18:01:07</b></p>
<b>General</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Categories-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2918.81</td>
    <td align="right">     2075.18</td>
    <td align="right">     1549.11</td>
    <td align="right">      859.75</td>
    <td align="right">      219.73</td>
    <td align="right">       31.12</td>
    <td align="right">        2.19</td>
    <td align="right">        8.53</td>
    <td align="right">       73.51</td>
    <td align="right">      450.37</td>
    <td align="right">     1310.92</td>
    <td align="right">     2524.73</td>
    <td align="right">    12023.94</td>
    <td align="right">     2918.81</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2918.81</td>
    <td align="right">     2075.18</td>
    <td align="right">     1549.11</td>
    <td align="right">      859.75</td>
    <td align="right">      219.73</td>
    <td align="right">       31.12</td>
    <td align="right">        2.19</td>
    <td align="right">        8.53</td>
    <td align="right">       73.51</td>
    <td align="right">      450.37</td>
    <td align="right">     1310.92</td>
    <td align="right">     2524.73</td>
    <td align="right">    12023.94</td>
    <td align="right">     2918.81</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2918.81</td>
    <td align="right">     2075.18</td>
    <td align="right">     1549.11</td>
    <td align="right">      859.75</td>
    <td align="right">      219.73</td>
    <td align="right">       31.12</td>
    <td align="right">        2.19</td>
    <td align="right">        8.53</td>
    <td align="right">       73.51</td>
    <td align="right">      450.37</td>
    <td align="right">     1310.92</td>
    <td align="right">     2524.73</td>
    <td align="right">    12023.94</td>
    <td align="right">     2918.81</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      233.50</td>
    <td align="right">      166.01</td>
    <td align="right">      123.93</td>
    <td align="right">       68.78</td>
    <td align="right">       17.58</td>
    <td align="right">        2.49</td>
    <td align="right">      0.1750</td>
    <td align="right">      0.6825</td>
    <td align="right">        5.88</td>
    <td align="right">       36.03</td>
    <td align="right">      104.87</td>
    <td align="right">      201.98</td>
    <td align="right">      961.92</td>
    <td align="right">      233.50</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     3152.31</td>
    <td align="right">     2241.20</td>
    <td align="right">     1673.04</td>
    <td align="right">      928.53</td>
    <td align="right">      237.30</td>
    <td align="right">       33.61</td>
    <td align="right">        2.36</td>
    <td align="right">        9.21</td>
    <td align="right">       79.39</td>
    <td align="right">      486.40</td>
    <td align="right">     1415.79</td>
    <td align="right">     2726.71</td>
    <td align="right">    12985.85</td>
    <td align="right">     3152.31</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     2918.81</td>
    <td align="right">     2075.18</td>
    <td align="right">     1549.11</td>
    <td align="right">      859.75</td>
    <td align="right">      219.73</td>
    <td align="right">       31.12</td>
    <td align="right">        2.19</td>
    <td align="right">        8.53</td>
    <td align="right">       73.51</td>
    <td align="right">      450.37</td>
    <td align="right">     1310.92</td>
    <td align="right">     2524.73</td>
    <td align="right">    12023.94</td>
    <td align="right">     2918.81</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFEIGHTPERCENT ($)</td>
    <td align="right">      233.50</td>
    <td align="right">      166.01</td>
    <td align="right">      123.93</td>
    <td align="right">       68.78</td>
    <td align="right">       17.58</td>
    <td align="right">        2.49</td>
    <td align="right">      0.1750</td>
    <td align="right">      0.6825</td>
    <td align="right">        5.88</td>
    <td align="right">       36.03</td>
    <td align="right">      104.87</td>
    <td align="right">      201.98</td>
    <td align="right">      961.92</td>
    <td align="right">      233.50</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Corresponding Sources for Charges-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2918.81</td>
    <td align="right">     2075.18</td>
    <td align="right">     1549.11</td>
    <td align="right">      859.75</td>
    <td align="right">      219.73</td>
    <td align="right">       31.12</td>
    <td align="right">        2.19</td>
    <td align="right">        8.53</td>
    <td align="right">       73.51</td>
    <td align="right">      450.37</td>
    <td align="right">     1310.92</td>
    <td align="right">     2524.73</td>
    <td align="right">    12023.94</td>
    <td align="right">     2918.81</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      355.09</td>
    <td align="right">      276.32</td>
    <td align="right">      172.70</td>
    <td align="right">       95.42</td>
    <td align="right">       23.99</td>
    <td align="right">        2.98</td>
    <td align="right">      0.2119</td>
    <td align="right">      0.8421</td>
    <td align="right">        7.99</td>
    <td align="right">       55.06</td>
    <td align="right">      167.42</td>
    <td align="right">      330.89</td>
    <td align="right">     1488.92</td>
    <td align="right">      355.09</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Ratchets-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Qualifies-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Native Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      355.09</td>
    <td align="right">      276.32</td>
    <td align="right">      172.70</td>
    <td align="right">       95.42</td>
    <td align="right">       23.99</td>
    <td align="right">        2.98</td>
    <td align="right">      0.2119</td>
    <td align="right">      0.8421</td>
    <td align="right">        7.99</td>
    <td align="right">       55.06</td>
    <td align="right">      167.42</td>
    <td align="right">      330.89</td>
    <td align="right">     1488.92</td>
    <td align="right">      355.09</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        1.81</td>
    <td align="right">        1.75</td>
    <td align="right">        1.21</td>
    <td align="right">        1.10</td>
    <td align="right">      0.8513</td>
    <td align="right">      0.4902</td>
    <td align="right">      0.1802</td>
    <td align="right">      0.2327</td>
    <td align="right">      0.5360</td>
    <td align="right">      0.9211</td>
    <td align="right">        1.59</td>
    <td align="right">        1.64</td>
    <td align="right">       12.31</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      355.09</td>
    <td align="right">      276.32</td>
    <td align="right">      172.70</td>
    <td align="right">       95.42</td>
    <td align="right">       23.99</td>
    <td align="right">        2.98</td>
    <td align="right">      0.2119</td>
    <td align="right">      0.8421</td>
    <td align="right">        7.99</td>
    <td align="right">       55.06</td>
    <td align="right">      167.42</td>
    <td align="right">      330.89</td>
    <td align="right">     1488.92</td>
    <td align="right">      355.09</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        1.81</td>
    <td align="right">        1.75</td>
    <td align="right">        1.21</td>
    <td align="right">        1.10</td>
    <td align="right">      0.8513</td>
    <td align="right">      0.4902</td>
    <td align="right">      0.1802</td>
    <td align="right">      0.2327</td>
    <td align="right">      0.5360</td>
    <td align="right">      0.9211</td>
    <td align="right">        1.59</td>
    <td align="right">        1.64</td>
    <td align="right">       12.31</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        1.81</td>
    <td align="right">        1.75</td>
    <td align="right">        1.21</td>
    <td align="right">        1.10</td>
    <td align="right">      0.8513</td>
    <td align="right">      0.4902</td>
    <td align="right">      0.1802</td>
    <td align="right">      0.2327</td>
    <td align="right">      0.5360</td>
    <td align="right">      0.9211</td>
    <td align="right">        1.59</td>
    <td align="right">        1.64</td>
    <td align="right">       12.31</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        1.81</td>
    <td align="right">        1.75</td>
    <td align="right">        1.21</td>
    <td align="right">        1.10</td>
    <td align="right">      0.8513</td>
    <td align="right">      0.4902</td>
    <td align="right">      0.1802</td>
    <td align="right">      0.2327</td>
    <td align="right">      0.5360</td>
    <td align="right">      0.9211</td>
    <td align="right">        1.59</td>
    <td align="right">        1.64</td>
    <td align="right">       12.31</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        1.81</td>
    <td align="right">        1.75</td>
    <td align="right">        1.21</td>
    <td align="right">        1.10</td>
    <td align="right">      0.8513</td>
    <td align="right">      0.4902</td>
    <td align="right">      0.1802</td>
    <td align="right">      0.2327</td>
    <td align="right">      0.5360</td>
    <td align="right">      0.9211</td>
    <td align="right">        1.59</td>
    <td align="right">        1.64</td>
    <td align="right">       12.31</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      355.09</td>
    <td align="right">      276.32</td>
    <td align="right">      172.70</td>
    <td align="right">       95.42</td>
    <td align="right">       23.99</td>
    <td align="right">        2.98</td>
    <td align="right">      0.2119</td>
    <td align="right">      0.8421</td>
    <td align="right">        7.99</td>
    <td align="right">       55.06</td>
    <td align="right">      167.42</td>
    <td align="right">      330.89</td>
    <td align="right">     1488.92</td>
    <td align="right">      355.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        1.81</td>
    <td align="right">        1.75</td>
    <td align="right">        1.21</td>
    <td align="right">        1.10</td>
    <td align="right">      0.8513</td>
    <td align="right">      0.4902</td>
    <td align="right">      0.1802</td>
    <td align="right">      0.2327</td>
    <td align="right">      0.5360</td>
    <td align="right">      0.9211</td>
    <td align="right">        1.59</td>
    <td align="right">        1.64</td>
    <td align="right">       12.31</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      355.09</td>
    <td align="right">      276.32</td>
    <td align="right">      172.70</td>
    <td align="right">       95.42</td>
    <td align="right">       23.99</td>
    <td align="right">        2.98</td>
    <td align="right">      0.2119</td>
    <td align="right">      0.8421</td>
    <td align="right">        7.99</td>
    <td align="right">       55.06</td>
    <td align="right">      167.42</td>
    <td align="right">      330.89</td>
    <td align="right">     1488.92</td>
    <td align="right">      355.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        1.81</td>
    <td align="right">        1.75</td>
    <td align="right">        1.21</td>
    <td align="right">        1.10</td>
    <td align="right">      0.8513</td>
    <td align="right">      0.4902</td>
    <td align="right">      0.1802</td>
    <td align="right">      0.2327</td>
    <td align="right">      0.5360</td>
    <td align="right">      0.9211</td>
    <td align="right">        1.59</td>
    <td align="right">        1.64</td>
    <td align="right">       12.31</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      355.09</td>
    <td align="right">      276.32</td>
    <td align="right">      172.70</td>
    <td align="right">       95.42</td>
    <td align="right">       23.99</td>
    <td align="right">        2.98</td>
    <td align="right">      0.2119</td>
    <td align="right">      0.8421</td>
    <td align="right">        7.99</td>
    <td align="right">       55.06</td>
    <td align="right">      167.42</td>
    <td align="right">      330.89</td>
    <td align="right">     1488.92</td>
    <td align="right">      355.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        1.81</td>
    <td align="right">        1.75</td>
    <td align="right">        1.21</td>
    <td align="right">        1.10</td>
    <td align="right">      0.8513</td>
    <td align="right">      0.4902</td>
    <td align="right">      0.1802</td>
    <td align="right">      0.2327</td>
    <td align="right">      0.5360</td>
    <td align="right">      0.9211</td>
    <td align="right">        1.59</td>
    <td align="right">        1.64</td>
    <td align="right">       12.31</td>
    <td align="right">        1.81</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<!-- FullName:Tariff Report_IN_EIAMONTHLYRATEGAS_Other Variables-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        7.51</td>
    <td align="right">        8.97</td>
    <td align="right">        9.01</td>
    <td align="right">        9.16</td>
    <td align="right">       10.44</td>
    <td align="right">       10.32</td>
    <td align="right">       10.13</td>
    <td align="right">        9.20</td>
    <td align="right">        8.18</td>
    <td align="right">        7.83</td>
    <td align="right">        7.63</td>
    <td align="right">      106.60</td>
    <td align="right">       10.44</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES<br>
EnergyCharges SUM MONTHLYRATEGASCHARGE<br>
Basis SUM EnergyCharges DemandCharges ServiceCharges<br>
Subtotal SUM Basis Adjustment Surcharge<br>
TAXOFEIGHTPERCENT FROM Subtotal<br>
Taxes SUM TAXOFEIGHTPERCENT<br>
Total SUM Subtotal Taxes<br>
</body>
</html>
