Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:58
,          23,AirLoopHVAC,PSZ-AC:2,Calculated Heating Air Flow Ratio [],1.00000
,          24,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.58690
,          25,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.58690
,          26,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Maximum Flow Rates [m3/s],1.58690
,          27,AirLoopHVAC,PSZ-AC:3,Adjusted Heating Design Air Flow Rate [m3/s],1.58690
,          28,AirLoopHVAC,PSZ-AC:3,Adjusted Cooling Design Air Flow Rate [m3/s],1.58690
,          29,AirLoopHVAC,PSZ-AC:3,Adjusted Main Design Air Flow Rate [m3/s],1.58690
,          30,AirLoopHVAC,PSZ-AC:3,User Heating Air Flow Ratio [],1.00000
,          31,AirLoopHVAC,PSZ-AC:3,Calculated Heating Air Flow Ratio [],1.00000
,          32,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.58688
,          33,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.58688
,          34,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Maximum Flow Rates [m3/s],1.58688
,          35,AirLoopHVAC,PSZ-AC:4,Adjusted Heating Design Air Flow Rate [m3/s],1.58688
,          36,AirLoopHVAC,PSZ-AC:4,Adjusted Cooling Design Air Flow Rate [m3/s],1.58688
,          37,AirLoopHVAC,PSZ-AC:4,Adjusted Main Design Air Flow Rate [m3/s],1.58688
,          38,AirLoopHVAC,PSZ-AC:4,User Heating Air Flow Ratio [],1.00000
,          39,AirLoopHVAC,PSZ-AC:4,Calculated Heating Air Flow Ratio [],1.00000
,          40,AirLoopHVAC,PSZ-AC:1,Design Supply Air Flow Rate [m3/s],3.57647
,          41,AirLoopHVAC,PSZ-AC:2,Design Supply Air Flow Rate [m3/s],7.68630
,          42,AirLoopHVAC,PSZ-AC:3,Design Supply Air Flow Rate [m3/s],1.58690
,          43,AirLoopHVAC,PSZ-AC:4,Design Supply Air Flow Rate [m3/s],1.58688
,          44,Controller:OutdoorAir,PSZ-AC:1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],3.57647
,          45,Controller:OutdoorAir,PSZ-AC:1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.28492
,          46,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],3.57647
,          47,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],88812.36330
,          48,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,          49,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:1_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],3.57647
,          50,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:1_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],3.57647
,          51,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:1_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],3.57647
,          52,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:1_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],3.57647
,          53,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:1_UNITARY_PACKAGE,Nominal Heating Capacity [W],94413.02693
,          54,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:1_UNITARY_PACKAGE,Nominal Cooling Capacity [W],88812.36330
,          55,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:1_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,          56,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:1_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,          57,Fan:OnOff,PSZ-AC:1_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],3.57647
,          58,Coil:Heating:Fuel,PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],94413.02693
,          59,Controller:OutdoorAir,PSZ-AC:2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],7.68630
,          60,Controller:OutdoorAir,PSZ-AC:2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.40072
,          61,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],7.68630
,          62,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],190869.02506
,          63,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,          64,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:2_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],7.68630
,          65,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:2_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],7.68630
,          66,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:2_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],7.68630
,          67,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:2_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],7.68630
,          68,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:2_UNITARY_PACKAGE,Nominal Heating Capacity [W],290671.00664
,          69,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:2_UNITARY_PACKAGE,Nominal Cooling Capacity [W],190869.02506
,          70,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:2_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,          71,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:2_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,          72,Fan:OnOff,PSZ-AC:2_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],7.68630
,          73,Coil:Heating:Fuel,PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],290671.00664
,          74,Controller:OutdoorAir,PSZ-AC:3_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.58690
,          75,Controller:OutdoorAir,PSZ-AC:3_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.22622
,          76,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],1.58690
,          77,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],37806.04520
,          78,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.71046
,          79,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:3_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],1.58690
,          80,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:3_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],1.58690
,          81,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:3_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],1.58690
,          82,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:3_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],1.58690
,          83,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:3_UNITARY_PACKAGE,Nominal Heating Capacity [W],46791.15538
,          84,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:3_UNITARY_PACKAGE,Nominal Cooling Capacity [W],37806.04520
,          85,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:3_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,          86,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:3_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,          87,Fan:OnOff,PSZ-AC:3_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],1.58690
,          88,Coil:Heating:Fuel,PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],46791.15538
,          89,Controller:OutdoorAir,PSZ-AC:4_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.58688
,          90,Controller:OutdoorAir,PSZ-AC:4_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.22622
,          91,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,Design Size Rated Air Flow Rate [m3/s],1.58688
,          92,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Total Cooling Capacity [W],39405.91397
,          93,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,          94,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:4_UNITARY_PACKAGE,Supply Air Flow Rate [m3/s],1.58688
,          95,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:4_UNITARY_PACKAGE,Supply Air Flow Rate During Heating Operation [m3/s],1.58688
,          96,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:4_UNITARY_PACKAGE,Supply Air Flow Rate During Cooling Operation [m3/s],1.58688
,          97,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:4_UNITARY_PACKAGE,Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s],1.58688
,          98,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:4_UNITARY_PACKAGE,Nominal Heating Capacity [W],46790.60710
,          99,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:4_UNITARY_PACKAGE,Nominal Cooling Capacity [W],39405.91397
,         100,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:4_UNITARY_PACKAGE,Maximum Supply Air Temperature from Supplemental Heater [C],40.00000
,         101,AirLoopHVAC:UnitaryHeatCool,PSZ-AC:4_UNITARY_PACKAGE,Fraction of Supply Air Flow That Goes Through the Controlling Zone,1.00000
,         102,Fan:OnOff,PSZ-AC:4_UNITARY_PACKAGE_FAN,Design Size Maximum Flow Rate [m3/s],1.58688
,         103,Coil:Heating:Fuel,PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL,Design Size Nominal Capacity [W],46790.60710


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,86037.7,2.85,9.71,11.21,10.99
,           2,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,184906.6,2.84,9.71,11.93,11.06
,           3,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,36575.1,3.04,10.38,11.96,11.61
,           4,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,38174.8,3.06,10.43,12.03,11.72


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2007,12/31/2007,Monday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/15,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/19,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/28,1
,           8,LABOR DAY,Holiday,InputFile,09/03,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/08,1
,          10,THANKSGIVING,Holiday,InputFile,11/22,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/11,11/04


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,BACK_SPACE,RunPeriod: RUNPERIOD 1,0.7558163181,1.2514530798,Pass,Pass,0.3044624176,0.5023116534,Pass,Pass
,           2,CORE_RETAIL,RunPeriod: RUNPERIOD 1,0.4083486312,0.7203377940,Pass,Pass,0.2641548836,0.4047433758,Pass,Pass
,           3,FRONT_ENTRY,RunPeriod: RUNPERIOD 1,7.5001399945E-002,0.4025223479,Pass,Pass,6.4201655651E-002,0.1047252628,Pass,Pass
,           4,FRONT_RETAIL,RunPeriod: RUNPERIOD 1,0.8492610884,1.4092663235,Pass,Pass,0.3086987724,0.4983343649,Pass,Pass
,           5,POINT_OF_SALE,RunPeriod: RUNPERIOD 1,0.8303679319,1.3884549764,Pass,Pass,0.3127009090,0.5036981059,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],4366.60,1143.16,0.00,821.36,1075.16,7406.29


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BACK_SPACE_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,42.67,42.67,90.00,90.00,E
,BACK_SPACE_WALL_NORTH,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,330.83,330.83,0.00,90.00,N
,BACK_SPACE_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,42.67,42.67,270.00,90.00,W
,BACK_SPACE_FLOOR,EXT-SLAB,0.30,4.175,12.904,379.89,379.89,90.00,180.00,
,BACK_SPACE_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,379.89,379.89,90.00,0.00,
,CORE_RETAIL_WALL_EAST_2,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,178.43,178.43,90.00,90.00,E
,CORE_RETAIL_WALL_WEST_2,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,178.43,178.43,270.00,90.00,W
,CORE_RETAIL_FLOOR,EXT-SLAB,0.30,4.175,12.904,1600.48,1600.48,0.00,180.00,
,CORE_RETAIL_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,1600.48,1600.48,180.00,0.00,
,FRONT_ENTRY_WALL_SOUTH,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,24.38,16.55,180.00,90.00,S
,FRONT_ENTRY_FLOOR,EXT-SLAB,0.30,4.175,12.904,12.00,12.00,180.00,180.00,
,FRONT_ENTRY_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,12.00,12.00,180.00,0.00,
,FRONT_RETAIL_WALL_SOUTH,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,153.22,115.17,180.00,90.00,S
,FRONT_RETAIL_WALLL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.58,36.58,90.00,90.00,E
,FRONT_RETAIL_FLOOR,EXT-SLAB,0.30,4.175,12.904,150.81,150.81,90.00,180.00,
,FRONT_RETAIL_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,150.81,150.81,90.00,0.00,
,POINT_OF_SALE_WALL_SOUTH,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,153.22,115.17,180.00,90.00,S
,POINT_OF_SALE_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.58,36.58,270.00,90.00,W
,POINT_OF_SALE_FLOOR,EXT-SLAB,0.30,4.175,12.904,150.81,150.81,180.00,180.00,
,POINT_OF_SALE_ROOF,IEAD NON-RES ROOF,0.30,0.409,0.433,150.81,150.81,180.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,FRONT_ENTRY_WALL_SOUTH_GLAZING,WINDOW NON-RES FIXED,7.83,0.00,0.00,7.83,7.83,3.525,0.407,0.316,,,No,FRONT_ENTRY_WALL_SOUTH,180.00,90.00,S
,FRONT_RETAIL_WALL_SOUTH_GLAZING,WINDOW NON-RES FIXED,38.05,0.00,0.00,38.05,38.05,3.525,0.407,0.316,,,No,FRONT_RETAIL_WALL_SOUTH,180.00,90.00,S
,POINT_OF_SALE_WALL_SOUTH_GLAZING,WINDOW NON-RES FIXED,38.05,0.00,0.00,38.05,38.05,3.525,0.407,0.316,,,No,POINT_OF_SALE_WALL_SOUTH,180.00,90.00,S
,Total or Average,,,,,,83.94,3.525,0.407,0.316,,,,,,,
,North Total or Average,,,,,,0.00,-,-,-,,,,,,,
,Non-North Total or Average,,,,,,83.94,3.525,0.407,0.316,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,FRONT_ENTRY_WALL_SOUTH_GLAZING,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,FRONT_RETAIL_WALL_SOUTH_GLAZING,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,POINT_OF_SALE_WALL_SOUTH_GLAZING,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,BACK_SPACE_LIGHTS,BACK_SPACE,12.5500,379.89,4767.62,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,62.51
,CORE_RETAIL_LIGHTS,CORE_RETAIL,36.2500,1600.48,58017.51,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,760.73
,FRONT_ENTRY_LIGHTS,FRONT_ENTRY,36.2500,12.00,435.00,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,5.70
,FRONT_RETAIL_LIGHTS,FRONT_RETAIL,36.2500,150.81,5466.86,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,71.68
,POINT_OF_SALE_LIGHTS,POINT_OF_SALE,36.2500,150.81,5466.86,General,BLDG_LIGHT_SCH,70.87,168.00,69.85,0.0000,Y,71.68
,Interior Lighting Total,,32.3252,2293.99,74153.85,,,,,,,,972.31


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,9995.00,AstronomicalClock,-,,83.69,83.69,157.02
,Exterior Lighting Total,9995.00,,,,,,157.02


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,88812.36,61998.42,26813.94,0.70,3.23,,
,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,190869.03,133242.46,57626.56,0.70,3.23,,
,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,37806.05,26859.63,10946.42,0.71,3.50,,
,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,39405.91,27508.61,11897.31,0.70,3.50,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,,86037.7,2.85,9.71,11.21,10.99
,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,,184906.6,2.84,9.71,11.93,11.06
,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,,36575.1,3.04,10.38,11.96,11.61
,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,,38174.8,3.06,10.43,12.03,11.72
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,FRONT_ENTRY UNIT HEATER COIL,Coil:Heating:Electric,,2830.30,1.00
,PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,94413.03,0.78
,PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,290671.01,0.78
,PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,46791.16,0.78
,PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,,46790.61,0.78


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,FRONT_ENTRY UNIT HEATERFAN,Fan:ConstantVolume,0.54,49.80,0.12,11.53,92.87,1.00,10.59,Unit Heater Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 12:30:00
,PSZ-AC:1_UNITARY_PACKAGE_FAN,Fan:OnOff,0.58,1109.65,3.58,6821.88,1907.43,1.00,1.14,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:50:00
,PSZ-AC:2_UNITARY_PACKAGE_FAN,Fan:OnOff,0.59,1109.65,7.69,14419.41,1875.99,1.00,1.11,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00
,PSZ-AC:3_UNITARY_PACKAGE_FAN,Fan:OnOff,0.57,622.00,1.59,1735.48,1093.63,1.00,1.31,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:50:00
,PSZ-AC:4_UNITARY_PACKAGE_FAN,Fan:OnOff,0.57,622.00,1.59,1735.45,1093.63,1.00,1.31,Unitary Fans,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,None,,,,,,,,


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,None,,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BACK_SPACE,15006.05,18007.26,47.40,1.252,1.502,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,23.99,0.01124,30.56,0.01878,0.285,0.00
,CORE_RETAIL,72336.10,86803.31,54.24,6.034,7.240,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,24.00,23.99,0.01063,30.42,0.01878,2.401,0.00
,FRONT_RETAIL,11397.92,13677.51,90.69,0.951,1.141,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:30:00,24.00,23.99,0.01050,31.20,0.01878,0.226,0.00
,POINT_OF_SALE,13883.03,16659.64,110.47,1.158,1.390,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,24.00,23.99,0.01019,31.09,0.01878,0.226,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BACK_SPACE,68005.57,81606.68,214.82,2.980,3.576,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:50:00,21.00,20.97,0.00612,-20.60,0.00061,0.285,0.00
,CORE_RETAIL,146054.22,175265.07,109.51,6.405,7.686,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,21.00,20.98,0.00624,-20.60,0.00061,2.401,0.00
,FRONT_ENTRY,2358.59,2830.30,235.86,0.103,0.124,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 12:30:00,21.00,20.98,0.00682,-20.60,0.00061,0.000,0.00
,FRONT_RETAIL,30171.68,36206.01,240.08,1.322,1.587,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,21.00,20.97,0.00630,-20.60,0.00061,0.226,0.00
,POINT_OF_SALE,30172.14,36206.57,240.08,1.322,1.587,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:40:00,21.00,20.97,0.00630,-20.60,0.00061,0.226,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC:1,1.50,1.50,3.58,3.58,3.5765,3.5765,3.5765,1.0000,1.0000
,PSZ-AC:2,7.24,7.24,7.69,7.69,7.6863,7.6863,7.6863,1.0000,1.0000
,PSZ-AC:3,1.39,1.39,1.59,1.59,1.5869,1.5869,1.5869,1.0000,1.0000
,PSZ-AC:4,1.14,1.14,1.59,1.59,1.5869,1.5869,1.5869,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,FRONT_ENTRY UNIT HEATER COIL,COIL:HEATING:ELECTRIC,ZONEHVAC:UNITHEATER,FRONT_ENTRY UNIT HEATER,2830.302,2830.302,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 12:30:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 12:30:00,2830.30,2830.30,0.124135,20.98,13.50,0.00681840,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.98,0.00681840,43.1643,2830.30,0.00,-999.00,-999.00
,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:1,88812.363,61998.421,3.576474,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,83932.48,50295.24,3.576474,26.81,20.32,0.01266727,12.80,11.88,0.00850000,30.56,0.01878287,25.33,7.9664,23.99,0.01123907,58.8639,14985.05,0.00,88803.34,61648.39
,PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:1,94413.027,94413.027,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:50:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:50:00,94413.03,94413.03,3.576474,17.66,11.04,0.00568238,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,7.9664,20.97,0.00612122,38.8283,68005.57,0.00,-999.00,-999.00
,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:2,190869.025,133242.464,7.686296,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,173946.29,100229.38,7.686296,27.67,21.05,0.01333208,12.80,11.88,0.00850000,30.42,0.01878287,25.29,31.2338,23.99,0.01064201,55.7877,71775.67,0.00,190850.41,132490.52
,PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:2,290671.007,290671.007,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,290671.01,290671.01,7.686296,8.00,5.20,0.00448300,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,31.2338,20.98,0.00624095,39.5491,146054.22,0.00,-999.00,-999.00
,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:3,37806.045,26859.627,1.586901,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,37040.68,24350.15,1.586901,26.05,19.29,0.01158992,12.80,11.88,0.00850000,31.09,0.01878286,25.46,14.2551,23.99,0.01019295,53.4821,13875.05,0.00,37802.21,26700.10
,PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:3,46791.155,46791.155,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:40:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:50:00,46791.16,46791.16,1.586901,15.05,9.71,0.00549078,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,14.2551,20.97,0.00630178,39.9586,30172.14,0.00,-999.00,-999.00
,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:4,39405.914,27508.607,1.586876,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:30:00,38036.80,23716.61,1.586876,26.32,19.79,0.01214504,12.80,11.88,0.00850000,31.20,0.01878287,25.48,14.2554,23.99,0.01050397,55.0861,11397.92,0.00,39401.91,27353.30
,PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:4,46790.607,46790.607,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,46790.61,46790.61,1.586876,15.05,9.71,0.00549075,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,14.2554,20.97,0.00630176,39.9585,30171.68,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,FRONT_ENTRY UNIT HEATER COIL,COIL:HEATING:ELECTRIC,Zone Equipment,ZONEHVAC:UNITHEATER,FRONT_ENTRY UNIT HEATER,FRONT_ENTRY,N/A,N/A,N/A,Yes,No,unknown,No,2830.302,2830.302,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,FRONT_ENTRY UNIT HEATERFAN,Fan:ConstantVolume,0.124135,0.14596796,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 12:30:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 12:30:00,2830.30,2830.30,1.0000,0.14596796,0.124135,20.98,13.50,0.00681840,38404.9,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,2830.30,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00681840,20.98,0.00681840,43.1643,2830.30,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:1,BACK_SPACE,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,88812.363,61998.421,3.576474,-999.0,-999.000,-999.0000,1.00000,0.92854,1028.3878,1004.8586,1.1759,PSZ-AC:1_UNITARY_PACKAGE_FAN,Fan:OnOff,3.576474,4.20552082,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,83932.48,50295.24,1.0581,4.20552082,3.576474,26.81,20.32,0.01266727,59253.4,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,6821.877,77110.61,30.56,0.01878287,25.33,0.28491750,7.9664,23.99,0.01123572,23.99,0.01123907,58.8639,14985.05,0.00,88803.34,61648.39,4.03901799,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:1,BACK_SPACE,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,94413.027,94413.027,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:1_UNITARY_PACKAGE_FAN,Fan:OnOff,3.576474,4.20552082,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:50:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 17:50:00,94413.03,94413.03,1.0000,4.20552082,3.576474,17.66,11.04,0.00568238,32142.0,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,94413.03,-20.60,0.00061258,-20.60,0.28491750,7.9664,20.97,0.00612122,20.97,0.00612122,38.8283,68005.57,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:2,CORE_RETAIL,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,190869.025,133242.464,7.686296,-999.0,-999.000,-999.0000,1.00000,0.87617,1029.6237,1004.8586,1.1759,PSZ-AC:2_UNITARY_PACKAGE_FAN,Fan:OnOff,7.686296,9.03819727,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,173946.29,100229.38,1.0973,9.03819727,7.686296,27.67,21.05,0.01333208,61832.0,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,14419.413,159526.87,30.42,0.01878287,25.29,2.40072435,31.2338,23.99,0.01062819,23.99,0.01064201,55.7877,71775.67,0.00,190850.41,132490.52,8.68036157,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:2,CORE_RETAIL,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,290671.007,290671.007,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:2_UNITARY_PACKAGE_FAN,Fan:OnOff,7.686296,9.03819727,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,290671.01,290671.01,1.0000,9.03819727,7.686296,8.00,5.20,0.00448300,19312.2,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,290671.01,-20.60,0.00061258,-20.60,2.40072435,31.2338,20.98,0.00624095,20.98,0.00624095,39.5491,146054.22,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:3,POINT_OF_SALE,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,37806.045,26859.627,1.586901,-999.0,-999.000,-999.0000,1.00000,1.00000,1026.3851,1004.8586,1.1759,PSZ-AC:3_UNITARY_PACKAGE_FAN,Fan:OnOff,1.586901,1.86601203,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:10:00,37040.68,24350.15,1.0207,1.86601203,1.586901,26.05,19.29,0.01158992,55721.7,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,1735.476,35305.21,31.09,0.01878286,25.46,0.22621500,14.2551,23.99,0.01019184,23.99,0.01019295,53.4821,13875.05,0.00,37802.21,26700.10,1.79213384,26.67,19.44,0.01117891,55307.7,12.08,12.05,0.00875002,34214.3
,PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:3,POINT_OF_SALE,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,46791.155,46791.155,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:3_UNITARY_PACKAGE_FAN,Fan:OnOff,1.586901,1.86601203,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:40:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:50:00,46791.16,46791.16,1.0000,1.86601203,1.586901,15.05,9.71,0.00549078,29004.3,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,46791.16,-20.60,0.00061258,-20.60,0.22621500,14.2551,20.97,0.00630178,20.97,0.00630178,39.9586,30172.14,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:4,FRONT_RETAIL,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,39405.914,27508.607,1.586876,-999.0,-999.000,-999.0000,1.00000,0.98213,1027.4170,1004.8586,1.1759,PSZ-AC:4_UNITARY_PACKAGE_FAN,Fan:OnOff,1.586876,1.86598336,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:30:00,38036.80,23716.61,1.0360,1.86598336,1.586876,26.32,19.79,0.01214504,57417.1,12.80,11.88,0.00850000,34322.2,-999.0,-999.00,-999.00,-999.00,1735.450,36301.35,31.20,0.01878287,25.48,0.22621500,14.2554,23.99,0.01050397,23.99,0.01050397,55.0861,11397.92,0.00,39401.91,27353.30,1.79210629,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:4,FRONT_RETAIL,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,46790.607,46790.607,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:4_UNITARY_PACKAGE_FAN,Fan:OnOff,1.586876,1.86598336,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 24:00:00,46790.61,46790.61,1.0000,1.86598336,1.586876,15.05,9.71,0.00549075,29004.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,46790.61,-20.60,0.00061258,-20.60,0.22621500,14.2554,20.97,0.00630176,20.97,0.00630176,39.9585,30171.68,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,PSZ-AC:1_OA_CONTROLLER,DifferentialDryBulb,0.28,3.58,-,,,
,PSZ-AC:2_OA_CONTROLLER,DifferentialDryBulb,2.40,7.69,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,BACK_SPACE,3262.33,4056.00,2691.17
,CORE_RETAIL,2705.50,4004.17,2017.67
,FRONT_ENTRY,3321.83,4269.67,2837.00
,FRONT_RETAIL,3055.67,3470.00,1915.33
,POINT_OF_SALE,3000.83,3213.00,1683.50
,Facility,4134.17,4852.67,3703.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,BACK_SPACE,371.00,0.00,0.00,0.00
,CORE_RETAIL,222.33,0.00,0.00,0.00
,FRONT_ENTRY,36.17,0.00,1.33,0.00
,FRONT_RETAIL,385.00,0.00,0.00,0.00
,POINT_OF_SALE,364.00,0.00,0.00,0.00
,Facility,775.83,0.00,1.33,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BACK_SPACE,7.00,13.63,2315.81,1.348,0.745,0.000,0.000
,CORE_RETAIL,132.78,258.56,9756.54,1.301,0.435,0.000,0.000
,FRONT_ENTRY,1.00,1.94,73.15,0.000,1.025,0.000,0.000
,FRONT_RETAIL,12.51,24.36,919.34,0.900,0.804,0.000,0.000
,POINT_OF_SALE,12.51,24.36,919.34,0.900,0.804,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BACK_SPACE,7.00,13.63,2315.81,0.432,0.024,0.000,0.000
,CORE_RETAIL,132.78,258.56,9756.54,0.864,0.014,0.000,0.000
,FRONT_ENTRY,1.00,1.94,73.15,0.000,0.011,0.000,0.000
,FRONT_RETAIL,12.51,24.36,919.34,0.864,0.026,0.000,0.000
,POINT_OF_SALE,12.51,24.36,919.34,0.864,0.026,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,26,10
,Floor,5,5
,Roof,5,5
,Internal Mass,5,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,3,3
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,4
,Conditioned Zones,5
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,1966.42,5502.87,01-APR-18:10,178897.30,19-JUL-15:00
,Electricity:Building,1171.27,5502.87,01-JAN-00:10,77509.50,02-JAN-09:10
,Electricity:Zone:BACK_SPACE,113.48,698.24,01-JAN-00:10,7050.00,02-JAN-09:10
,InteriorLights:Electricity,972.31,3707.69,01-JAN-00:10,66738.46,02-JAN-09:10
,InteriorLights:Electricity:Zone:BACK_SPACE,62.51,238.38,01-JAN-00:10,4290.86,02-JAN-09:10
,General:InteriorLights:Electricity,972.31,3707.69,01-JAN-00:10,66738.46,02-JAN-09:10
,Electricity:Zone:CORE_RETAIL,846.67,3676.31,01-JAN-00:10,56868.36,02-JAN-09:10
,InteriorLights:Electricity:Zone:CORE_RETAIL,760.73,2900.88,01-JAN-00:10,52215.75,02-JAN-09:10
,Electricity:Zone:FRONT_ENTRY,5.70,21.75,01-JAN-00:10,391.50,02-JAN-09:10
,InteriorLights:Electricity:Zone:FRONT_ENTRY,5.70,21.75,01-JAN-00:10,391.50,02-JAN-09:10
,Electricity:Zone:FRONT_RETAIL,79.78,346.41,01-JAN-00:10,5358.58,02-JAN-09:10
,InteriorLights:Electricity:Zone:FRONT_RETAIL,71.68,273.34,01-JAN-00:10,4920.18,02-JAN-09:10
,Electricity:Zone:POINT_OF_SALE,125.64,760.16,01-JAN-00:10,7841.06,02-JAN-09:10
,InteriorLights:Electricity:Zone:POINT_OF_SALE,71.68,273.34,01-JAN-00:10,4920.18,02-JAN-09:10
,InteriorEquipment:Electricity,198.96,1795.17,01-JAN-00:10,10771.04,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:BACK_SPACE,50.97,459.86,01-JAN-00:10,2759.14,02-JAN-09:10
,MiscPlug:InteriorEquipment:Electricity,198.96,1795.17,01-JAN-00:10,10771.04,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:CORE_RETAIL,85.94,775.43,01-JAN-00:10,4652.60,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:FRONT_RETAIL,8.10,73.07,01-JAN-00:10,438.40,02-JAN-09:10
,InteriorEquipment:Electricity:Zone:POINT_OF_SALE,53.95,486.81,01-JAN-00:10,2920.89,02-JAN-09:10
