Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:58
,ElectricityPurchased:Facility,1966.42,5502.87,08-APR-06:00,178897.30,19-JUL-15:00
,ElectricityPurchased:Plant,1966.42,5502.87,08-APR-06:00,178897.30,19-JUL-15:00
,Cogeneration:ElectricityPurchased,1966.42,5502.87,08-APR-06:00,178897.30,19-JUL-15:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,1966.42,5502.87,08-APR-06:00,178897.30,19-JUL-15:00
,ElectricityNet:Plant,1966.42,5502.87,08-APR-06:00,178897.30,19-JUL-15:00
,Cogeneration:ElectricityNet,1966.42,5502.87,08-APR-06:00,178897.30,19-JUL-15:00
,Electricity:HVAC,638.13,0.00,01-JAN-19:10,101387.80,19-JUL-15:00
,Fans:Electricity,488.30,0.00,01-JAN-19:10,24723.74,01-JAN-08:10
,Unit Heater Fans:Fans:Electricity,0.14,0.00,01-JAN-19:10,11.53,01-JAN-00:10
,Unitary Fans:Fans:Electricity,488.16,0.00,01-JAN-00:40,24712.22,01-JAN-08:10
,Heating:Electricity,7.56,0.00,01-JAN-19:10,2830.30,05-JAN-06:10
,ExteriorLights:Electricity,157.02,0.00,01-JAN-07:30,9995.00,01-JAN-00:10
,Exterior Facade Lighting:ExteriorLights:Electricity,157.02,0.00,01-JAN-07:30,9995.00,01-JAN-00:10
,Cooling:Electricity,142.27,0.00,01-JAN-00:10,76675.58,19-JUL-15:00
,Electricity:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,1635.68,0.00,01-JAN-00:40,612380.88,07-JAN-08:10
,Gas:HVAC,1635.68,0.00,01-JAN-00:40,612380.88,07-JAN-08:10
,Heating:Gas,1635.68,0.00,01-JAN-00:40,612380.88,07-JAN-08:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,757145.27,0.002,01-APR-18:10,0.061,19-JUL-15:00
,ElectricEmissions:CO2,671926.34,0.002,01-APR-18:10,0.061,19-JUL-15:00
,CO:Facility,298.48,0.000,08-APR-06:00,0.000,08-JAN-06:10
,ElectricEmissions:CO,233.22,0.000,08-APR-06:00,0.000,19-JUL-15:00
,CH4:Facility,1471.04,0.000,01-APR-18:10,0.000,19-JUL-15:00
,ElectricEmissions:CH4,1469.31,0.000,01-APR-18:10,0.000,19-JUL-15:00
,NOx:Facility,1300.88,0.000,01-APR-18:10,0.000,19-JUL-15:00
,ElectricEmissions:NOx,1223.51,0.000,01-APR-18:10,0.000,19-JUL-15:00
,N2O:Facility,17.52,0.000,08-APR-06:00,0.000,19-JUL-15:00
,ElectricEmissions:N2O,15.79,0.000,08-APR-06:00,0.000,19-JUL-15:00
,SO2:Facility,3681.58,0.000,15-APR-05:20,0.000,19-JUL-15:00
,ElectricEmissions:SO2,3681.14,0.000,15-APR-05:20,0.000,19-JUL-15:00
,PM:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM10:Facility,40.07,0.000,01-APR-18:10,0.000,19-JUL-15:00
,ElectricEmissions:PM10,34.20,0.000,01-APR-18:10,0.000,19-JUL-15:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NH3:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NMVOC:Facility,24.31,0.000,01-APR-18:10,0.000,08-JAN-06:10
,ElectricEmissions:NMVOC,20.04,0.000,01-APR-18:10,0.000,19-JUL-15:00
,Hg:Facility,0.01,0.000,01-APR-18:10,0.000,19-JUL-15:00
,ElectricEmissions:Hg,0.01,0.000,01-APR-18:10,0.000,19-JUL-15:00
,Pb:Facility,0.05,0.000,01-APR-18:10,0.000,19-JUL-15:00
,ElectricEmissions:Pb,0.05,0.000,01-APR-18:10,0.000,19-JUL-15:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO2,85218.94,0.000,01-JAN-00:40,0.032,07-JAN-08:10
,NaturalGasEmissions:CO,65.26,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:CH4,1.73,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:NOx,77.37,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:N2O,1.73,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:SO2,0.44,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM10,5.87,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NMVOC,4.27,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:Pb,0.00,0.000,01-JAN-00:40,0.000,07-JAN-08:10
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Carbon Equivalent:Facility,217115.30,0.001,01-APR-18:10,0.018,19-JUL-15:00
,CarbonEquivalentEmissions:Carbon Equivalent,217115.30,0.001,01-APR-18:10,0.018,19-JUL-15:00


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,847440.495,0.002,08-APR-06:00,0.077,19-JUL-15:00
,ElectricEmissions:WaterEnvironmentalFactors,847440.495,0.002,08-APR-06:00,0.077,19-JUL-15:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,3053.38,0.00,01-JAN-19:10,820063.26,07-JAN-08:10
,EnergyTransfer:Building,1196.94,0.00,01-JAN-19:10,339575.87,07-JAN-08:10
,EnergyTransfer:Zone:BACK_SPACE,293.99,0.00,01-JAN-00:40,81499.43,07-JAN-08:10
,Heating:EnergyTransfer,855.35,0.00,01-JAN-19:10,339575.87,07-JAN-08:10
,Heating:EnergyTransfer:Zone:BACK_SPACE,260.38,0.00,01-JAN-00:40,81499.43,07-JAN-08:10
,Cooling:EnergyTransfer,341.59,0.00,01-JAN-00:10,106991.30,19-JUL-15:00
,Cooling:EnergyTransfer:Zone:BACK_SPACE,33.61,0.00,01-JAN-00:10,16560.39,19-JUL-15:00
,EnergyTransfer:Zone:CORE_RETAIL,629.83,0.00,01-JAN-00:40,199673.99,30-JAN-06:10
,Heating:EnergyTransfer:Zone:CORE_RETAIL,398.94,0.00,01-JAN-00:40,199673.99,30-JAN-06:10
,Cooling:EnergyTransfer:Zone:CORE_RETAIL,230.89,0.00,01-JAN-00:10,64896.44,19-JUL-15:00
,EnergyTransfer:Zone:FRONT_ENTRY,7.68,0.00,01-JAN-19:10,2866.28,28-NOV-06:20
,Heating:EnergyTransfer:Zone:FRONT_ENTRY,7.68,0.00,01-JAN-19:10,2866.28,28-NOV-06:20
,Cooling:EnergyTransfer:Zone:FRONT_ENTRY,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:FRONT_RETAIL,132.94,0.00,01-JAN-00:40,37176.34,07-JAN-06:50
,Heating:EnergyTransfer:Zone:FRONT_RETAIL,101.24,0.00,01-JAN-00:40,37176.34,07-JAN-06:50
,Cooling:EnergyTransfer:Zone:FRONT_RETAIL,31.71,0.00,01-JAN-00:10,11786.08,17-JUL-14:30
,EnergyTransfer:Zone:POINT_OF_SALE,132.51,0.00,01-JAN-00:40,36780.89,07-JAN-06:50
,Heating:EnergyTransfer:Zone:POINT_OF_SALE,87.12,0.00,01-JAN-00:40,36780.89,07-JAN-06:50
,Cooling:EnergyTransfer:Zone:POINT_OF_SALE,45.38,0.00,01-JAN-00:10,13948.38,17-JUL-14:50
,EnergyTransfer:HVAC,1856.44,0.00,01-JAN-19:10,480487.39,07-JAN-08:10
,HeatingCoils:EnergyTransfer,1283.39,0.00,01-JAN-19:10,480487.39,07-JAN-08:10
,CoolingCoils:EnergyTransfer,573.05,0.00,01-JAN-00:10,273991.54,04-AUG-16:00
,Source:Facility,15732.03,39026.32,08-APR-06:00,1268739.65,19-JUL-15:00
,ElectricEmissions:Source,6972.93,19513.16,08-APR-06:00,634369.82,19-JUL-15:00
,PurchasedElectricEmissions:Source,6972.93,19513.16,08-APR-06:00,634369.82,19-JUL-15:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGasEmissions:Source,1786.16,0.00,01-JAN-00:40,668719.92,07-JAN-08:10


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,BACK_SPACE,0.000,0.000,260.380,-33.606,0.000,0.000,9.124,62.514,50.966,0.000,0.000,6.595,0.000,0.000,0.000,0.000,-269.718,-86.254
,CORE_RETAIL,0.000,0.000,398.940,-230.882,0.000,0.000,172.075,760.731,85.942,0.000,0.000,16.291,0.004,0.000,0.000,0.000,-687.159,-515.938
,FRONT_ENTRY,7.679,0.000,0.000,0.000,0.000,0.000,1.108,5.704,0.000,6.724,0.000,0.024,0.000,0.000,-5.408,0.000,-6.771,-9.059
,FRONT_RETAIL,0.000,0.000,101.237,-31.707,0.000,0.000,15.895,71.682,8.098,34.603,0.000,2.779,0.006,0.000,-25.780,0.000,-117.176,-59.630
,POINT_OF_SALE,0.000,0.000,87.125,-45.383,0.000,0.000,15.758,71.682,53.954,34.582,0.000,2.718,0.003,0.000,-26.055,0.000,-118.903,-75.477
,Total Facility,7.679,0.000,847.682,-341.579,0.000,0.000,213.959,972.313,198.960,75.909,0.000,28.406,0.013,0.000,-57.244,0.000,-1199.728,-746.358


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BACK_SPACE,22-JUN-19:42,0.00,0.00,0.00,-17437.66,0.00,0.00,315.33,2383.81,2146.00,0.00,0.00,0.00,15669.33,0.00,-0.00,0.00,-3076.80,0.00
,CORE_RETAIL,19-JUL-15:00,0.00,0.00,0.00,-64896.60,0.00,0.00,14386.89,52215.75,4652.60,0.00,0.00,13725.26,0.00,0.00,-0.00,0.00,0.00,-20083.90
,FRONT_ENTRY,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,FRONT_RETAIL,17-JUL-14:30,0.00,0.00,0.00,-11787.06,0.00,0.00,1355.73,4920.18,438.40,3811.72,0.00,2106.86,0.00,0.00,-0.00,0.00,0.00,-845.84
,POINT_OF_SALE,17-JUL-14:50,0.00,0.00,0.00,-13949.79,0.00,0.00,1355.85,4920.18,2920.89,3504.63,0.00,2149.90,0.00,0.00,-0.00,0.00,0.00,-901.66
,Total Facility,19-JUL-15:00,0.00,0.00,0.00,-106991.80,0.00,0.00,17894.76,66738.46,10771.04,7095.26,0.00,24150.35,0.00,0.00,0.00,0.00,0.00,-19658.07


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BACK_SPACE,07-JAN-06:42,0.00,0.00,96950.18,0.00,0.00,0.00,0.00,238.38,459.86,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-43740.94,-53907.48
,CORE_RETAIL,07-JAN-06:52,0.00,0.00,245431.11,0.00,0.00,0.00,0.00,2900.88,775.43,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-112272.74,-136834.69
,FRONT_ENTRY,28-NOV-06:20,2866.00,0.00,0.00,0.00,0.00,0.00,0.00,21.75,0.00,0.00,0.00,0.00,0.00,0.00,-619.21,0.00,-876.82,-1391.72
,FRONT_RETAIL,07-JAN-06:42,0.00,0.00,45705.79,0.00,0.00,0.00,0.00,273.34,73.07,0.00,0.00,0.00,0.00,0.00,-3408.62,0.00,-18639.01,-24004.58
,POINT_OF_SALE,07-JAN-06:42,0.00,0.00,45649.86,0.00,0.00,0.00,0.00,273.34,486.81,0.00,0.00,0.00,0.00,0.00,-3412.39,0.00,-18692.13,-24305.50
,Total Facility,01-JAN-06:42,686.49,0.00,409253.98,0.00,0.00,0.00,0.00,3707.69,1795.17,0.00,0.00,0.00,0.00,0.00,-5202.65,0.00,-130759.95,-279480.73


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC:1,3.5765,0.0000,13.6308,1.0000,0.2849,3.5765,0.1897,1.0000,0.2849,0.0797,,
,PSZ-AC:2,7.6863,0.0000,258.5594,1.0000,2.4007,7.6863,0.3316,1.0000,2.4007,0.3123,,
,PSZ-AC:3,1.5869,0.0000,24.3635,1.0000,0.2262,1.5869,0.1627,1.0000,0.2262,0.1426,,
,PSZ-AC:4,1.5869,0.0000,24.3635,1.0000,0.2262,1.5869,0.1982,1.0000,0.2262,0.1426,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC:1,3.5765,0.0000,13.6308,1.0000,0.2849,3.5765,1.0000,1.0000,0.2849,0.0797,,
,PSZ-AC:2,7.6863,0.0000,258.5594,1.0000,2.4007,7.6863,1.0000,1.0000,2.4007,0.3123,,
,PSZ-AC:3,1.5869,0.0000,24.3635,1.0000,0.2262,1.5869,1.0000,1.0000,0.2262,0.1426,,
,PSZ-AC:4,1.5869,0.0000,24.3635,1.0000,0.2262,1.5869,1.0000,1.0000,0.2262,0.1426,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,BACK_SPACE,PSZ-AC:1,0.000000,13.6308,0.000750,379.89,0.2849,1.0000,0.2849,1.000,0.2849
,CORE_RETAIL,PSZ-AC:2,0.000000,258.5594,0.001500,1600.48,2.4007,1.0000,2.4007,1.000,2.4007
,FRONT_RETAIL,PSZ-AC:4,0.000000,24.3635,0.001500,150.81,0.2262,1.0000,0.2262,1.000,0.2262
,POINT_OF_SALE,PSZ-AC:3,0.000000,24.3635,0.001500,150.81,0.2262,1.0000,0.2262,1.000,0.2262


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC:1,0.000000,13.63,0.000750,379.8900,0.2849,0.2849,0.2849
,PSZ-AC:2,0.000000,258.56,0.001500,1600.4829,2.4007,2.4007,2.4007
,PSZ-AC:3,0.000000,24.36,0.001500,150.8100,0.2262,0.2262,0.2262
,PSZ-AC:4,0.000000,24.36,0.001500,150.8100,0.2262,0.2262,0.2262


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BACK_SPACE,PSZ-AC:1,,3.5765,3.5765,3.5765,0.2849,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_RETAIL,PSZ-AC:2,,7.6863,7.6863,7.6863,2.4007,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,FRONT_RETAIL,PSZ-AC:4,,1.5869,1.5869,1.5869,0.2262,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,POINT_OF_SALE,PSZ-AC:3,,1.5869,1.5869,1.5869,0.2262,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC:1,3.5765,3.5765,3.5765,3.5765,0.2849,1.0000
,PSZ-AC:2,7.6863,7.6863,7.6863,7.6863,2.4007,1.0000
,PSZ-AC:3,1.5869,1.5869,1.5869,1.5869,0.2262,1.0000
,PSZ-AC:4,1.5869,1.5869,1.5869,1.5869,0.2262,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BACK_SPACE,PSZ-AC:1,,3.5765,3.5765,3.5765,0.2849,0.0797,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_RETAIL,PSZ-AC:2,,7.6863,7.6863,7.6863,2.4007,0.3123,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,FRONT_RETAIL,PSZ-AC:4,,1.5869,1.5869,1.5869,0.2262,0.1426,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,POINT_OF_SALE,PSZ-AC:3,,1.5869,1.5869,1.5869,0.2262,0.1426,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC:1,3.5765,3.5765,3.5765,3.5765,0.2849,1.0000
,PSZ-AC:2,7.6863,7.6863,7.6863,7.6863,2.4007,1.0000
,PSZ-AC:3,1.5869,1.5869,1.5869,1.5869,0.2262,1.0000
,PSZ-AC:4,1.5869,1.5869,1.5869,1.5869,0.2262,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],2293.99
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,BACK_SPACE,379.89,379.89,0.00,94.32
,CORE_RETAIL,1600.48,1600.48,0.00,94.32
,FRONT_ENTRY,12.00,12.00,0.00,94.32
,FRONT_RETAIL,150.81,150.81,0.00,94.32
,POINT_OF_SALE,150.81,150.81,0.00,94.32
,Totals,2293.99,2293.99,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,1.33
,Number of hours cooling loads not met,0.00
,Number of hours not met,1.33


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_LLF_LOWLOADFACTORSERVICE,0.093,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.714,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,7.56,2830.30,1635.68,612380.88,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,142.27,76675.58,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,972.31,66738.46,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,157.02,9995.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscPlug,198.96,10771.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Unit Heater Fans,0.14,11.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Unitary Fans,488.16,24712.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,198.96,1966.42
,Natural Gas,0.00,1635.68
,Total,198.96,3602.10
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,5121.30,50616.29
,Natural Gas,0.00,13509.89
,Other,,0.00
,Total,5121.30,64126.18
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),423.85
,Space Heating,3.30
,Space Cooling,62.02
,Fans (All),212.86
,Service Water Heating,0.00
,Receptacle Equipment,86.73
,Miscellaneous (All),857.20
,Subtotal,857.20


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,713.03
,Service Water Heating,0.00
,Miscellaneous (All),713.03
,Subtotal,713.03


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),26.99
,Space Heating,45.62
,Space Cooling,3.95
,Fans (All),13.56
,Service Water Heating,0.00
,Receptacle Equipment,5.52
,Miscellaneous,4.36


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_EQUIP_SCH,4662.,8760.
,BLDG_LIGHT_SCH,3695.,8760.
,BLDG_OCC_SCH,2415.,4954.
,INFIL_HALF_ON_SCH,6153.,8760.
,INFIL_FRONT_SCH,6101.,8760.
,WORK_EFF_SCH,0.,0.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,BACK_SPACE DUALSPSCHED,January,21.00,365,15.60,365
,CLGSETP_SCH,BACK_SPACE DUALSPSCHED,July,24.00,365,30.00,365
,FRONT_ENTRY_COOLING,FRONT_ENTRY DUALSPSCHED,July,90.00,365,90.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],50616.29,13509.89,0.00,64126.18
,Cost per Total Building Area [$/m2],22.06,5.89,0.00,27.95
,Cost per Net Conditioned Building Area [$/m2],22.06,5.89,0.00,27.95


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,50616.29
,PSI_CS_COMMERCIALELECTRICSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,27829.42
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,13509.89


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),3993.17,3477.68,3916.90,3486.61,3729.82,3949.82,4548.97,4320.71,3661.34,3857.71,3767.82,3976.40,46686.94,4548.97
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),4008.17,3492.68,3931.90,3501.61,3744.82,3964.82,4563.97,4335.71,3676.34,3872.71,3782.82,3991.40,46866.94,4563.97
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),4008.17,3492.68,3931.90,3501.61,3744.82,3964.82,4563.97,4335.71,3676.34,3872.71,3782.82,3991.40,46866.94,4563.97
,Taxes ($),320.65,279.41,314.55,280.13,299.59,317.19,365.12,346.86,294.11,309.82,302.63,319.31,3749.35,365.12
,Total ($),4328.82,3772.09,4246.45,3781.74,4044.40,4282.00,4929.09,4682.56,3970.45,4182.53,4085.45,4310.71,50616.29,4929.09


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),90.69,81.07,89.15,86.36,90.12,98.80,111.09,105.90,89.85,88.04,86.45,90.34,1107.84,111.09,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),23.97,21.43,23.56,22.82,23.82,26.11,29.36,27.99,23.75,23.27,22.85,23.88,292.80,29.36,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),50.40,45.05,49.54,47.99,50.08,54.91,61.73,58.85,49.93,48.93,48.04,50.20,615.65,61.73,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-16.5,-14.8,-16.3,-15.8,-16.4,-18.0,-20.3,-19.3,-16.4,-16.1,-15.8,-16.5,-202.1,-14.8,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-1.4,-1.2,-1.4,-1.3,-1.4,-1.5,-1.7,-1.6,-1.4,-1.3,-1.3,-1.4,-16.9,-1.2,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-9.7,-8.6,-9.5,-9.2,-9.6,-10.5,-11.8,-11.3,-9.6,-9.4,-9.2,-9.6,-118.0,-8.6,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),37.25,33.30,36.62,35.47,37.02,40.58,45.63,43.50,36.91,36.16,35.51,37.11,455.04,45.63,EnergyCharges
,TAXOFEIGHTPERCENT ($),320.65,279.41,314.55,280.13,299.59,317.19,365.12,346.86,294.11,309.82,302.63,319.31,3749.35,365.12,Taxes
,ANNUALENERGYCHARGE ($),2673.18,2396.44,2628.84,2548.61,2656.92,2906.51,3259.73,3110.48,2649.16,2597.05,2551.17,2663.04,32641.12,3259.73,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),1145.28,925.06,1116.31,771.63,899.28,852.96,1075.24,1006.21,839.08,1091.05,1050.11,1139.33,11911.53,1145.28,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,4008.17,3492.68,3931.90,3501.61,3744.82,3964.82,4563.97,4335.71,3676.34,3872.71,3782.82,3991.40,46866.94,4563.97
,TotalEnergy,44718.20,39973.03,43957.99,42582.27,44439.39,48719.08,54775.65,52216.57,44306.37,43412.89,42626.21,44544.34,546271.98,54775.65


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,44718.20,39973.03,43957.99,42582.27,44439.39,48719.08,54775.65,52216.57,44306.37,43412.89,42626.21,44544.34,546271.98,54775.65
,TotalDemand,113.75,113.44,112.95,145.67,141.50,169.71,178.37,172.27,147.89,112.91,113.39,113.49,1635.35,178.37
,PeakEnergy,44718.20,39973.03,43957.99,42582.27,44439.39,48719.08,54775.65,52216.57,44306.37,43412.89,42626.21,44544.34,546271.98,54775.65
,PeakDemand,113.75,113.44,112.95,145.67,141.50,169.71,178.37,172.27,147.89,112.91,113.39,113.49,1635.35,178.37
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,113.75,113.44,112.95,145.67,141.50,169.71,178.37,172.27,147.89,112.91,113.39,113.49,1635.35,178.37
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,113.75,113.44,112.95,145.67,141.50,169.71,178.37,172.27,147.89,112.91,113.39,113.49,1635.35,178.37
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,113.75,113.44,112.95,145.67,141.50,169.71,178.37,172.27,147.89,112.91,113.39,113.49,1635.35,178.37
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,44718.20,39973.03,43957.99,42582.27,44439.39,48719.08,54775.65,52216.57,44306.37,43412.89,42626.21,44544.34,546271.98,54775.65
,PeakAndShoulderDemand,113.75,113.44,112.95,145.67,141.50,169.71,178.37,172.27,147.89,112.91,113.39,113.49,1635.35,178.37
,PeakAndMidPeakEnergy,44718.20,39973.03,43957.99,42582.27,44439.39,48719.08,54775.65,52216.57,44306.37,43412.89,42626.21,44544.34,546271.98,54775.65
,PeakAndMidPeakDemand,113.75,113.44,112.95,145.67,141.50,169.71,178.37,172.27,147.89,112.91,113.39,113.49,1635.35,178.37
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,44718.20,39973.03,43957.99,42582.27,44439.39,48719.08,54775.65,52216.57,44306.37,43412.89,42626.21,44544.34,546271.98,54775.65
,PeakAndOffPeakDemand,113.75,113.44,112.95,145.67,141.50,169.71,178.37,172.27,147.89,112.91,113.39,113.49,1635.35,178.37
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MAXDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),2101.31,1885.26,2066.69,2004.06,2088.61,2283.46,2559.21,2442.70,2082.55,2041.88,2006.06,2093.39,25655.18,2559.21
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),2110.71,1894.66,2076.09,2013.46,2098.01,2292.86,2568.61,2452.10,2091.95,2051.28,2015.46,2102.79,25767.98,2568.61
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),2110.71,1894.66,2076.09,2013.46,2098.01,2292.86,2568.61,2452.10,2091.95,2051.28,2015.46,2102.79,25767.98,2568.61
,Taxes ($),168.86,151.57,166.09,161.08,167.84,183.43,205.49,196.17,167.36,164.10,161.24,168.22,2061.44,205.49
,Total ($),2279.56,2046.24,2242.18,2174.54,2265.85,2476.29,2774.10,2648.27,2259.31,2215.38,2176.70,2271.01,27829.42,2774.10


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),90.69,81.07,89.15,86.36,90.12,98.80,111.09,105.90,89.85,88.04,86.45,90.34,1107.84,111.09,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),23.97,21.43,23.56,22.82,23.82,26.11,29.36,27.99,23.75,23.27,22.85,23.88,292.80,29.36,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),50.40,45.05,49.54,47.99,50.08,54.91,61.73,58.85,49.93,48.93,48.04,50.20,615.65,61.73,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),0.9391,0.8394,0.9231,0.8942,0.9332,1.02,1.15,1.10,0.9304,0.9117,0.8952,0.9354,11.47,1.15,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),1.52,1.36,1.49,1.45,1.51,1.66,1.86,1.78,1.51,1.48,1.45,1.51,18.57,1.86,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-9.1,-8.1,-8.9,-8.6,-9.0,-9.9,-11.1,-10.6,-9.0,-8.8,-8.7,-9.0,-110.9,-8.1,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),36.09,32.26,35.47,34.36,35.86,39.32,44.20,42.14,35.76,35.03,34.40,35.95,440.84,44.20,EnergyCharges
,TAXOFEIGHTPERCENT ($),168.86,151.57,166.09,161.08,167.84,183.43,205.49,196.17,167.36,164.10,161.24,168.22,2061.44,205.49,Taxes
,ANNUALENERGYCHARGE ($),1906.78,1711.38,1875.48,1818.83,1895.30,2071.53,2320.94,2215.56,1889.82,1853.03,1820.63,1899.62,23278.90,2320.94,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,2110.71,1894.66,2076.09,2013.46,2098.01,2292.86,2568.61,2452.10,2091.95,2051.28,2015.46,2102.79,25767.98,2568.61
,TotalEnergy,44718.20,39973.03,43957.99,42582.27,44439.39,48719.08,54775.65,52216.57,44306.37,43412.89,42626.21,44544.34,546271.98,54775.65


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,44718.20,39973.03,43957.99,42582.27,44439.39,48719.08,54775.65,52216.57,44306.37,43412.89,42626.21,44544.34,546271.98,54775.65
,TotalDemand,113.75,113.44,112.95,145.67,141.50,169.71,178.37,172.27,147.89,112.91,113.39,113.49,1635.35,178.37
,PeakEnergy,44718.20,39973.03,43957.99,42582.27,44439.39,48719.08,54775.65,52216.57,44306.37,43412.89,42626.21,44544.34,546271.98,54775.65
,PeakDemand,113.75,113.44,112.95,145.67,141.50,169.71,178.37,172.27,147.89,112.91,113.39,113.49,1635.35,178.37
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,113.75,113.44,112.95,145.67,141.50,169.71,178.37,172.27,147.89,112.91,113.39,113.49,1635.35,178.37
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,113.75,113.44,112.95,145.67,141.50,169.71,178.37,172.27,147.89,112.91,113.39,113.49,1635.35,178.37
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,113.75,113.44,112.95,145.67,141.50,169.71,178.37,172.27,147.89,112.91,113.39,113.49,1635.35,178.37
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,44718.20,39973.03,43957.99,42582.27,44439.39,48719.08,54775.65,52216.57,44306.37,43412.89,42626.21,44544.34,546271.98,54775.65
,PeakAndShoulderDemand,113.75,113.44,112.95,145.67,141.50,169.71,178.37,172.27,147.89,112.91,113.39,113.49,1635.35,178.37
,PeakAndMidPeakEnergy,44718.20,39973.03,43957.99,42582.27,44439.39,48719.08,54775.65,52216.57,44306.37,43412.89,42626.21,44544.34,546271.98,54775.65
,PeakAndMidPeakDemand,113.75,113.44,112.95,145.67,141.50,169.71,178.37,172.27,147.89,112.91,113.39,113.49,1635.35,178.37
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,44718.20,39973.03,43957.99,42582.27,44439.39,48719.08,54775.65,52216.57,44306.37,43412.89,42626.21,44544.34,546271.98,54775.65
,PeakAndOffPeakDemand,113.75,113.44,112.95,145.67,141.50,169.71,178.37,172.27,147.89,112.91,113.39,113.49,1635.35,178.37
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),3072.35,2174.81,1595.67,864.96,213.93,28.92,2.25,8.26,70.30,454.06,1365.36,2658.27,12509.15,3072.35
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),3072.35,2174.81,1595.67,864.96,213.93,28.92,2.25,8.26,70.30,454.06,1365.36,2658.27,12509.15,3072.35
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),3072.35,2174.81,1595.67,864.96,213.93,28.92,2.25,8.26,70.30,454.06,1365.36,2658.27,12509.15,3072.35
,Taxes ($),245.79,173.98,127.65,69.20,17.11,2.31,0.1800,0.6612,5.62,36.33,109.23,212.66,1000.73,245.79
,Total ($),3318.14,2348.80,1723.32,934.15,231.05,31.23,2.43,8.93,75.93,490.39,1474.59,2870.94,13509.89,3318.14


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),3072.35,2174.81,1595.67,864.96,213.93,28.92,2.25,8.26,70.30,454.06,1365.36,2658.27,12509.15,3072.35,EnergyCharges
,TAXOFEIGHTPERCENT ($),245.79,173.98,127.65,69.20,17.11,2.31,0.1800,0.6612,5.62,36.33,109.23,212.66,1000.73,245.79,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,3072.35,2174.81,1595.67,864.96,213.93,28.92,2.25,8.26,70.30,454.06,1365.36,2658.27,12509.15,3072.35
,TotalEnergy,373.77,289.59,177.89,96.00,23.36,2.77,0.2181,0.8159,7.64,55.51,174.38,348.40,1550.33,373.77


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,373.77,289.59,177.89,96.00,23.36,2.77,0.2181,0.8159,7.64,55.51,174.38,348.40,1550.33,373.77
,TotalDemand,1.91,1.86,1.28,1.21,0.8975,0.5477,0.2008,0.2586,0.5959,0.9940,1.71,1.72,13.19,1.91
,PeakEnergy,373.77,289.59,177.89,96.00,23.36,2.77,0.2181,0.8159,7.64,55.51,174.38,348.40,1550.33,373.77
,PeakDemand,1.91,1.86,1.28,1.21,0.8975,0.5477,0.2008,0.2586,0.5959,0.9940,1.71,1.72,13.19,1.91
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,1.91,1.86,1.28,1.21,0.8975,0.5477,0.2008,0.2586,0.5959,0.9940,1.71,1.72,13.19,1.91
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,1.91,1.86,1.28,1.21,0.8975,0.5477,0.2008,0.2586,0.5959,0.9940,1.71,1.72,13.19,1.91
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,1.91,1.86,1.28,1.21,0.8975,0.5477,0.2008,0.2586,0.5959,0.9940,1.71,1.72,13.19,1.91
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,373.77,289.59,177.89,96.00,23.36,2.77,0.2181,0.8159,7.64,55.51,174.38,348.40,1550.33,373.77
,PeakAndShoulderDemand,1.91,1.86,1.28,1.21,0.8975,0.5477,0.2008,0.2586,0.5959,0.9940,1.71,1.72,13.19,1.91
,PeakAndMidPeakEnergy,373.77,289.59,177.89,96.00,23.36,2.77,0.2181,0.8159,7.64,55.51,174.38,348.40,1550.33,373.77
,PeakAndMidPeakDemand,1.91,1.86,1.28,1.21,0.8975,0.5477,0.2008,0.2586,0.5959,0.9940,1.71,1.72,13.19,1.91
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,373.77,289.59,177.89,96.00,23.36,2.77,0.2181,0.8159,7.64,55.51,174.38,348.40,1550.33,373.77
,PeakAndOffPeakDemand,1.91,1.86,1.28,1.21,0.8975,0.5477,0.2008,0.2586,0.5959,0.9940,1.71,1.72,13.19,1.91
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
