Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:56
,           7,PERIMETER_ZN_3,Cooling,3760.52609,4512.63131,0.30640,0.36767,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,113.45000,6.10603,6.10603E-002,0.00000
,           8,PERIMETER_ZN_3,Heating,5452.44424,6542.93308,0.23926,0.28711,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,113.45000,6.10603,6.10603E-002,0.00000
,           9,PERIMETER_ZN_4,Cooling,3434.79080,4121.74896,0.28623,0.34348,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:20:00,29.34533,1.87829E-002,67.30000,3.62217,3.62217E-002,0.00000
,          10,PERIMETER_ZN_4,Heating,3598.41429,4318.09714,0.15790,0.18948,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,67.30000,3.62217,3.62217E-002,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,PSZ-AC:1,Cooling,Sensible,5720.36,0.44716,0.44716,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           2,PSZ-AC:1,Heating,Sensible,9100.60,0.22895,0.22895,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,           3,PSZ-AC:2,Cooling,Sensible,4694.85,0.36580,0.36580,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           4,PSZ-AC:2,Heating,Sensible,9765.98,0.30124,0.30124,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,           5,PSZ-AC:3,Cooling,Sensible,4660.24,0.35732,0.35732,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           6,PSZ-AC:3,Heating,Sensible,6039.59,0.18966,0.18966,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,           7,PSZ-AC:4,Cooling,Sensible,4719.87,0.36767,0.36767,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           8,PSZ-AC:4,Heating,Sensible,9448.61,0.28711,0.28711,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,           9,PSZ-AC:5,Cooling,Sensible,4773.88,0.34348,0.34348,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,          10,PSZ-AC:5,Heating,Sensible,6035.40,0.18948,0.18948,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:Uncontrolled,CORE_ZN DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.44716
,           2,AirTerminal:SingleDuct:Uncontrolled,PERIMETER_ZN_1 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.36580
,           3,AirTerminal:SingleDuct:Uncontrolled,PERIMETER_ZN_2 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.35732
,           4,AirTerminal:SingleDuct:Uncontrolled,PERIMETER_ZN_3 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.36767
,           5,AirTerminal:SingleDuct:Uncontrolled,PERIMETER_ZN_4 DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],0.34348
,           6,AirLoopHVAC,PSZ-AC:1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.44716
,           7,AirLoopHVAC,PSZ-AC:1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.44716
,           8,AirLoopHVAC,PSZ-AC:1,Sum of Air Terminal Maximum Flow Rates [m3/s],0.44716
,           9,AirLoopHVAC,PSZ-AC:1,Adjusted Heating Design Air Flow Rate [m3/s],0.44716
,          10,AirLoopHVAC,PSZ-AC:1,Adjusted Cooling Design Air Flow Rate [m3/s],0.44716
,          11,AirLoopHVAC,PSZ-AC:1,Adjusted Main Design Air Flow Rate [m3/s],0.44716
,          12,AirLoopHVAC,PSZ-AC:1,User Heating Air Flow Ratio [],1.00000
,          13,AirLoopHVAC,PSZ-AC:1,Calculated Heating Air Flow Ratio [],1.00000
,          14,AirLoopHVAC,PSZ-AC:2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.36580
,          15,AirLoopHVAC,PSZ-AC:2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.36580
,          16,AirLoopHVAC,PSZ-AC:2,Sum of Air Terminal Maximum Flow Rates [m3/s],0.36580
,          17,AirLoopHVAC,PSZ-AC:2,Adjusted Heating Design Air Flow Rate [m3/s],0.36580
,          18,AirLoopHVAC,PSZ-AC:2,Adjusted Cooling Design Air Flow Rate [m3/s],0.36580
,          19,AirLoopHVAC,PSZ-AC:2,Adjusted Main Design Air Flow Rate [m3/s],0.36580
,          20,AirLoopHVAC,PSZ-AC:2,User Heating Air Flow Ratio [],1.00000
,          21,AirLoopHVAC,PSZ-AC:2,Calculated Heating Air Flow Ratio [],1.00000
,          22,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.35732
,          23,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.35732
,          24,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Maximum Flow Rates [m3/s],0.35732
,          25,AirLoopHVAC,PSZ-AC:3,Adjusted Heating Design Air Flow Rate [m3/s],0.35732
,          26,AirLoopHVAC,PSZ-AC:3,Adjusted Cooling Design Air Flow Rate [m3/s],0.35732
,          27,AirLoopHVAC,PSZ-AC:3,Adjusted Main Design Air Flow Rate [m3/s],0.35732
,          28,AirLoopHVAC,PSZ-AC:3,User Heating Air Flow Ratio [],1.00000
,          29,AirLoopHVAC,PSZ-AC:3,Calculated Heating Air Flow Ratio [],1.00000
,          30,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.36767
,          31,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.36767
,          32,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Maximum Flow Rates [m3/s],0.36767
,          33,AirLoopHVAC,PSZ-AC:4,Adjusted Heating Design Air Flow Rate [m3/s],0.36767
,          34,AirLoopHVAC,PSZ-AC:4,Adjusted Cooling Design Air Flow Rate [m3/s],0.36767
,          35,AirLoopHVAC,PSZ-AC:4,Adjusted Main Design Air Flow Rate [m3/s],0.36767
,          36,AirLoopHVAC,PSZ-AC:4,User Heating Air Flow Ratio [],1.00000
,          37,AirLoopHVAC,PSZ-AC:4,Calculated Heating Air Flow Ratio [],1.00000
,          38,AirLoopHVAC,PSZ-AC:5,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.34348
,          39,AirLoopHVAC,PSZ-AC:5,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.34348
,          40,AirLoopHVAC,PSZ-AC:5,Sum of Air Terminal Maximum Flow Rates [m3/s],0.34348
,          41,AirLoopHVAC,PSZ-AC:5,Adjusted Heating Design Air Flow Rate [m3/s],0.34348
,          42,AirLoopHVAC,PSZ-AC:5,Adjusted Cooling Design Air Flow Rate [m3/s],0.34348
,          43,AirLoopHVAC,PSZ-AC:5,Adjusted Main Design Air Flow Rate [m3/s],0.34348
,          44,AirLoopHVAC,PSZ-AC:5,User Heating Air Flow Ratio [],1.00000
,          45,AirLoopHVAC,PSZ-AC:5,Calculated Heating Air Flow Ratio [],1.00000
,          46,AirLoopHVAC,PSZ-AC:1,Design Supply Air Flow Rate [m3/s],0.44716
,          47,AirLoopHVAC,PSZ-AC:2,Design Supply Air Flow Rate [m3/s],0.36580
,          48,AirLoopHVAC,PSZ-AC:3,Design Supply Air Flow Rate [m3/s],0.35732
,          49,AirLoopHVAC,PSZ-AC:4,Design Supply Air Flow Rate [m3/s],0.36767
,          50,AirLoopHVAC,PSZ-AC:5,Design Supply Air Flow Rate [m3/s],0.34348
,          51,Controller:OutdoorAir,PSZ-AC:1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.44716
,          52,Controller:OutdoorAir,PSZ-AC:1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],8.05476E-002
,          53,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.44716
,          54,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],8589.46407
,          55,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.78883
,          56,Coil:Heating:Fuel,PSZ-AC:1_HEATC,Design Size Nominal Capacity [W],14001.67195
,          57,Fan:ConstantVolume,PSZ-AC:1_FAN,Design Size Maximum Flow Rate [m3/s],0.44716
,          58,Controller:OutdoorAir,PSZ-AC:2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.36580
,          59,Controller:OutdoorAir,PSZ-AC:2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],6.10603E-002
,          60,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.36580
,          61,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],6847.99047
,          62,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.80010
,          63,Coil:Heating:Fuel,PSZ-AC:2_HEATC,Design Size Nominal Capacity [W],11215.79919
,          64,Fan:ConstantVolume,PSZ-AC:2_FAN,Design Size Maximum Flow Rate [m3/s],0.36580
,          65,Controller:OutdoorAir,PSZ-AC:3_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.35732
,          66,Controller:OutdoorAir,PSZ-AC:3_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],3.62217E-002
,          67,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.35732
,          68,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],6096.11254
,          69,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.80072
,          70,Coil:Heating:Fuel,PSZ-AC:3_HEATC,Design Size Nominal Capacity [W],9804.69237
,          71,Fan:ConstantVolume,PSZ-AC:3_FAN,Design Size Maximum Flow Rate [m3/s],0.35732
,          72,Controller:OutdoorAir,PSZ-AC:4_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.36767
,          73,Controller:OutdoorAir,PSZ-AC:4_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],6.10603E-002
,          74,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.36767
,          75,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],6875.11392
,          76,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.80047
,          77,Coil:Heating:Fuel,PSZ-AC:4_HEATC,Design Size Nominal Capacity [W],11257.85935
,          78,Fan:ConstantVolume,PSZ-AC:4_FAN,Design Size Maximum Flow Rate [m3/s],0.36767
,          79,Controller:OutdoorAir,PSZ-AC:5_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.34348
,          80,Controller:OutdoorAir,PSZ-AC:5_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],3.62217E-002
,          81,Coil:Cooling:DX:SingleSpeed,PSZ-AC:5_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.34348
,          82,Coil:Cooling:DX:SingleSpeed,PSZ-AC:5_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],6632.84663
,          83,Coil:Cooling:DX:SingleSpeed,PSZ-AC:5_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.78616
,          84,Coil:Heating:Fuel,PSZ-AC:5_HEATC,Design Size Nominal Capacity [W],9493.96414
,          85,Fan:ConstantVolume,PSZ-AC:5_FAN,Design Size Maximum Flow Rate [m3/s],0.34348
,          86,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],3.15000E-006
,          87,PlantLoop,SWHSYS1,Plant Loop Volume [m3],3.78000E-004
,          88,Pump:ConstantSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],3.15000E-006
,          89,Pump:ConstantSpeed,SWHSYS1 PUMP,Design Power Consumption [W],4.03846E-009
,          90,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],3.15000E-006


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_COOLC DXCOIL,8242.8,3.07,10.46,12.01,11.38
,           2,Coil:Cooling:DX:SingleSpeed,PSZ-AC:2_COOLC DXCOIL,6564.4,3.05,10.42,11.95,11.30
,           3,Coil:Cooling:DX:SingleSpeed,PSZ-AC:3_COOLC DXCOIL,5819.2,3.00,10.24,11.73,10.99
,           4,Coil:Cooling:DX:SingleSpeed,PSZ-AC:4_COOLC DXCOIL,6590.1,3.05,10.41,11.95,11.30
,           5,Coil:Cooling:DX:SingleSpeed,PSZ-AC:5_COOLC DXCOIL,6366.6,3.07,10.47,12.02,11.40


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,ATTIC,RunPeriod: RUNPERIOD 1,0.2024357321,0.2215799708,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
,           2,CORE_ZN,RunPeriod: RUNPERIOD 1,8.7816398613E-002,0.1635315253,Pass,Pass,0.1754436213,0.3734629257,Pass,Pass
,           3,PERIMETER_ZN_1,RunPeriod: RUNPERIOD 1,0.2650558939,0.3225051822,Pass,Pass,0.4737985871,0.8371200182,Pass,Pass
,           4,PERIMETER_ZN_2,RunPeriod: RUNPERIOD 1,0.3799246949,0.3826130975,Pass,Pass,0.6165139696,0.7235882993,Pass,Pass
,           5,PERIMETER_ZN_3,RunPeriod: RUNPERIOD 1,0.4130743792,0.4029109764,Pass,Pass,0.6718792806,0.8936914692,Pass,Pass
,           6,PERIMETER_ZN_4,RunPeriod: RUNPERIOD 1,0.4411012057,0.4274866188,Pass,Pass,0.6321084559,0.7601030640,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],963.08,63.47,0.00,52.04,99.06,1177.66


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,ATTIC_SOFFIT_EAST,ATTIC NON-RES FLOOR,0.08,0.193,0.200,11.44,11.44,45.00,180.00,
,ATTIC_SOFFIT_NORTH,ATTIC NON-RES FLOOR,0.08,0.193,0.200,16.97,16.97,315.00,180.00,
,ATTIC_SOFFIT_SOUTH,ATTIC NON-RES FLOOR,0.08,0.193,0.200,16.97,16.97,225.00,180.00,
,ATTIC_SOFFIT_WEST,ATTIC NON-RES FLOOR,0.08,0.193,0.200,11.44,11.44,270.00,180.00,
,ATTIC_ROOF_EAST,ATTIC NON-RES ROOF,0.30,5.082,16.833,101.87,101.87,90.00,18.45,
,ATTIC_ROOF_NORTH,ATTIC NON-RES ROOF,0.30,5.082,16.833,197.51,197.51,0.00,18.45,
,ATTIC_ROOF_SOUTH,ATTIC NON-RES ROOF,0.30,5.082,16.833,197.51,197.51,180.00,18.45,
,ATTIC_ROOF_WEST,ATTIC NON-RES ROOF,0.30,5.082,16.833,101.87,101.87,270.00,18.45,
,CORE_ZN_FLOOR,EXT-SLAB,0.30,2.193,3.401,149.66,149.66,270.00,180.00,
,PERIMETER_ZN_1_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.698,0.780,84.45,63.82,180.00,90.00,S
,PERIMETER_ZN_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,113.45,113.45,135.00,180.00,
,PERIMETER_ZN_2_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.698,0.780,56.30,45.15,90.00,90.00,E
,PERIMETER_ZN_2_FLOOR,EXT-SLAB,0.30,2.193,3.401,67.30,67.30,270.00,180.00,
,PERIMETER_ZN_3_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.698,0.780,84.45,67.72,0.00,90.00,N
,PERIMETER_ZN_3_FLOOR,EXT-SLAB,0.30,2.193,3.401,113.45,113.45,180.00,180.00,
,PERIMETER_ZN_4_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.698,0.780,56.30,45.15,270.00,90.00,W
,PERIMETER_ZN_4_FLOOR,EXT-SLAB,0.30,2.193,3.401,67.30,67.30,90.00,180.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_1_WALL_SOUTH_DOOR,WINDOW NON-RES FIXED,3.91,0.00,0.00,3.91,3.91,3.241,0.385,0.305,,,No,PERIMETER_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,WINDOW NON-RES FIXED,2.79,0.00,0.00,2.79,2.79,3.241,0.385,0.305,,,No,PERIMETER_ZN_4_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,59.68,3.241,0.385,0.305,,,,,,,
,North Total or Average,,,,,,16.73,3.241,0.385,0.305,,,,,,,
,Non-North Total or Average,,,,,,42.95,3.241,0.385,0.305,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1,0.96,0.97,0.97,0.00,0.24,0.00,1.00,1.00,1.00
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2,0.96,0.97,0.97,0.00,0.24,0.00,1.00,1.00,1.00
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3,0.96,0.97,0.97,0.00,0.24,0.00,1.00,1.00,1.00
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4,0.96,0.97,0.97,0.00,0.24,0.00,1.00,1.00,1.00
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5,0.96,0.97,0.97,0.00,0.24,0.00,1.00,1.00,1.00
,PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6,0.96,0.97,0.97,0.00,0.24,0.00,1.00,1.00,1.00
,PERIMETER_ZN_1_WALL_SOUTH_DOOR,1.00,1.00,1.00,0.00,0.59,0.09,1.00,1.00,1.00
,PERIMETER_ZN_2_WALL_EAST_WINDOW_1,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.54,0.00
,PERIMETER_ZN_2_WALL_EAST_WINDOW_2,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,PERIMETER_ZN_2_WALL_EAST_WINDOW_3,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,PERIMETER_ZN_2_WALL_EAST_WINDOW_4,1.00,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_2,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_3,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_4,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_5,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_3_WALL_NORTH_WINDOW_6,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_ZN_4_WALL_WEST_WINDOW_1,0.00,0.00,1.00,0.00,0.00,0.91,0.00,0.00,1.00
,PERIMETER_ZN_4_WALL_WEST_WINDOW_2,0.00,0.00,1.00,0.00,0.00,0.91,0.00,0.00,1.00
,PERIMETER_ZN_4_WALL_WEST_WINDOW_3,0.00,0.00,1.00,0.00,0.00,0.91,0.00,0.00,1.00
,PERIMETER_ZN_4_WALL_WEST_WINDOW_4,0.00,0.00,1.00,0.00,0.00,0.91,0.00,0.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,CORE_ZN_LIGHTS,CORE_ZN,10.7600,149.66,1610.31,General,BLDG_LIGHT_SCH,56.37,168.00,54.91,0.0000,Y,16.60
,PERIMETER_ZN_1_LIGHTS,PERIMETER_ZN_1,10.7600,113.45,1220.72,General,BLDG_LIGHT_SCH,56.37,168.00,54.91,0.0000,Y,12.58
,PERIMETER_ZN_2_LIGHTS,PERIMETER_ZN_2,10.7600,67.30,724.15,General,BLDG_LIGHT_SCH,56.37,168.00,54.91,0.0000,Y,7.46
,PERIMETER_ZN_3_LIGHTS,PERIMETER_ZN_3,10.7600,113.45,1220.72,General,BLDG_LIGHT_SCH,56.37,168.00,54.91,0.0000,Y,12.58
,PERIMETER_ZN_4_LIGHTS,PERIMETER_ZN_4,10.7600,67.30,724.15,General,BLDG_LIGHT_SCH,56.37,168.00,54.91,0.0000,Y,7.46
,Interior Lighting Total,,10.7600,511.16,5500.05,,,,,,,,56.69


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,2303.00,AstronomicalClock,-,,83.69,83.69,36.18
,Exterior Lighting Total,2303.00,,,,,,36.18


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC:1_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,8589.46,6775.65,1813.81,0.79,3.67,,
,PSZ-AC:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,6847.99,5479.06,1368.93,0.80,3.67,,
,PSZ-AC:3_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,6096.11,4881.31,1214.80,0.80,3.67,,
,PSZ-AC:4_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,6875.11,5503.34,1371.77,0.80,3.67,,
,PSZ-AC:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,6632.85,5214.50,1418.35,0.79,3.67,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC:1_COOLC DXCOIL,,8242.8,3.07,10.46,12.01,11.38
,PSZ-AC:2_COOLC DXCOIL,,6564.4,3.05,10.42,11.95,11.30
,PSZ-AC:3_COOLC DXCOIL,,5819.2,3.00,10.24,11.73,10.99
,PSZ-AC:4_COOLC DXCOIL,,6590.1,3.05,10.41,11.95,11.30
,PSZ-AC:5_COOLC DXCOIL,,6366.6,3.07,10.47,12.02,11.40
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC:1_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC:3_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC:4_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,PSZ-AC:1_HEATC,Coil:Heating:Fuel,,14001.67,0.80
,PSZ-AC:2_HEATC,Coil:Heating:Fuel,,11215.80,0.80
,PSZ-AC:3_HEATC,Coil:Heating:Fuel,,9804.69,0.80
,PSZ-AC:4_HEATC,Coil:Heating:Fuel,,11257.86,0.80
,PSZ-AC:5_HEATC,Coil:Heating:Fuel,,9493.96,0.80


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,PSZ-AC:1_FAN,Fan:ConstantVolume,0.54,622.00,0.45,518.67,1159.91,1.00,1.60,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00
,PSZ-AC:2_FAN,Fan:ConstantVolume,0.54,622.00,0.37,424.30,1159.91,1.00,1.71,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00
,PSZ-AC:3_FAN,Fan:ConstantVolume,0.54,622.00,0.36,414.46,1159.91,1.00,1.72,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,PSZ-AC:4_FAN,Fan:ConstantVolume,0.54,622.00,0.37,426.47,1159.91,1.00,1.70,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00
,PSZ-AC:5_FAN,Fan:ConstantVolume,0.54,622.00,0.34,398.41,1159.91,1.00,1.74,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:20:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,SWHSYS1 PUMP,Pump:ConstantSpeed,Intermittent,0.00,0.000003,0.00,0.00,1.00,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,0.15,845000.00,0.80,4.58,0.57


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,CORE_ZN,4580.19,5496.22,36.73,0.373,0.447,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00928,21.46,0.01650,0.081,0.00
,PERIMETER_ZN_1,3741.60,4489.92,39.58,0.305,0.366,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00913,21.46,0.01650,0.061,0.00
,PERIMETER_ZN_2,3632.64,4359.17,64.77,0.298,0.357,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00883,21.46,0.01650,0.036,0.00
,PERIMETER_ZN_3,3760.53,4512.63,39.78,0.306,0.368,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00912,21.46,0.01650,0.061,0.00
,PERIMETER_ZN_4,3434.79,4121.75,61.24,0.286,0.343,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:20:00,24.00,24.00,0.00885,29.35,0.01878,0.036,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,CORE_ZN,4348.41,5218.09,34.87,0.191,0.229,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.99,0.00639,-20.60,0.00061,0.081,0.00
,PERIMETER_ZN_1,5720.83,6865.00,60.51,0.251,0.301,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.99,0.00722,-20.60,0.00061,0.061,0.00
,PERIMETER_ZN_2,3601.95,4322.35,64.23,0.158,0.190,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.99,0.00718,-20.60,0.00061,0.036,0.00
,PERIMETER_ZN_3,5452.44,6542.93,57.67,0.239,0.287,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.99,0.00719,-20.60,0.00061,0.061,0.00
,PERIMETER_ZN_4,3598.41,4318.10,64.16,0.158,0.189,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.99,0.00718,-20.60,0.00061,0.036,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC:1,0.45,0.45,0.23,0.23,0.4472,0.4472,0.4472,1.0000,1.0000
,PSZ-AC:2,0.37,0.37,0.30,0.30,0.3658,0.3658,0.3658,1.0000,1.0000
,PSZ-AC:3,0.36,0.36,0.19,0.19,0.3573,0.3573,0.3573,1.0000,1.0000
,PSZ-AC:4,0.37,0.37,0.29,0.29,0.3677,0.3677,0.3677,1.0000,1.0000
,PSZ-AC:5,0.34,0.34,0.19,0.19,0.3435,0.3435,0.3435,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,PSZ-AC:1_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:1,8589.464,6775.653,0.447162,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,8324.22,5868.92,0.447162,23.63,17.73,0.01057834,11.84,11.49,0.00850000,21.46,0.01649540,21.45,18.0131,24.00,0.00927832,48.7178,4580.19,0.00,8588.59,6723.42
,PSZ-AC:1_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:1,14001.672,14001.672,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,14001.67,14001.67,0.447162,13.50,8.87,0.00535252,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,18.0131,20.99,0.00639392,40.4868,4348.41,0.00,-999.00,-999.00
,PSZ-AC:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:2,6847.990,5479.063,0.365802,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,6668.08,4856.86,0.365802,23.66,17.56,0.01035785,11.84,11.49,0.00850000,21.46,0.01649540,21.45,16.6922,24.00,0.00909934,47.7944,3220.41,0.00,6847.29,5427.71
,PSZ-AC:2_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:2,11215.799,11215.799,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,11215.80,11215.80,0.365802,14.05,9.95,0.00611745,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,16.6922,20.99,0.00722044,45.6538,5720.83,0.00,-999.00,-999.00
,PSZ-AC:3_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:3,6096.113,4881.309,0.357318,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,6028.70,4946.85,0.357318,23.84,17.00,0.00960481,11.84,11.49,0.00850000,21.46,0.01649540,21.45,10.1371,24.00,0.00882751,46.3827,3632.64,0.00,6095.49,4841.89
,PSZ-AC:3_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:3,9804.692,9804.692,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,9804.69,9804.69,0.357318,16.78,11.52,0.00651394,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,10.1371,20.99,0.00717965,45.4001,3601.95,0.00,-999.00,-999.00
,PSZ-AC:4_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:4,6875.114,5503.344,0.367674,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,6695.88,4884.46,0.367674,23.66,17.55,0.01034789,11.84,11.49,0.00850000,21.46,0.01649540,21.45,16.6072,24.00,0.00912366,47.9167,3760.53,0.00,6874.42,5452.49
,PSZ-AC:4_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:4,11257.859,11257.859,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,11257.86,11257.86,0.367674,14.09,9.94,0.00609459,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,16.6072,20.99,0.00718630,45.4404,5452.44,0.00,-999.00,-999.00
,PSZ-AC:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:5,6632.847,5214.499,0.343481,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:20:00,6774.90,5367.71,0.343481,24.56,17.49,0.00989982,11.84,11.49,0.00850000,29.35,0.01878286,25.02,10.5455,24.00,0.00885119,46.5055,3433.23,0.00,6632.17,5173.63
,PSZ-AC:5_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:5,9493.964,9493.964,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,9493.96,9493.96,0.343481,16.61,11.42,0.00648648,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,10.5455,20.99,0.00717893,45.3957,3598.41,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,PSZ-AC:1_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:1,CORE_ZN,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,8589.464,6775.653,0.447162,-999.0,-999.000,-999.0000,1.00000,1.00000,1024.5046,1004.8586,1.1759,PSZ-AC:1_FAN,Fan:ConstantVolume,0.447162,0.52581047,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,8324.22,5868.92,1.0319,0.52581047,0.447162,23.63,17.73,0.01057834,50661.3,11.84,11.49,0.00850000,33339.5,-999.0,-999.00,-999.00,-999.00,518.666,7805.56,21.46,0.01649540,21.45,0.08054758,18.0131,24.10,0.00927832,24.00,0.00927832,48.7178,4580.19,0.00,8588.59,6723.42,0.50499285,26.67,19.44,0.01117891,55307.7,13.65,13.64,0.00973078,38300.4
,PSZ-AC:1_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:1,CORE_ZN,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,14001.672,14001.672,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:1_FAN,Fan:ConstantVolume,0.447162,0.52581047,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,14001.67,14001.67,1.0000,0.52581047,0.447162,13.50,8.87,0.00535252,27086.0,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,14001.67,-20.60,0.00061258,-20.60,0.08054758,18.0131,20.99,0.00639392,20.99,0.00639392,40.4868,4348.41,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:2_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:2,PERIMETER_ZN_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,6847.990,5479.063,0.365802,-999.0,-999.000,-999.0000,1.00000,1.00000,1024.0947,1004.8586,1.1759,PSZ-AC:2_FAN,Fan:ConstantVolume,0.365802,0.43014038,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,6668.08,4856.86,1.0270,0.43014038,0.365802,23.66,17.56,0.01035785,50136.4,11.84,11.49,0.00850000,33339.1,-999.0,-999.00,-999.00,-999.00,424.296,6243.78,21.46,0.01649540,21.45,0.06106028,16.6922,24.10,0.00912809,24.00,0.00909934,47.7944,3220.41,0.00,6847.29,5427.71,0.41311049,26.67,19.44,0.01117891,55307.7,13.82,13.80,0.00983160,38732.7
,PSZ-AC:2_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:2,PERIMETER_ZN_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,11215.799,11215.799,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:2_FAN,Fan:ConstantVolume,0.365802,0.43014038,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,11215.80,11215.80,1.0000,0.43014038,0.365802,14.05,9.95,0.00611745,29578.5,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,11215.80,-20.60,0.00061258,-20.60,0.06106028,16.6922,20.99,0.00722044,20.99,0.00722044,45.6538,5720.83,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:3_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:3,PERIMETER_ZN_2,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,6096.113,4881.309,0.357318,-999.0,-999.000,-999.0000,1.00000,1.00000,1022.6949,1004.8586,1.1759,PSZ-AC:3_FAN,Fan:ConstantVolume,0.357318,0.42016436,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:10:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,6028.70,4946.85,1.0112,0.42016436,0.357318,23.84,17.00,0.00960481,48399.9,11.84,11.49,0.00850000,33337.8,-999.0,-999.00,-999.00,-999.00,414.455,5614.25,21.46,0.01649540,21.45,0.03622174,10.1371,24.11,0.00882751,24.00,0.00882751,46.3827,3632.64,0.00,6095.49,4841.89,0.40352942,26.67,19.44,0.01117891,55307.7,14.94,14.35,0.00996088,40202.3
,PSZ-AC:3_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:3,PERIMETER_ZN_2,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,9804.692,9804.692,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:3_FAN,Fan:ConstantVolume,0.357318,0.42016436,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,9804.69,9804.69,1.0000,0.42016436,0.357318,16.78,11.52,0.00651394,33352.8,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,9804.69,-20.60,0.00061258,-20.60,0.03622174,10.1371,20.99,0.00717965,20.99,0.00717965,45.4001,3601.95,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:4_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:4,PERIMETER_ZN_3,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,6875.114,5503.344,0.367674,-999.0,-999.000,-999.0000,1.00000,1.00000,1024.0762,1004.8586,1.1759,PSZ-AC:4_FAN,Fan:ConstantVolume,0.367674,0.43234238,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,6695.88,4884.46,1.0268,0.43234238,0.367674,23.66,17.55,0.01034789,50113.4,11.84,11.49,0.00850000,33339.1,-999.0,-999.00,-999.00,-999.00,426.468,6269.41,21.46,0.01649540,21.45,0.06106028,16.6072,24.10,0.00912366,24.00,0.00912366,47.9167,3760.53,0.00,6874.42,5452.49,0.41522530,26.67,19.44,0.01117891,55307.7,13.83,13.81,0.00983625,38751.8
,PSZ-AC:4_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:4,PERIMETER_ZN_3,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,11257.859,11257.859,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:4_FAN,Fan:ConstantVolume,0.367674,0.43234238,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,11257.86,11257.86,1.0000,0.43234238,0.367674,14.09,9.94,0.00609459,29556.7,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,11257.86,-20.60,0.00061258,-20.60,0.06106028,16.6072,20.99,0.00718630,20.99,0.00718630,45.4404,5452.44,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
