Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:56
,PSZ-AC:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:5,PERIMETER_ZN_4,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,6632.847,5214.499,0.343481,-999.0,-999.000,-999.0000,1.00000,1.00000,1023.2433,1004.8586,1.1759,PSZ-AC:5_FAN,Fan:ConstantVolume,0.343481,0.40389455,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:20:00,6774.90,5367.71,0.9790,0.40389455,0.343481,24.56,17.49,0.00989982,49892.2,11.84,11.49,0.00850000,33338.3,-999.0,-999.00,-999.00,-999.00,398.406,6376.50,29.35,0.01878286,25.02,0.03622174,10.5455,24.00,0.00885263,24.00,0.00885119,46.5055,3433.23,0.00,6632.17,5173.63,0.38790376,26.67,19.44,0.01117891,55307.7,13.63,13.61,0.00970467,38210.2
,PSZ-AC:5_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:5,PERIMETER_ZN_4,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,9493.964,9493.964,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:5_FAN,Fan:ConstantVolume,0.343481,0.40389455,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,9493.96,9493.96,1.0000,0.40389455,0.343481,16.61,11.42,0.00648648,33110.5,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,9493.96,-20.60,0.00061258,-20.60,0.03622174,10.5455,20.99,0.00717893,20.99,0.00717893,45.3957,3598.41,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,None,,,,,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,CORE_ZN,2648.83,3692.83,1803.50
,PERIMETER_ZN_1,2978.00,3423.50,1850.17
,PERIMETER_ZN_2,3208.50,3387.83,2005.33
,PERIMETER_ZN_3,3201.33,3644.00,2234.33
,PERIMETER_ZN_4,3209.50,3410.83,2045.83
,ATTIC,0.00,0.00,0.00
,Facility,3551.17,3802.17,2383.83
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,CORE_ZN,9.33,0.00,1.17,0.00
,PERIMETER_ZN_1,68.67,0.17,6.33,0.00
,PERIMETER_ZN_2,112.17,2.33,1.00,0.00
,PERIMETER_ZN_3,116.67,0.17,6.33,0.00
,PERIMETER_ZN_4,122.83,4.00,0.67,0.00
,ATTIC,0.00,0.00,0.00,0.00
,Facility,270.83,6.67,7.50,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,CORE_ZN,3.86,8.05,456.46,0.543,0.121,0.000,0.000
,PERIMETER_ZN_1,2.93,6.11,346.02,0.543,0.089,0.000,0.000
,PERIMETER_ZN_2,1.74,3.62,205.26,0.543,0.101,0.000,0.000
,PERIMETER_ZN_3,2.93,6.11,346.02,0.543,0.089,0.000,0.000
,PERIMETER_ZN_4,1.74,3.62,205.26,0.543,0.101,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,CORE_ZN,3.86,8.05,456.46,0.000,0.003,0.000,0.000
,PERIMETER_ZN_1,2.93,6.11,346.02,0.000,0.002,0.000,0.000
,PERIMETER_ZN_2,1.74,3.62,205.26,0.000,0.002,0.000,0.000
,PERIMETER_ZN_3,2.93,6.11,346.02,0.000,0.002,0.000,0.000
,PERIMETER_ZN_4,1.74,3.62,205.26,0.000,0.002,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,20,4
,Floor,14,9
,Roof,9,4
,Internal Mass,5,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,21,21
,Door,0,0
,Glass Door,1,1
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,5
,Conditioned Zones,5
,Unconditioned Zones,1
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,235.16,1925.02,01-JAN-09:20,19516.31,19-JUL-16:00
,Electricity:Building,144.42,1925.02,01-JAN-00:10,9900.10,02-JAN-08:10
,Electricity:Zone:CORE_ZN,42.28,563.61,01-JAN-00:10,2898.56,02-JAN-08:10
,InteriorLights:Electricity,56.69,275.00,01-JAN-00:10,4950.05,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORE_ZN,16.60,80.52,01-JAN-00:10,1449.28,02-JAN-08:10
,General:InteriorLights:Electricity,56.69,275.00,01-JAN-00:10,4950.05,02-JAN-08:10
,Electricity:Zone:PERIMETER_ZN_1,32.05,427.25,01-JAN-00:10,2197.30,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_ZN_1,12.58,61.04,01-JAN-00:10,1098.65,02-JAN-08:10
,Electricity:Zone:PERIMETER_ZN_2,19.01,253.45,01-JAN-00:10,1303.47,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_ZN_2,7.46,36.21,01-JAN-00:10,651.73,02-JAN-08:10
,Electricity:Zone:PERIMETER_ZN_3,32.05,427.25,01-JAN-00:10,2197.30,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_ZN_3,12.58,61.04,01-JAN-00:10,1098.65,02-JAN-08:10
,Electricity:Zone:PERIMETER_ZN_4,19.01,253.45,01-JAN-00:10,1303.47,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_ZN_4,7.46,36.21,01-JAN-00:10,651.73,02-JAN-08:10
,InteriorEquipment:Electricity,87.73,1650.02,01-JAN-00:10,4950.05,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORE_ZN,25.68,483.09,01-JAN-00:10,1449.28,02-JAN-08:10
,MiscPlug:InteriorEquipment:Electricity,87.73,1650.02,01-JAN-00:10,4950.05,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_ZN_1,19.47,366.22,01-JAN-00:10,1098.65,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_ZN_2,11.55,217.24,01-JAN-00:10,651.73,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_ZN_3,19.47,366.22,01-JAN-00:10,1098.65,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_ZN_4,11.55,217.24,01-JAN-00:10,651.73,02-JAN-08:10
,ElectricityPurchased:Facility,235.16,1925.02,01-JAN-10:00,19516.31,19-JUL-16:00
,ElectricityPurchased:Plant,235.16,1925.02,01-JAN-10:00,19516.31,19-JUL-16:00
,Cogeneration:ElectricityPurchased,235.16,1925.02,01-JAN-10:00,19516.31,19-JUL-16:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,235.16,1925.02,01-JAN-10:00,19516.31,19-JUL-16:00
,ElectricityNet:Plant,235.16,1925.02,01-JAN-10:00,19516.31,19-JUL-16:00
,Cogeneration:ElectricityNet,235.16,1925.02,01-JAN-10:00,19516.31,19-JUL-16:00
,Electricity:HVAC,54.56,0.00,01-JAN-09:20,9616.21,19-JUL-16:00
,Fans:Electricity,38.79,0.00,01-JAN-09:20,2182.29,01-JAN-00:50
,Fan Energy:Fans:Electricity,38.79,0.00,01-JAN-09:20,2182.29,01-JAN-00:50
,ExteriorLights:Electricity,36.18,0.00,01-JAN-07:30,2303.00,01-JAN-00:10
,Exterior Facade Lighting:ExteriorLights:Electricity,36.18,0.00,01-JAN-07:30,2303.00,01-JAN-00:10
,Cooling:Electricity,15.77,0.00,01-JAN-00:10,7433.92,19-JUL-16:00
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Electricity:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Pumps:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:Pumps:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,82.31,20.00,01-JAN-10:00,51105.10,06-FEB-06:10
,Gas:Plant,11.54,20.00,01-JAN-00:10,2619.28,09-FEB-12:20
,WaterSystems:Gas,11.54,20.00,01-JAN-00:10,2619.28,09-FEB-12:20
,Water Heater:WaterSystems:Gas,11.54,20.00,01-JAN-00:10,2619.28,09-FEB-12:20
,Gas:HVAC,70.77,0.00,01-JAN-09:20,51085.10,06-FEB-06:10
,Heating:Gas,70.77,0.00,01-JAN-09:20,51085.10,06-FEB-06:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,17.63,0.00,01-JAN-00:10,0.00,03-JAN-12:30
,Water:Plant,17.63,0.00,01-JAN-00:10,0.00,03-JAN-12:30
,WaterSystems:Water,17.63,0.00,01-JAN-00:10,0.00,03-JAN-12:30
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,17.63,0.00,01-JAN-00:10,0.00,03-JAN-12:30
,MainsWater:Plant,17.63,0.00,01-JAN-00:10,0.00,03-JAN-12:30
,WaterSystems:MainsWater,17.63,0.00,01-JAN-00:10,0.00,03-JAN-12:30
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:WaterSystems:Water,17.63,0.00,01-JAN-00:10,0.00,03-JAN-12:30
,General:WaterSystems:MainsWater,17.63,0.00,01-JAN-00:10,0.00,03-JAN-12:30


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,84642.06,0.001,01-JAN-12:00,0.007,19-JUL-15:30
,ElectricEmissions:CO2,80353.48,0.001,01-JAN-12:00,0.007,19-JUL-16:00
,CO:Facility,31.17,0.000,01-JAN-10:00,0.000,06-FEB-06:10
,ElectricEmissions:CO,27.89,0.000,01-JAN-09:20,0.000,19-JUL-16:00
,CH4:Facility,175.80,0.000,01-JAN-12:00,0.000,19-JUL-16:00
,ElectricEmissions:CH4,175.71,0.000,01-JAN-12:00,0.000,19-JUL-16:00
,NOx:Facility,150.21,0.000,01-JAN-12:00,0.000,19-JUL-15:30
,ElectricEmissions:NOx,146.32,0.000,01-JAN-09:20,0.000,19-JUL-16:00
,N2O:Facility,1.98,0.000,01-JAN-10:00,0.000,19-JUL-15:30
,ElectricEmissions:N2O,1.89,0.000,01-JAN-09:20,0.000,19-JUL-16:00
,SO2:Facility,440.24,0.000,01-JAN-12:00,0.000,19-JUL-16:00
,ElectricEmissions:SO2,440.22,0.000,01-JAN-12:00,0.000,19-JUL-16:00
,PM:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM10:Facility,4.38,0.000,01-JAN-10:00,0.000,19-JUL-15:30
,ElectricEmissions:PM10,4.09,0.000,01-JAN-09:20,0.000,19-JUL-16:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NH3:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NMVOC:Facility,2.61,0.000,01-JAN-10:00,0.000,06-FEB-08:10
,ElectricEmissions:NMVOC,2.40,0.000,01-JAN-10:00,0.000,19-JUL-16:00
,Hg:Facility,0.00,0.000,01-JAN-12:00,0.000,19-JUL-15:30
,ElectricEmissions:Hg,0.00,0.000,01-JAN-12:00,0.000,19-JUL-16:00
,Pb:Facility,0.01,0.000,01-JAN-12:00,0.000,19-JUL-16:00
,ElectricEmissions:Pb,0.01,0.000,01-JAN-12:00,0.000,19-JUL-16:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO2,4288.58,0.000,02-JAN-22:10,0.003,06-FEB-06:10
,NaturalGasEmissions:CO,3.28,0.000,01-JAN-10:00,0.000,06-FEB-06:10
,NaturalGasEmissions:CH4,0.09,0.000,02-JAN-22:10,0.000,06-FEB-06:10
,NaturalGasEmissions:NOx,3.89,0.000,02-JAN-22:10,0.000,06-FEB-06:10
,NaturalGasEmissions:N2O,0.09,0.000,02-JAN-22:10,0.000,06-FEB-06:10
,NaturalGasEmissions:SO2,0.02,0.000,01-JAN-12:00,0.000,06-FEB-06:10
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM10,0.30,0.000,01-JAN-10:00,0.000,06-FEB-06:10
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NMVOC,0.21,0.000,02-JAN-22:10,0.000,06-FEB-06:10
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-12:00,0.000,06-FEB-06:10
,NaturalGasEmissions:Pb,0.00,0.000,02-JAN-22:10,0.000,06-FEB-06:10
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Carbon Equivalent:Facility,24344.06,0.000,01-JAN-12:00,0.002,19-JUL-15:30
,CarbonEquivalentEmissions:Carbon Equivalent,24344.06,0.000,01-JAN-12:00,0.002,19-JUL-15:30


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,101342.652,0.001,01-JAN-12:00,0.008,19-JUL-16:00
,ElectricEmissions:WaterEnvironmentalFactors,101342.652,0.001,01-JAN-12:00,0.008,19-JUL-16:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopHeatingDemand:Facility,2.23,12.59,13-AUG-00:20,275.15,14-FEB-12:40
,PlantLoopHeatingDemand:Plant,2.23,12.59,13-AUG-00:20,275.15,14-FEB-12:40
,WaterSystems:PlantLoopHeatingDemand,2.23,12.59,13-AUG-00:20,275.15,14-FEB-12:40
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Facility,209.70,12.59,13-AUG-00:20,81200.21,06-FEB-06:10
,EnergyTransfer:Building,81.72,0.00,01-JAN-09:20,40298.39,06-FEB-06:10
,EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Heating:EnergyTransfer,34.34,0.00,01-JAN-09:20,40298.39,06-FEB-06:10
,Heating:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cooling:EnergyTransfer,47.38,0.00,01-JAN-00:10,14342.98,17-JUL-15:30
,Cooling:EnergyTransfer:Zone:ATTIC,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:CORE_ZN,16.08,0.00,01-JAN-00:10,9668.97,06-FEB-06:10
,Heating:EnergyTransfer:Zone:CORE_ZN,3.50,0.00,01-JAN-00:10,9668.97,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:CORE_ZN,12.58,0.00,01-JAN-00:10,2901.88,17-JUL-16:00
,EnergyTransfer:Zone:PERIMETER_ZN_1,19.30,0.00,01-JAN-00:40,9064.02,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_ZN_1,7.29,0.00,01-JAN-00:40,9064.02,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_ZN_1,12.01,0.00,01-JAN-00:10,4033.02,28-SEP-12:30
,EnergyTransfer:Zone:PERIMETER_ZN_2,13.62,0.00,01-JAN-00:40,6150.79,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_ZN_2,6.40,0.00,01-JAN-00:40,6150.79,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_ZN_2,7.22,0.00,01-JAN-00:10,2975.35,06-JUL-08:30
,EnergyTransfer:Zone:PERIMETER_ZN_3,19.18,0.00,01-JAN-00:40,9336.31,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_ZN_3,10.59,0.00,01-JAN-00:40,9336.31,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_ZN_3,8.59,0.00,01-JAN-00:10,3099.81,17-JUL-15:00
,EnergyTransfer:Zone:PERIMETER_ZN_4,13.54,0.00,01-JAN-00:40,6078.29,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_ZN_4,6.55,0.00,01-JAN-00:40,6078.29,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_ZN_4,6.99,0.00,01-JAN-00:10,3003.67,18-JUL-16:00
,EnergyTransfer:Plant,2.23,12.59,13-AUG-00:20,275.15,14-FEB-12:40
,WaterSystems:EnergyTransfer,2.23,12.59,13-AUG-00:20,275.15,14-FEB-12:40
,General:WaterSystems:EnergyTransfer,2.23,12.59,13-AUG-00:20,275.15,14-FEB-12:40
,EnergyTransfer:HVAC,125.75,0.00,01-JAN-09:20,40868.08,06-FEB-06:10
,CoolingCoils:EnergyTransfer,69.13,0.00,01-JAN-00:10,33164.19,17-JUL-05:10
,HeatingCoils:EnergyTransfer,56.62,0.00,01-JAN-09:20,40868.08,06-FEB-06:10
,Source:Facility,1757.63,13674.07,01-JAN-10:00,141055.25,19-JUL-15:30
,ElectricEmissions:Source,833.87,6826.12,01-JAN-10:00,69204.82,19-JUL-16:00
,PurchasedElectricEmissions:Source,833.87,6826.12,01-JAN-10:00,69204.82,19-JUL-16:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGasEmissions:Source,89.89,21.84,01-JAN-12:00,55806.77,06-FEB-06:10


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,CORE_ZN,0.000,0.000,3.501,-12.581,0.000,0.000,5.221,16.598,25.684,0.000,0.000,0.234,0.000,0.000,0.000,0.000,-13.484,-25.174
,PERIMETER_ZN_1,0.000,0.000,7.291,-12.010,0.000,0.000,3.949,12.583,19.470,15.522,0.000,0.112,0.000,0.000,-14.396,0.000,-7.449,-25.072
,PERIMETER_ZN_2,0.000,0.000,6.404,-7.218,0.000,0.000,2.346,7.464,11.550,7.216,0.000,0.071,0.001,0.000,-8.120,0.000,-4.913,-14.801
,PERIMETER_ZN_3,0.000,0.000,10.589,-8.587,0.000,0.000,3.994,12.583,19.470,3.875,0.000,0.122,0.002,0.000,-13.029,0.000,-7.283,-21.735
,PERIMETER_ZN_4,0.000,0.000,6.552,-6.987,0.000,0.000,2.354,7.464,11.550,7.117,0.000,0.073,0.002,0.000,-8.347,0.000,-4.927,-14.848
,ATTIC,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,4.169,27.205,0.000,0.000,0.000,-31.373,-0.000
,Total Facility,0.000,0.000,34.336,-47.383,0.000,0.000,17.865,56.692,87.726,33.730,0.000,4.781,27.210,0.000,-43.891,0.000,-69.429,-101.631


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,CORE_ZN,06-JUL-05:03,0.00,0.00,0.00,-3713.39,0.00,0.00,50.35,161.03,644.13,0.00,0.00,0.00,2887.13,0.00,-0.00,0.00,-29.24,0.00
,PERIMETER_ZN_1,28-SEP-12:30,0.00,0.00,0.00,-4033.03,0.00,0.00,403.38,1098.65,1098.65,5214.98,0.00,11.55,0.00,0.00,-0.00,0.00,0.00,-3794.17
,PERIMETER_ZN_2,06-JUL-08:30,0.00,0.00,0.00,-2975.39,0.00,0.00,239.28,651.73,651.73,2984.73,0.00,17.29,0.00,0.00,-0.00,0.00,0.00,-1569.38
,PERIMETER_ZN_3,06-JUL-05:03,0.00,0.00,0.00,-3444.41,0.00,0.00,37.12,122.07,488.29,340.18,0.00,0.00,2473.41,0.00,-0.00,0.00,-16.67,0.00
,PERIMETER_ZN_4,18-JUL-15:55,0.00,0.00,0.00,-3003.68,0.00,0.00,239.29,651.73,651.73,2834.33,0.00,47.80,0.00,0.00,-0.00,0.00,0.00,-1421.21
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,06-JUL-05:03,0.00,0.00,0.00,-15087.25,0.00,0.00,167.29,550.01,2200.02,1515.01,0.00,168.97,10793.56,0.00,-221.25,0.00,-86.37,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,CORE_ZN,06-FEB-06:04,0.00,0.00,13286.26,0.00,0.00,0.00,84.25,161.03,644.13,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-648.48,-13527.18
,PERIMETER_ZN_1,06-FEB-06:04,0.00,0.00,10851.70,0.00,0.00,0.00,61.92,122.07,488.29,0.00,0.00,0.00,0.00,0.00,-1871.84,0.00,-363.06,-9289.07
,PERIMETER_ZN_2,06-FEB-06:04,0.00,0.00,8896.27,0.00,0.00,0.00,38.93,72.41,289.66,0.00,0.00,0.00,0.00,0.00,-984.69,0.00,-246.27,-8066.31
,PERIMETER_ZN_3,06-FEB-06:06,0.00,0.00,10911.56,0.00,0.00,0.00,65.34,122.07,488.29,0.00,0.00,0.00,0.00,0.00,-1468.41,0.00,-368.50,-9750.35
,PERIMETER_ZN_4,07-JAN-06:04,0.00,0.00,8649.04,0.00,0.00,0.00,38.68,72.41,289.66,0.00,0.00,0.00,0.00,0.00,-1006.77,0.00,-256.52,-7786.50
,ATTIC,-,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Total Facility,07-JAN-06:04,0.00,0.00,52200.69,0.00,0.00,0.00,282.85,550.01,2200.02,0.00,0.00,189.24,0.00,0.00,-5532.85,0.00,-1972.55,-47917.41


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC:1,0.4472,0.0000,8.0548,1.0000,0.0805,0.4472,0.1801,1.0000,0.0805,0.1801,,
,PSZ-AC:2,0.3658,0.0000,6.1060,1.0000,0.0611,0.3658,0.1669,1.0000,0.0611,0.1669,,
,PSZ-AC:3,0.3573,0.0000,3.6222,1.0000,0.0362,0.3573,0.1014,1.0000,0.0362,0.1014,,
,PSZ-AC:4,0.3677,0.0000,6.1060,1.0000,0.0611,0.3677,0.1661,1.0000,0.0611,0.1661,,
,PSZ-AC:5,0.3435,0.0000,3.6222,1.0000,0.0362,0.3435,0.1055,1.0000,0.0362,0.1055,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC:1,0.4472,0.0000,8.0548,1.0000,0.0805,0.4472,1.0000,1.0000,0.0805,0.1801,,
,PSZ-AC:2,0.3658,0.0000,6.1060,1.0000,0.0611,0.3658,1.0000,1.0000,0.0611,0.1669,,
,PSZ-AC:3,0.3573,0.0000,3.6222,1.0000,0.0362,0.3573,1.0000,1.0000,0.0362,0.1014,,
,PSZ-AC:4,0.3677,0.0000,6.1060,1.0000,0.0611,0.3677,1.0000,1.0000,0.0611,0.1661,,
,PSZ-AC:5,0.3435,0.0000,3.6222,1.0000,0.0362,0.3435,1.0000,1.0000,0.0362,0.1055,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,CORE_ZN,PSZ-AC:1,0.010000,8.0548,0.000000,149.66,0.0805,1.0000,0.0805,1.000,0.0805
,PERIMETER_ZN_1,PSZ-AC:2,0.010000,6.1060,0.000000,113.45,0.0611,1.0000,0.0611,1.000,0.0611
,PERIMETER_ZN_2,PSZ-AC:3,0.010000,3.6222,0.000000,67.30,0.0362,1.0000,0.0362,1.000,0.0362
,PERIMETER_ZN_3,PSZ-AC:4,0.010000,6.1060,0.000000,113.45,0.0611,1.0000,0.0611,1.000,0.0611
,PERIMETER_ZN_4,PSZ-AC:5,0.010000,3.6222,0.000000,67.30,0.0362,1.0000,0.0362,1.000,0.0362


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC:1,0.010000,8.05,0.000000,149.6574,0.0805,0.0805,0.0805
,PSZ-AC:2,0.010000,6.11,0.000000,113.4500,0.0611,0.0611,0.0611
,PSZ-AC:3,0.010000,3.62,0.000000,67.3000,0.0362,0.0362,0.0362
,PSZ-AC:4,0.010000,6.11,0.000000,113.4500,0.0611,0.0611,0.0611
,PSZ-AC:5,0.010000,3.62,0.000000,67.3000,0.0362,0.0362,0.0362


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,CORE_ZN,PSZ-AC:1,,0.4472,0.4472,0.4472,0.0805,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_1,PSZ-AC:2,,0.3658,0.3658,0.3658,0.0611,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_2,PSZ-AC:3,,0.3573,0.3573,0.3573,0.0362,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_3,PSZ-AC:4,,0.3677,0.3677,0.3677,0.0611,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_4,PSZ-AC:5,,0.3435,0.3435,0.3435,0.0362,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC:1,0.4472,0.4472,0.4472,0.4472,0.0805,1.0000
,PSZ-AC:2,0.3658,0.3658,0.3658,0.3658,0.0611,1.0000
,PSZ-AC:3,0.3573,0.3573,0.3573,0.3573,0.0362,1.0000
,PSZ-AC:4,0.3677,0.3677,0.3677,0.3677,0.0611,1.0000
,PSZ-AC:5,0.3435,0.3435,0.3435,0.3435,0.0362,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,CORE_ZN,PSZ-AC:1,,0.4472,0.4472,0.4472,0.0805,0.3518,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_1,PSZ-AC:2,,0.3658,0.3658,0.3658,0.0611,0.2027,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_2,PSZ-AC:3,,0.3573,0.3573,0.3573,0.0362,0.1910,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_3,PSZ-AC:4,,0.3677,0.3677,0.3677,0.0611,0.2127,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_ZN_4,PSZ-AC:5,,0.3435,0.3435,0.3435,0.0362,0.1912,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC:1,0.4472,0.4472,0.4472,0.4472,0.0805,1.0000
,PSZ-AC:2,0.3658,0.3658,0.3658,0.3658,0.0611,1.0000
,PSZ-AC:3,0.3573,0.3573,0.3573,0.3573,0.0362,1.0000
,PSZ-AC:4,0.3677,0.3677,0.3677,0.3677,0.0611,1.0000
,PSZ-AC:5,0.3435,0.3435,0.3435,0.3435,0.0362,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],511.16
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,CORE_ZN,149.66,149.66,0.00,97.75
,PERIMETER_ZN_1,113.45,113.45,0.00,97.75
,PERIMETER_ZN_2,67.30,67.30,0.00,97.75
,PERIMETER_ZN_3,113.45,113.45,0.00,97.75
,PERIMETER_ZN_4,67.30,67.30,0.00,97.75
,ATTIC,567.98,0.00,567.98,0.00
,Totals,511.16,511.16,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,7.50
,Number of hours cooling loads not met,0.00
,Number of hours not met,7.50


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_CS_COMMERCIALELECTRICSERVICE,0.064,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.778,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,70.77,51085.10,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,15.77,7433.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,56.69,4950.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,36.18,2303.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscPlug,87.73,4950.05,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,38.79,2182.29,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,11.54,2619.28,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,87.73,235.16
,Natural Gas,0.00,82.31
,Total,87.73,317.47
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,1559.62,4180.71
,Natural Gas,0.00,684.87
,Other,,0.00
,Total,1559.62,4865.58
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),110.91
,Space Heating,0.00
,Space Cooling,30.85
,Fans (All),75.89
,Service Water Heating,0.00
,Receptacle Equipment,171.62
,Miscellaneous (All),460.05
,Subtotal,460.05


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,138.46
,Service Water Heating,22.58
,Miscellaneous (All),161.04
,Subtotal,161.04


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),17.86
,Space Heating,22.29
,Space Cooling,4.97
,Fans (All),12.22
,Service Water Heating,3.64
,Receptacle Equipment,27.63
,Miscellaneous,11.40


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,INFIL_QUARTER_ON_SCH,5172.,8760.
,BLDG_OCC_SCH,2465.,5252.
,BLDG_LIGHT_SCH,2939.,8760.
,BLDG_EQUIP_SCH,4487.,8760.
,WORK_EFF_SCH,0.,0.
,MINOA_SCHED,4472.,4472.
,BLDG_SWH_SCH,1590.,8760.
,WATER EQUIPMENT LATENT FRACT SCHED,438.,8760.
,WATER EQUIPMENT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,CORE_ZN DUALSPSCHED,January,21.00,365,15.60,365
,CLGSETP_SCH,CORE_ZN DUALSPSCHED,July,24.00,365,26.70,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],4180.71,684.87,0.00,4865.58
,Cost per Total Building Area [$/m2],8.18,1.34,0.00,9.52
,Cost per Net Conditioned Building Area [$/m2],8.18,1.34,0.00,9.52


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,7037.60
,PSI_CS_COMMERCIALELECTRICSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,4180.71
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,684.87


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MINDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),542.26,489.86,541.79,468.11,508.83,549.78,572.08,593.16,515.88,515.61,506.30,532.64,6336.30,593.16
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),557.26,504.86,556.79,483.11,523.83,564.78,587.08,608.16,530.88,530.61,521.30,547.64,6516.30,608.16
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),557.26,504.86,556.79,483.11,523.83,564.78,587.08,608.16,530.88,530.61,521.30,547.64,6516.30,608.16
,Taxes ($),44.58,40.39,44.54,38.65,41.91,45.18,46.97,48.65,42.47,42.45,41.70,43.81,521.30,48.65
,Total ($),601.85,545.25,601.33,521.76,565.74,609.96,634.04,656.82,573.35,573.06,563.01,591.45,7037.60,656.82


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),11.10,9.77,10.85,10.06,10.72,11.85,12.45,12.74,10.96,10.52,10.53,10.92,132.48,12.74,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),2.93,2.58,2.87,2.66,2.83,3.13,3.29,3.37,2.90,2.78,2.78,2.89,35.02,3.37,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),6.17,5.43,6.03,5.59,5.96,6.58,6.92,7.08,6.09,5.85,5.85,6.07,73.62,7.08,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-2.0,-1.8,-2.0,-1.8,-2.0,-2.2,-2.3,-2.3,-2.0,-1.9,-1.9,-2.0,-24.2,-1.8,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-0.2,-0.1,-0.2,-0.2,-0.2,-0.2,-0.2,-0.2,-0.2,-0.2,-0.2,-0.2,-2.0,-0.1,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-1.2,-1.0,-1.2,-1.1,-1.1,-1.3,-1.3,-1.4,-1.2,-1.1,-1.1,-1.2,-14.1,-1.0,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),4.56,4.01,4.46,4.13,4.40,4.87,5.12,5.23,4.50,4.32,4.32,4.49,54.42,5.23,EnergyCharges
,TAXOFEIGHTPERCENT ($),44.58,40.39,44.54,38.65,41.91,45.18,46.97,48.65,42.47,42.45,41.70,43.81,521.30,48.65,Taxes
,ANNUALENERGYCHARGE ($),384.51,346.31,377.26,354.53,373.41,405.97,423.38,431.46,380.43,367.84,367.96,379.36,4592.40,431.46,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),136.37,124.72,143.62,94.20,114.77,120.98,124.70,137.16,114.33,127.50,118.06,132.23,1488.67,143.62,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,557.26,504.86,556.79,483.11,523.83,564.78,587.08,608.16,530.88,530.61,521.30,547.64,6516.30,608.16
,TotalEnergy,5474.86,4819.89,5350.63,4960.80,5284.60,5842.86,6141.41,6280.07,5404.91,5189.04,5191.11,5386.68,65326.89,6280.07


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,5474.86,4819.89,5350.63,4960.80,5284.60,5842.86,6141.41,6280.07,5404.91,5189.04,5191.11,5386.68,65326.89,6280.07
,TotalDemand,14.39,12.11,12.83,16.53,15.89,18.28,19.50,18.80,16.62,13.84,14.98,14.39,188.15,19.50
,PeakEnergy,5474.86,4819.89,5350.63,4960.80,5284.60,5842.86,6141.41,6280.07,5404.91,5189.04,5191.11,5386.68,65326.89,6280.07
,PeakDemand,14.39,12.11,12.83,16.53,15.89,18.28,19.50,18.80,16.62,13.84,14.98,14.39,188.15,19.50
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,14.39,12.11,12.83,16.53,15.89,18.28,19.50,18.80,16.62,13.84,14.98,14.39,188.15,19.50
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,14.39,12.11,12.83,16.53,15.89,18.28,19.50,18.80,16.62,13.84,14.98,14.39,188.15,19.50
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,14.39,12.11,12.83,16.53,15.89,18.28,19.50,18.80,16.62,13.84,14.98,14.39,188.15,19.50
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,5474.86,4819.89,5350.63,4960.80,5284.60,5842.86,6141.41,6280.07,5404.91,5189.04,5191.11,5386.68,65326.89,6280.07
,PeakAndShoulderDemand,14.39,12.11,12.83,16.53,15.89,18.28,19.50,18.80,16.62,13.84,14.98,14.39,188.15,19.50
,PeakAndMidPeakEnergy,5474.86,4819.89,5350.63,4960.80,5284.60,5842.86,6141.41,6280.07,5404.91,5189.04,5191.11,5386.68,65326.89,6280.07
,PeakAndMidPeakDemand,14.39,12.11,12.83,16.53,15.89,18.28,19.50,18.80,16.62,13.84,14.98,14.39,188.15,19.50
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,5474.86,4819.89,5350.63,4960.80,5284.60,5842.86,6141.41,6280.07,5404.91,5189.04,5191.11,5386.68,65326.89,6280.07
,PeakAndOffPeakDemand,14.39,12.11,12.83,16.53,15.89,18.28,19.50,18.80,16.62,13.84,14.98,14.39,188.15,19.50
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),314.60,284.78,308.94,291.19,305.93,331.35,344.94,351.26,311.41,301.58,301.68,310.58,3758.23,351.26
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),324.00,294.18,318.34,300.59,315.33,340.75,354.34,360.66,320.81,310.98,311.08,319.98,3871.03,360.66
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),324.00,294.18,318.34,300.59,315.33,340.75,354.34,360.66,320.81,310.98,311.08,319.98,3871.03,360.66
,Taxes ($),25.92,23.53,25.47,24.05,25.23,27.26,28.35,28.85,25.66,24.88,24.89,25.60,309.68,28.85
,Total ($),349.92,317.71,343.81,324.64,340.56,368.01,382.69,389.51,346.48,335.86,335.96,345.58,4180.71,389.51


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),11.10,9.77,10.85,10.06,10.72,11.85,12.45,12.74,10.96,10.52,10.53,10.92,132.48,12.74,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),2.93,2.58,2.87,2.66,2.83,3.13,3.29,3.37,2.90,2.78,2.78,2.89,35.02,3.37,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),6.17,5.43,6.03,5.59,5.96,6.58,6.92,7.08,6.09,5.85,5.85,6.07,73.62,7.08,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),0.1150,0.1012,0.1124,0.1042,0.1110,0.1227,0.1290,0.1319,0.1135,0.1090,0.1090,0.1131,1.37,0.13,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),0.1861,0.1639,0.1819,0.1687,0.1797,0.1987,0.2088,0.2135,0.1838,0.1764,0.1765,0.1831,2.22,0.21,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-1.1,-1.0,-1.1,-1.0,-1.1,-1.2,-1.2,-1.3,-1.1,-1.1,-1.1,-1.1,-13.3,-1.0,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),4.42,3.89,4.32,4.00,4.26,4.72,4.96,5.07,4.36,4.19,4.19,4.35,52.72,5.07,EnergyCharges
,TAXOFEIGHTPERCENT ($),25.92,23.53,25.47,24.05,25.23,27.26,28.35,28.85,25.66,24.88,24.89,25.60,309.68,28.85,Taxes
,ANNUALENERGYCHARGE ($),290.78,263.81,285.66,269.61,282.95,305.93,318.23,323.94,287.90,279.01,279.10,287.15,3474.06,323.94,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,324.00,294.18,318.34,300.59,315.33,340.75,354.34,360.66,320.81,310.98,311.08,319.98,3871.03,360.66
,TotalEnergy,5474.86,4819.89,5350.63,4960.80,5284.60,5842.86,6141.41,6280.07,5404.91,5189.04,5191.11,5386.68,65326.89,6280.07


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,5474.86,4819.89,5350.63,4960.80,5284.60,5842.86,6141.41,6280.07,5404.91,5189.04,5191.11,5386.68,65326.89,6280.07
,TotalDemand,14.39,12.11,12.83,16.53,15.89,18.28,19.50,18.80,16.62,13.84,14.98,14.39,188.15,19.50
,PeakEnergy,5474.86,4819.89,5350.63,4960.80,5284.60,5842.86,6141.41,6280.07,5404.91,5189.04,5191.11,5386.68,65326.89,6280.07
,PeakDemand,14.39,12.11,12.83,16.53,15.89,18.28,19.50,18.80,16.62,13.84,14.98,14.39,188.15,19.50
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,14.39,12.11,12.83,16.53,15.89,18.28,19.50,18.80,16.62,13.84,14.98,14.39,188.15,19.50
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,14.39,12.11,12.83,16.53,15.89,18.28,19.50,18.80,16.62,13.84,14.98,14.39,188.15,19.50
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,14.39,12.11,12.83,16.53,15.89,18.28,19.50,18.80,16.62,13.84,14.98,14.39,188.15,19.50
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,5474.86,4819.89,5350.63,4960.80,5284.60,5842.86,6141.41,6280.07,5404.91,5189.04,5191.11,5386.68,65326.89,6280.07
,PeakAndShoulderDemand,14.39,12.11,12.83,16.53,15.89,18.28,19.50,18.80,16.62,13.84,14.98,14.39,188.15,19.50
,PeakAndMidPeakEnergy,5474.86,4819.89,5350.63,4960.80,5284.60,5842.86,6141.41,6280.07,5404.91,5189.04,5191.11,5386.68,65326.89,6280.07
,PeakAndMidPeakDemand,14.39,12.11,12.83,16.53,15.89,18.28,19.50,18.80,16.62,13.84,14.98,14.39,188.15,19.50
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,5474.86,4819.89,5350.63,4960.80,5284.60,5842.86,6141.41,6280.07,5404.91,5189.04,5191.11,5386.68,65326.89,6280.07
,PeakAndOffPeakDemand,14.39,12.11,12.83,16.53,15.89,18.28,19.50,18.80,16.62,13.84,14.98,14.39,188.15,19.50
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),161.53,109.26,69.41,39.13,9.75,9.26,9.10,9.02,8.22,14.57,60.23,134.66,634.13,161.53
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),161.53,109.26,69.41,39.13,9.75,9.26,9.10,9.02,8.22,14.57,60.23,134.66,634.13,161.53
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),161.53,109.26,69.41,39.13,9.75,9.26,9.10,9.02,8.22,14.57,60.23,134.66,634.13,161.53
,Taxes ($),12.92,8.74,5.55,3.13,0.7800,0.7410,0.7277,0.7215,0.6575,1.17,4.82,10.77,50.73,12.92
,Total ($),174.46,118.00,74.96,42.26,10.53,10.00,9.82,9.74,8.88,15.73,65.04,145.43,684.87,174.46


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),161.53,109.26,69.41,39.13,9.75,9.26,9.10,9.02,8.22,14.57,60.23,134.66,634.13,161.53,EnergyCharges
,TAXOFEIGHTPERCENT ($),12.92,8.74,5.55,3.13,0.7800,0.7410,0.7277,0.7215,0.6575,1.17,4.82,10.77,50.73,12.92,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,161.53,109.26,69.41,39.13,9.75,9.26,9.10,9.02,8.22,14.57,60.23,134.66,634.13,161.53
,TotalEnergy,19.65,14.55,7.74,4.34,1.06,0.8873,0.8814,0.8903,0.8933,1.78,7.69,17.65,78.02,19.65


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,19.65,14.55,7.74,4.34,1.06,0.8873,0.8814,0.8903,0.8933,1.78,7.69,17.65,78.02,19.65
,TotalDemand,0.1404,0.1480,0.1121,0.0927,0.0222,0.0043,0.0031,0.0032,0.0111,0.0521,0.1250,0.1354,0.85,0.15
,PeakEnergy,19.65,14.55,7.74,4.34,1.06,0.8873,0.8814,0.8903,0.8933,1.78,7.69,17.65,78.02,19.65
,PeakDemand,0.1404,0.1480,0.1121,0.0927,0.0222,0.0043,0.0031,0.0032,0.0111,0.0521,0.1250,0.1354,0.85,0.15
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,0.1404,0.1480,0.1121,0.0927,0.0222,0.0043,0.0031,0.0032,0.0111,0.0521,0.1250,0.1354,0.85,0.15
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,0.1404,0.1480,0.1121,0.0927,0.0222,0.0043,0.0031,0.0032,0.0111,0.0521,0.1250,0.1354,0.85,0.15
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,0.1404,0.1480,0.1121,0.0927,0.0222,0.0043,0.0031,0.0032,0.0111,0.0521,0.1250,0.1354,0.85,0.15
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,19.65,14.55,7.74,4.34,1.06,0.8873,0.8814,0.8903,0.8933,1.78,7.69,17.65,78.02,19.65
,PeakAndShoulderDemand,0.1404,0.1480,0.1121,0.0927,0.0222,0.0043,0.0031,0.0032,0.0111,0.0521,0.1250,0.1354,0.85,0.15
,PeakAndMidPeakEnergy,19.65,14.55,7.74,4.34,1.06,0.8873,0.8814,0.8903,0.8933,1.78,7.69,17.65,78.02,19.65
,PeakAndMidPeakDemand,0.1404,0.1480,0.1121,0.0927,0.0222,0.0043,0.0031,0.0032,0.0111,0.0521,0.1250,0.1354,0.85,0.15
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,19.65,14.55,7.74,4.34,1.06,0.8873,0.8814,0.8903,0.8933,1.78,7.69,17.65,78.02,19.65
,PeakAndOffPeakDemand,0.1404,0.1480,0.1121,0.0927,0.0222,0.0043,0.0031,0.0032,0.0111,0.0521,0.1250,0.1354,0.85,0.15
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
