Program Version,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:19
! <Version>, Version ID
 Version, 9.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  4, 15
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 2, 25, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.556, 0.556, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  19.53,  19.50,  19.54,  19.60,  20.00,  21.64,  22.23,  22.38,  21.45,  20.12,  19.80,  19.63
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  -1.89,  -3.06,  -0.99,   2.23,  10.68,  17.20,  21.60,  22.94,  20.66,  15.60,   8.83,   2.56
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,Correlation,NA,9.69,28.10,NA
! Schedule Details Report=Hourly =====================
! <ScheduleType>,Name,Limited? {Yes/No},Minimum,Maximum,Continuous? {Yes/No - Discrete}
! <DaySchedule>,Name,ScheduleType,Interpolated {Yes/No},Time (HH:MM) =>,01:00,02:00,03:00,04:00,05:00,06:00,07:00,08:00,09:00,10:00,11:00,12:00,13:00,14:00,15:00,16:00,17:00,18:00,19:00,20:00,21:00,22:00,23:00,24:00
! <WeekSchedule>,Name,Sunday,Monday,Tuesday,Wednesday,Thursday,Friday,Saturday,Holiday,SummerDesignDay,WinterDesignDay,CustomDay1,CustomDay2
! <Schedule>,Name,ScheduleType,{Until Date,WeekSchedule}** Repeated until Dec 31
ScheduleTypeLimits,ANY NUMBER,No,N/A,N/A,N/A
ScheduleTypeLimits,FRACTION,Average,0.00,1.00,Yes
ScheduleTypeLimits,TEMPERATURE,Average,-60.00,200.00,Yes
ScheduleTypeLimits,ON/OFF,Average,0,1,No
ScheduleTypeLimits,CONTROL TYPE,Average,0,4,No
ScheduleTypeLimits,HUMIDITY,Average,10.00,90.00,Yes
ScheduleTypeLimits,NUMBER,No,N/A,N/A,N/A
DaySchedule,ALWAYS_ON_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,DELI_EXHAUST_SCH_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,DELI_EXHAUST_SCH_dy_2,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00
DaySchedule,BLDG_EQUIP_SCH_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.40,0.70,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.80,0.80,0.70,0.40,0.20,0.20
DaySchedule,BLDG_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.15,0.15,0.15,0.15,0.15,0.15,0.30,0.30,0.50,0.80,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.70,0.50,0.50,0.30,0.15,0.15
DaySchedule,BLDG_EQUIP_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,BLDG_EQUIP_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,BLDG_EQUIP_SCH_dy_5,FRACTION,No,Values:,0.15,0.15,0.15,0.15,0.15,0.15,0.30,0.30,0.30,0.30,0.60,0.60,0.80,0.80,0.80,0.80,0.80,0.60,0.40,0.40,0.40,0.40,0.15,0.15
DaySchedule,BLDG_LIGHT_SCH_dy_1,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.20,0.20,0.50,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.60,0.60,0.50,0.20,5.00E-002,5.00E-002
DaySchedule,BLDG_LIGHT_SCH_dy_2,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.10,0.30,0.60,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.50,0.30,0.30,0.10,5.00E-002,5.00E-002
DaySchedule,BLDG_LIGHT_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,BLDG_LIGHT_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,BLDG_LIGHT_SCH_dy_5,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,0.10,0.10,0.10,0.10,0.40,0.40,0.60,0.60,0.60,0.60,0.60,0.40,0.20,0.20,0.20,0.20,5.00E-002,5.00E-002
DaySchedule,BLDG_OCC_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.10,0.20,0.50,0.50,0.70,0.70,0.70,0.70,0.80,0.70,0.50,0.50,0.30,0.30,0.30,0.00,0.00
DaySchedule,BLDG_OCC_SCH_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,BLDG_OCC_SCH_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.10,0.20,0.50,0.60,0.80,0.80,0.80,0.80,0.80,0.80,0.60,0.20,0.20,0.20,0.10,0.00,0.00
DaySchedule,BLDG_OCC_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,BLDG_OCC_SCH_dy_5,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.10,0.10,0.10,0.10,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.20,0.10,0.10,0.10,0.10,0.00,0.00
DaySchedule,INFIL_HALF_ON_SCH_dy_1,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00
DaySchedule,INFIL_HALF_ON_SCH_dy_2,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00
DaySchedule,INFIL_HALF_ON_SCH_dy_3,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,INFIL_HALF_ON_SCH_dy_4,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,CLOTHING_SCH_dy_1,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,CLOTHING_SCH_dy_2,ANY NUMBER,No,Values:,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50
DaySchedule,CLOTHING_SCH_dy_3,ANY NUMBER,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,WORK_EFF_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,ACTIVITY_SCH_dy_1,ANY NUMBER,No,Values:,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00
DaySchedule,AIR_VELO_SCH_dy_1,ANY NUMBER,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
DaySchedule,CLGSETP_SCH_dy_1,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00,30.00
DaySchedule,CLGSETP_SCH_dy_2,TEMPERATURE,No,Values:,30.00,30.00,30.00,30.00,30.00,30.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,30.00,30.00
DaySchedule,HTGSETP_SCH_dy_1,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60,15.60
DaySchedule,HTGSETP_SCH_dy_2,TEMPERATURE,No,Values:,15.60,15.60,15.60,15.60,15.60,15.60,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,21.00,15.60,15.60
DaySchedule,HVACOPERATIONSCHD_dy_1,ON/OFF,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00
DaySchedule,MINOA_SCHED_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00
DaySchedule,DUAL ZONE CONTROL TYPE SCHED_dy_1,CONTROL TYPE,No,Values:,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00,4.00
DaySchedule,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.20,0.20,0.20
DaySchedule,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,725.00,417.00,290.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00
DaySchedule,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.20,0.20,0.20
DaySchedule,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,50.00,35.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.20,0.20,0.20
DaySchedule,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,725.00,417.00,290.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00
DaySchedule,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.20,0.20,0.20
DaySchedule,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,50.00,35.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,50.00,35.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.20,0.20,0.20
DaySchedule,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,50.00,35.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.20,0.20,0.20
DaySchedule,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,50.00,35.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.20,0.20,0.20
DaySchedule,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,50.00,35.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.20,0.20,0.20
DaySchedule,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,725.00,417.00,290.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00
DaySchedule,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.20,0.20,0.20
DaySchedule,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,725.00,417.00,290.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00
DaySchedule,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.40,0.20,0.20,0.20
DaySchedule,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,ON/OFF,Average,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,725.00,417.00,290.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
DaySchedule,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,ANY NUMBER,No,Values:,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,125.00,117.00,90.00,0.00,0.00
DaySchedule,BLDG_SWH_SCH_dy_1,FRACTION,No,Values:,4.00E-002,5.00E-002,5.00E-002,4.00E-002,4.00E-002,4.00E-002,4.00E-002,0.15,0.23,0.32,0.41,0.57,0.62,0.61,0.50,0.45,0.46,0.47,0.42,0.34,0.33,0.23,0.13,8.00E-002
DaySchedule,BLDG_SWH_SCH_dy_2,FRACTION,No,Values:,0.11,0.10,8.00E-002,6.00E-002,6.00E-002,6.00E-002,7.00E-002,0.20,0.24,0.27,0.42,0.54,0.59,0.60,0.49,0.48,0.47,0.46,0.44,0.36,0.29,0.22,0.16,0.13
DaySchedule,BLDG_SWH_SCH_dy_3,FRACTION,No,Values:,7.00E-002,7.00E-002,7.00E-002,6.00E-002,6.00E-002,6.00E-002,7.00E-002,0.10,0.12,0.14,0.29,0.31,0.36,0.36,0.34,0.35,0.37,0.34,0.25,0.27,0.21,0.16,0.10,6.00E-002
DaySchedule,WATER EQUIPMENT LATENT FRACT SCHED_dy_1,FRACTION,No,Values:,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002,5.00E-002
DaySchedule,WATER EQUIPMENT SENSIBLE FRACT SCHED_dy_1,FRACTION,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
DaySchedule,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_dy_1,TEMPERATURE,No,Values:,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00
DaySchedule,WATER EQUIPMENT TEMP SCHED_dy_1,TEMPERATURE,No,Values:,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00,49.00
DaySchedule,PLANTONSCHED_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
DaySchedule,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_dy_1,TEMPERATURE,No,Values:,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00,22.00
DaySchedule,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_dy_1,TEMPERATURE,No,Values:,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00
DaySchedule,SWHSYS1-LOOP-TEMP-SCHEDULE_dy_1,TEMPERATURE,No,Values:,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00,60.00
Schedule:Week:Daily,ALWAYS_ON_wk_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1,ALWAYS_ON_dy_1
Schedule:Week:Daily,DELI_EXHAUST_SCH_wk_1,DELI_EXHAUST_SCH_dy_2,DELI_EXHAUST_SCH_dy_2,DELI_EXHAUST_SCH_dy_2,DELI_EXHAUST_SCH_dy_2,DELI_EXHAUST_SCH_dy_2,DELI_EXHAUST_SCH_dy_2,DELI_EXHAUST_SCH_dy_2,DELI_EXHAUST_SCH_dy_2,DELI_EXHAUST_SCH_dy_1,DELI_EXHAUST_SCH_dy_1,DELI_EXHAUST_SCH_dy_2,DELI_EXHAUST_SCH_dy_2
Schedule:Week:Daily,BLDG_EQUIP_SCH_wk_1,BLDG_EQUIP_SCH_dy_5,BLDG_EQUIP_SCH_dy_1,BLDG_EQUIP_SCH_dy_1,BLDG_EQUIP_SCH_dy_1,BLDG_EQUIP_SCH_dy_1,BLDG_EQUIP_SCH_dy_1,BLDG_EQUIP_SCH_dy_2,BLDG_EQUIP_SCH_dy_5,BLDG_EQUIP_SCH_dy_3,BLDG_EQUIP_SCH_dy_4,BLDG_EQUIP_SCH_dy_5,BLDG_EQUIP_SCH_dy_5
Schedule:Week:Daily,BLDG_LIGHT_SCH_wk_1,BLDG_LIGHT_SCH_dy_5,BLDG_LIGHT_SCH_dy_1,BLDG_LIGHT_SCH_dy_1,BLDG_LIGHT_SCH_dy_1,BLDG_LIGHT_SCH_dy_1,BLDG_LIGHT_SCH_dy_1,BLDG_LIGHT_SCH_dy_2,BLDG_LIGHT_SCH_dy_5,BLDG_LIGHT_SCH_dy_3,BLDG_LIGHT_SCH_dy_4,BLDG_LIGHT_SCH_dy_5,BLDG_LIGHT_SCH_dy_5
Schedule:Week:Daily,BLDG_OCC_SCH_wk_1,BLDG_OCC_SCH_dy_5,BLDG_OCC_SCH_dy_1,BLDG_OCC_SCH_dy_1,BLDG_OCC_SCH_dy_1,BLDG_OCC_SCH_dy_1,BLDG_OCC_SCH_dy_1,BLDG_OCC_SCH_dy_3,BLDG_OCC_SCH_dy_5,BLDG_OCC_SCH_dy_2,BLDG_OCC_SCH_dy_4,BLDG_OCC_SCH_dy_5,BLDG_OCC_SCH_dy_5
Schedule:Week:Daily,INFIL_HALF_ON_SCH_wk_1,INFIL_HALF_ON_SCH_dy_4,INFIL_HALF_ON_SCH_dy_1,INFIL_HALF_ON_SCH_dy_1,INFIL_HALF_ON_SCH_dy_1,INFIL_HALF_ON_SCH_dy_1,INFIL_HALF_ON_SCH_dy_1,INFIL_HALF_ON_SCH_dy_2,INFIL_HALF_ON_SCH_dy_4,INFIL_HALF_ON_SCH_dy_1,INFIL_HALF_ON_SCH_dy_3,INFIL_HALF_ON_SCH_dy_4,INFIL_HALF_ON_SCH_dy_4
Schedule:Week:Daily,CLOTHING_SCH_wk_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1,CLOTHING_SCH_dy_1
Schedule:Week:Daily,CLOTHING_SCH_wk_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2,CLOTHING_SCH_dy_2
Schedule:Week:Daily,CLOTHING_SCH_wk_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3,CLOTHING_SCH_dy_3
Schedule:Week:Daily,WORK_EFF_SCH_wk_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1,WORK_EFF_SCH_dy_1
Schedule:Week:Daily,ACTIVITY_SCH_wk_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1,ACTIVITY_SCH_dy_1
Schedule:Week:Daily,AIR_VELO_SCH_wk_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1,AIR_VELO_SCH_dy_1
Schedule:Week:Daily,CLGSETP_SCH_wk_1,CLGSETP_SCH_dy_2,CLGSETP_SCH_dy_2,CLGSETP_SCH_dy_2,CLGSETP_SCH_dy_2,CLGSETP_SCH_dy_2,CLGSETP_SCH_dy_2,CLGSETP_SCH_dy_2,CLGSETP_SCH_dy_2,CLGSETP_SCH_dy_2,CLGSETP_SCH_dy_1,CLGSETP_SCH_dy_2,CLGSETP_SCH_dy_2
Schedule:Week:Daily,HTGSETP_SCH_wk_1,HTGSETP_SCH_dy_2,HTGSETP_SCH_dy_2,HTGSETP_SCH_dy_2,HTGSETP_SCH_dy_2,HTGSETP_SCH_dy_2,HTGSETP_SCH_dy_2,HTGSETP_SCH_dy_2,HTGSETP_SCH_dy_2,HTGSETP_SCH_dy_1,HTGSETP_SCH_dy_2,HTGSETP_SCH_dy_2,HTGSETP_SCH_dy_2
Schedule:Week:Daily,HVACOPERATIONSCHD_wk_1,HVACOPERATIONSCHD_dy_1,HVACOPERATIONSCHD_dy_1,HVACOPERATIONSCHD_dy_1,HVACOPERATIONSCHD_dy_1,HVACOPERATIONSCHD_dy_1,HVACOPERATIONSCHD_dy_1,HVACOPERATIONSCHD_dy_1,HVACOPERATIONSCHD_dy_1,HVACOPERATIONSCHD_dy_1,HVACOPERATIONSCHD_dy_1,HVACOPERATIONSCHD_dy_1,HVACOPERATIONSCHD_dy_1
Schedule:Week:Daily,MINOA_SCHED_wk_1,MINOA_SCHED_dy_1,MINOA_SCHED_dy_1,MINOA_SCHED_dy_1,MINOA_SCHED_dy_1,MINOA_SCHED_dy_1,MINOA_SCHED_dy_1,MINOA_SCHED_dy_1,MINOA_SCHED_dy_1,MINOA_SCHED_dy_1,MINOA_SCHED_dy_1,MINOA_SCHED_dy_1,MINOA_SCHED_dy_1
Schedule:Week:Daily,DUAL ZONE CONTROL TYPE SCHED_wk_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1,DUAL ZONE CONTROL TYPE SCHED_dy_1
Schedule:Week:Daily,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1
Schedule:Week:Daily,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1
Schedule:Week:Daily,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1
Schedule:Week:Daily,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2
Schedule:Week:Daily,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_wk_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1
Schedule:Week:Daily,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_wk_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1
Schedule:Week:Daily,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_wk_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1
Schedule:Week:Daily,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_wk_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1
Schedule:Week:Daily,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1
Schedule:Week:Daily,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1
Schedule:Week:Daily,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1
Schedule:Week:Daily,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2
Schedule:Week:Daily,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_wk_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1
Schedule:Week:Daily,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_wk_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1
Schedule:Week:Daily,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_wk_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1
Schedule:Week:Daily,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_wk_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED_wk_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_wk_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED_wk_1,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_wk_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_wk_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_wk_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_wk_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED_wk_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED_wk_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED_wk_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED_wk_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED_dy_1,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED_wk_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED_wk_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_wk_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED_wk_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED_dy_1,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2
Schedule:Week:Daily,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2
Schedule:Week:Daily,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_dy_1
Schedule:Week:Daily,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_1,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_dy_2
Schedule:Week:Daily,BLDG_SWH_SCH_wk_1,BLDG_SWH_SCH_dy_3,BLDG_SWH_SCH_dy_1,BLDG_SWH_SCH_dy_1,BLDG_SWH_SCH_dy_1,BLDG_SWH_SCH_dy_1,BLDG_SWH_SCH_dy_1,BLDG_SWH_SCH_dy_2,BLDG_SWH_SCH_dy_3,BLDG_SWH_SCH_dy_1,BLDG_SWH_SCH_dy_2,BLDG_SWH_SCH_dy_3,BLDG_SWH_SCH_dy_3
Schedule:Week:Daily,WATER EQUIPMENT LATENT FRACT SCHED_wk_1,WATER EQUIPMENT LATENT FRACT SCHED_dy_1,WATER EQUIPMENT LATENT FRACT SCHED_dy_1,WATER EQUIPMENT LATENT FRACT SCHED_dy_1,WATER EQUIPMENT LATENT FRACT SCHED_dy_1,WATER EQUIPMENT LATENT FRACT SCHED_dy_1,WATER EQUIPMENT LATENT FRACT SCHED_dy_1,WATER EQUIPMENT LATENT FRACT SCHED_dy_1,WATER EQUIPMENT LATENT FRACT SCHED_dy_1,WATER EQUIPMENT LATENT FRACT SCHED_dy_1,WATER EQUIPMENT LATENT FRACT SCHED_dy_1,WATER EQUIPMENT LATENT FRACT SCHED_dy_1,WATER EQUIPMENT LATENT FRACT SCHED_dy_1
Schedule:Week:Daily,WATER EQUIPMENT SENSIBLE FRACT SCHED_wk_1,WATER EQUIPMENT SENSIBLE FRACT SCHED_dy_1,WATER EQUIPMENT SENSIBLE FRACT SCHED_dy_1,WATER EQUIPMENT SENSIBLE FRACT SCHED_dy_1,WATER EQUIPMENT SENSIBLE FRACT SCHED_dy_1,WATER EQUIPMENT SENSIBLE FRACT SCHED_dy_1,WATER EQUIPMENT SENSIBLE FRACT SCHED_dy_1,WATER EQUIPMENT SENSIBLE FRACT SCHED_dy_1,WATER EQUIPMENT SENSIBLE FRACT SCHED_dy_1,WATER EQUIPMENT SENSIBLE FRACT SCHED_dy_1,WATER EQUIPMENT SENSIBLE FRACT SCHED_dy_1,WATER EQUIPMENT SENSIBLE FRACT SCHED_dy_1,WATER EQUIPMENT SENSIBLE FRACT SCHED_dy_1
Schedule:Week:Daily,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_wk_1,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_dy_1,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_dy_1,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_dy_1,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_dy_1,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_dy_1,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_dy_1,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_dy_1,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_dy_1,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_dy_1,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_dy_1,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_dy_1,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_dy_1
Schedule:Week:Daily,WATER EQUIPMENT TEMP SCHED_wk_1,WATER EQUIPMENT TEMP SCHED_dy_1,WATER EQUIPMENT TEMP SCHED_dy_1,WATER EQUIPMENT TEMP SCHED_dy_1,WATER EQUIPMENT TEMP SCHED_dy_1,WATER EQUIPMENT TEMP SCHED_dy_1,WATER EQUIPMENT TEMP SCHED_dy_1,WATER EQUIPMENT TEMP SCHED_dy_1,WATER EQUIPMENT TEMP SCHED_dy_1,WATER EQUIPMENT TEMP SCHED_dy_1,WATER EQUIPMENT TEMP SCHED_dy_1,WATER EQUIPMENT TEMP SCHED_dy_1,WATER EQUIPMENT TEMP SCHED_dy_1
Schedule:Week:Daily,PLANTONSCHED_wk_1,PLANTONSCHED_dy_1,PLANTONSCHED_dy_1,PLANTONSCHED_dy_1,PLANTONSCHED_dy_1,PLANTONSCHED_dy_1,PLANTONSCHED_dy_1,PLANTONSCHED_dy_1,PLANTONSCHED_dy_1,PLANTONSCHED_dy_1,PLANTONSCHED_dy_1,PLANTONSCHED_dy_1,PLANTONSCHED_dy_1
Schedule:Week:Daily,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_wk_1,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_dy_1
Schedule:Week:Daily,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_wk_1,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_dy_1,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_dy_1
Schedule:Week:Daily,SWHSYS1-LOOP-TEMP-SCHEDULE_wk_1,SWHSYS1-LOOP-TEMP-SCHEDULE_dy_1,SWHSYS1-LOOP-TEMP-SCHEDULE_dy_1,SWHSYS1-LOOP-TEMP-SCHEDULE_dy_1,SWHSYS1-LOOP-TEMP-SCHEDULE_dy_1,SWHSYS1-LOOP-TEMP-SCHEDULE_dy_1,SWHSYS1-LOOP-TEMP-SCHEDULE_dy_1,SWHSYS1-LOOP-TEMP-SCHEDULE_dy_1,SWHSYS1-LOOP-TEMP-SCHEDULE_dy_1,SWHSYS1-LOOP-TEMP-SCHEDULE_dy_1,SWHSYS1-LOOP-TEMP-SCHEDULE_dy_1,SWHSYS1-LOOP-TEMP-SCHEDULE_dy_1,SWHSYS1-LOOP-TEMP-SCHEDULE_dy_1
Schedule,ALWAYS_ON,ON/OFF,Through Dec 31,ALWAYS_ON_wk_1
Schedule,DELI_EXHAUST_SCH,ON/OFF,Through Dec 31,DELI_EXHAUST_SCH_wk_1
Schedule,BLDG_EQUIP_SCH,FRACTION,Through Dec 31,BLDG_EQUIP_SCH_wk_1
Schedule,BLDG_LIGHT_SCH,FRACTION,Through Dec 31,BLDG_LIGHT_SCH_wk_1
Schedule,BLDG_OCC_SCH,FRACTION,Through Dec 31,BLDG_OCC_SCH_wk_1
Schedule,INFIL_HALF_ON_SCH,FRACTION,Through Dec 31,INFIL_HALF_ON_SCH_wk_1
Schedule,CLOTHING_SCH,ANY NUMBER,Through Apr 30,CLOTHING_SCH_wk_1,Through Sep 30,CLOTHING_SCH_wk_2,Through Dec 31,CLOTHING_SCH_wk_3
Schedule,WORK_EFF_SCH,FRACTION,Through Dec 31,WORK_EFF_SCH_wk_1
Schedule,ACTIVITY_SCH,ANY NUMBER,Through Dec 31,ACTIVITY_SCH_wk_1
Schedule,AIR_VELO_SCH,ANY NUMBER,Through Dec 31,AIR_VELO_SCH_wk_1
Schedule,CLGSETP_SCH,TEMPERATURE,Through Dec 31,CLGSETP_SCH_wk_1
Schedule,HTGSETP_SCH,TEMPERATURE,Through Dec 31,HTGSETP_SCH_wk_1
Schedule,HVACOPERATIONSCHD,ON/OFF,Through Dec 31,HVACOPERATIONSCHD_wk_1
Schedule,MINOA_SCHED,FRACTION,Through Dec 31,MINOA_SCHED_wk_1
Schedule,DUAL ZONE CONTROL TYPE SCHED,CONTROL TYPE,Through Dec 31,DUAL ZONE CONTROL TYPE SCHED_wk_1
Schedule,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1
Schedule,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,BAKERY_CASE:1_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1
Schedule,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,BAKERY_CASE:1_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1
Schedule,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED,ANY NUMBER,Through Dec 31,BAKERY_CASE:1_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1
Schedule,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_wk_1
Schedule,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_wk_1
Schedule,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_wk_1
Schedule,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED,ANY NUMBER,Through Dec 31,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_wk_1
Schedule,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1
Schedule,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,DELI_CASE:2_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1
Schedule,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,DELI_CASE:2_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1
Schedule,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED,ANY NUMBER,Through Dec 31,DELI_CASE:2_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1
Schedule,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_wk_1
Schedule,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_wk_1
Schedule,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_wk_1
Schedule,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED,ANY NUMBER,Through Dec 31,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_wk_1
Schedule,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:1_MEATDISPLAYCASE_CASEDEFROST2ADAYSCHED_wk_1
Schedule,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:1_MEATDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_wk_1
Schedule,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED,ANY NUMBER,Through Dec 31,SALES_CASE:1_MEATDISPLAYCASE_CASESTOCKINGSCHED_wk_1
Schedule,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED_wk_1
Schedule,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDEFROST2ADAYSCHED_wk_1
Schedule,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASEDRIPDOWN2ADAYSCHED_wk_1
Schedule,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED,ANY NUMBER,Through Dec 31,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASESTOCKINGSCHED_wk_1
Schedule,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED_wk_1
Schedule,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDEFROST2ADAYSCHED_wk_1
Schedule,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:3_GLASSDOORFROZENFOOD_CASEDRIPDOWN2ADAYSCHED_wk_1
Schedule,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED,ANY NUMBER,Through Dec 31,SALES_CASE:3_GLASSDOORFROZENFOOD_CASESTOCKINGSCHED_wk_1
Schedule,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED_wk_1
Schedule,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDEFROST2ADAYSCHED_wk_1
Schedule,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASEDRIPDOWN2ADAYSCHED_wk_1
Schedule,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED,ANY NUMBER,Through Dec 31,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASESTOCKINGSCHED_wk_1
Schedule,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1
Schedule,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:5_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1
Schedule,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:5_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1
Schedule,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED,ANY NUMBER,Through Dec 31,SALES_CASE:5_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1
Schedule,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1
Schedule,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1
Schedule,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1
Schedule,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED,ANY NUMBER,Through Dec 31,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1
Schedule,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1
Schedule,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1
Schedule,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1
Schedule,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED,ANY NUMBER,Through Dec 31,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1
Schedule,BLDG_SWH_SCH,FRACTION,Through Dec 31,BLDG_SWH_SCH_wk_1
Schedule,WATER EQUIPMENT LATENT FRACT SCHED,FRACTION,Through Dec 31,WATER EQUIPMENT LATENT FRACT SCHED_wk_1
Schedule,WATER EQUIPMENT SENSIBLE FRACT SCHED,FRACTION,Through Dec 31,WATER EQUIPMENT SENSIBLE FRACT SCHED_wk_1
Schedule,WATER EQUIPMENT HOT SUPPLY TEMP SCHED,TEMPERATURE,Through Dec 31,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_wk_1
Schedule,WATER EQUIPMENT TEMP SCHED,TEMPERATURE,Through Dec 31,WATER EQUIPMENT TEMP SCHED_wk_1
Schedule,PLANTONSCHED,ON/OFF,Through Dec 31,PLANTONSCHED_wk_1
Schedule,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME,TEMPERATURE,Through Dec 31,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_wk_1
Schedule,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME,TEMPERATURE,Through Dec 31,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_wk_1
Schedule,SWHSYS1-LOOP-TEMP-SCHEDULE,TEMPERATURE,Through Dec 31,SWHSYS1-LOOP-TEMP-SCHEDULE_wk_1
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Ref Bldg SuperMarket Post1980_v1.3_5.0,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, AnalyticalSolution
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,6,45,1
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, BAKERY,0.0,0.00,0.00,0.00,31.84,-19.68,3.05,1,1,1,26.89,36.79,-30.24,-9.13,0.00,6.10,6.10,1274.31,TARP,DOE-2,209.04,189.08,189.08,0.00,6,0,0,Yes
 Zone Information, DELI,0.0,0.00,0.00,0.00,31.84,2.23,3.05,1,1,1,26.89,36.79,-9.13,13.58,0.00,6.10,6.10,1369.88,TARP,DOE-2,224.72,138.39,138.39,0.00,6,0,0,Yes
 Zone Information, DRYSTORAGE,0.0,0.00,0.00,0.00,-7.76,18.06,3.05,1,1,1,-42.40,26.89,13.58,22.55,0.00,6.10,6.10,3791.04,TARP,DOE-2,621.89,477.11,477.11,0.00,7,0,0,Yes
 Zone Information, OFFICE,0.0,0.00,0.00,0.00,31.84,18.06,3.05,1,1,1,26.89,36.79,13.58,22.55,0.00,6.10,6.10,541.58,TARP,DOE-2,88.84,115.05,115.05,0.00,6,0,0,Yes
 Zone Information, PRODUCE,0.0,0.00,0.00,0.00,-34.29,-8.33,3.05,1,1,1,-42.40,-26.17,-30.24,13.58,0.00,6.10,6.10,4336.48,TARP,DOE-2,711.36,366.09,366.09,0.00,6,0,0,Yes
 Zone Information, SALES,0.0,0.00,0.00,0.00,0.36,-8.33,3.05,1,1,1,-26.17,26.89,-30.24,13.58,0.00,6.10,6.10,14172.83,TARP,DOE-2,2324.94,323.44,148.73,174.70,7,1,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, BAKERY,209.04,18.0,11.610,8.613E-002,29.940,53.789,26.894,0.000,0.000,0.000,110.623,No
 Zone Internal Gains Nominal, DELI,224.72,19.4,11.610,8.613E-002,29.940,56.199,26.936,0.000,0.000,0.000,113.075,No
 Zone Internal Gains Nominal, DRYSTORAGE,621.89,22.3,27.870,3.588E-002,11.900,8.070,0.000,0.000,0.000,0.000,19.970,No
 Zone Internal Gains Nominal, OFFICE,88.84,4.8,18.580,5.382E-002,21.360,8.070,0.000,0.000,0.000,0.000,29.430,No
 Zone Internal Gains Nominal, PRODUCE,711.36,61.3,11.610,8.613E-002,29.940,5.380,0.000,0.000,0.000,0.000,35.320,No
 Zone Internal Gains Nominal, SALES,2324.94,200.3,11.610,8.613E-002,29.940,5.380,0.000,0.000,0.000,0.000,35.320,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
 People Internal Gains Nominal, BAKERY PEOPLE,BLDG_OCC_SCH,BAKERY,209.04,18.0,18.0,8.613E-002,11.610,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, DELI PEOPLE,BLDG_OCC_SCH,DELI,224.72,19.4,19.4,8.613E-002,11.610,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,19,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, DRYSTORAGE PEOPLE,BLDG_OCC_SCH,DRYSTORAGE,621.89,22.3,22.3,3.588E-002,27.870,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, OFFICE PEOPLE,BLDG_OCC_SCH,OFFICE,88.84,4.8,4.8,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, PRODUCE PEOPLE,BLDG_OCC_SCH,PRODUCE,711.36,61.3,61.3,8.613E-002,11.610,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,61,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
 People Internal Gains Nominal, SALES PEOPLE,BLDG_OCC_SCH,SALES,2324.94,200.3,200.3,8.613E-002,11.610,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,200,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, BAKERY_LIGHTS,BLDG_LIGHT_SCH,BAKERY,209.04,18.0,6258.684,29.940,347.603,0.000,0.700,0.200,0.100,1.000,General,0.000,6258.684
 Lights Internal Gains Nominal, DELI_LIGHTS,BLDG_LIGHT_SCH,DELI,224.72,19.4,6728.075,29.940,347.603,0.000,0.700,0.200,0.100,1.000,General,0.000,6728.075
 Lights Internal Gains Nominal, DRYSTORAGE_LIGHTS,BLDG_LIGHT_SCH,DRYSTORAGE,621.89,22.3,7400.484,11.900,331.653,0.000,0.700,0.200,0.100,1.000,General,0.000,7400.484
 Lights Internal Gains Nominal, OFFICE_LIGHTS,BLDG_LIGHT_SCH,OFFICE,88.84,4.8,1897.659,21.360,396.869,0.000,0.700,0.200,0.100,1.000,General,0.000,1897.659
 Lights Internal Gains Nominal, PRODUCE_LIGHTS,BLDG_LIGHT_SCH,PRODUCE,711.36,61.3,21298.242,29.940,347.603,0.000,0.700,0.200,0.100,1.000,General,0.000,21298.242
 Lights Internal Gains Nominal, SALES_LIGHTS,BLDG_LIGHT_SCH,SALES,2324.94,200.3,69608.675,29.940,347.603,0.000,0.700,0.200,0.100,1.000,General,0.000,69608.675
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, BAKERY_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,BAKERY,209.04,18.0,11244.000,53.789,624.485,0.000,0.500,0.000,0.500,MiscPlug,0.000,11244.000
 ElectricEquipment Internal Gains Nominal, DELI_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,DELI,224.72,19.4,12105.000,53.867,625.400,0.000,0.500,0.000,0.500,MiscPlug,0.000,12105.000
 ElectricEquipment Internal Gains Nominal, DRYSTORAGE_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,DRYSTORAGE,621.89,22.3,5018.648,8.070,224.911,0.000,0.500,0.000,0.500,MiscPlug,0.000,5018.648
 ElectricEquipment Internal Gains Nominal, OFFICE_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,OFFICE,88.84,4.8,716.953,8.070,149.941,0.000,0.500,0.000,0.500,MiscPlug,0.000,716.953
 ElectricEquipment Internal Gains Nominal, PRODUCE_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PRODUCE,711.36,61.3,3827.139,5.380,62.462,0.000,0.500,0.000,0.500,MiscPlug,0.000,3827.139
 ElectricEquipment Internal Gains Nominal, SALES_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SALES,2324.94,200.3,12508.172,5.380,62.462,0.000,0.500,0.000,0.500,MiscPlug,0.000,12508.172
 ElectricEquipment Internal Gains Nominal, DELI_EXHAUST_FAN,DELI_EXHAUST_SCH,DELI,224.72,19.4,524.000,2.332,27.072,0.000,0.000,1.000,0.000,ExhaustFans,0.000,524.000
! <GasEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 GasEquipment Internal Gains Nominal, BAKERY_MISCGAS_EQUIP,BLDG_EQUIP_SCH,BAKERY,209.04,18.0,5622.000,26.894,312.242,0.000,0.500,0.000,0.500,MiscGas,0.000,5622.000
 GasEquipment Internal Gains Nominal, DELI_MISCGAS_EQUIP,BLDG_EQUIP_SCH,DELI,224.72,19.4,6053.000,26.936,312.726,0.000,0.500,0.000,0.500,MiscGas,0.000,6053.000
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm, External Shading Calculation Method, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No
! <#Refrigeration Compressor Racks>,Number of Refrigeration Compressor Racks
! <Refrigeration Compressor Rack>,Compressor Rack Name, # Refrigerated Cases Connected,# WalkIn Coolers Connected, Heat Rejection Location, Condenser Type, COP
!  <Refrigeration Case>,Refrigeration Case Number, Refrigeration Case Name,Zone Name,Zone Node #,Zone Node Name,Capacity (W/m),LHR,Temperature (C),Length (m),Fan (W/m),Installed Lighting (W/m),Anti-Sweat (W/m),Defrost (W/m)
#Refrigeration Compressor Racks, 4
 Refrigeration Compressor Rack,RACKA,4,0,Outdoors,Air-Cooled,2.500
   Refrigeration Case,2,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE,DELI,66,DELI AIR NODE,1442.3,0.30,2.2,3.0,87.6,38.7,0.0,0.0
   Refrigeration Case,5,SALES_CASE:1_MEATDISPLAYCASE,SALES,74,SALES AIR NODE,1442.3,0.10,2.2,33.6,87.6,38.7,65.6,443.0
   Refrigeration Case,6,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE,SALES,74,SALES AIR NODE,1442.3,0.30,2.2,49.3,41.0,60.0,0.0,0.0
   Refrigeration Case,4,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE,PRODUCE,72,PRODUCE AIR NODE,1442.3,0.30,2.2,30.0,41.0,60.0,0.0,0.0
 Refrigeration Compressor Rack,RACKB,2,0,Outdoors,Air-Cooled,1.300
   Refrigeration Case,7,SALES_CASE:3_GLASSDOORFROZENFOOD,SALES,74,SALES AIR NODE,538.4,0.13,-15.0,81.7,65.6,108.3,233.0,1312.0
   Refrigeration Case,8,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE,SALES,74,SALES AIR NODE,528.8,0.10,-12.0,39.0,32.8,0.0,78.7,1378.0
 Refrigeration Compressor Rack,RACKC,4,0,Outdoors,Air-Cooled,2.500
   Refrigeration Case,3,DELI_CASE:2_WALKINFREEZER,DELI,66,DELI AIR NODE,461.5,0.10,2.2,4.8,97.1,26.3,0.0,511.8
   Refrigeration Case,9,SALES_CASE:5_WALKINFREEZER,SALES,74,SALES AIR NODE,461.5,0.10,2.2,10.4,97.0,26.3,0.0,511.8
   Refrigeration Case,10,SALES_CASE:6_WALKINFREEZER,SALES,74,SALES AIR NODE,461.5,0.10,2.2,96.7,63.0,26.3,0.0,0.0
   Refrigeration Case,1,BAKERY_CASE:1_WALKINFREEZER,BAKERY,64,BAKERY AIR NODE,461.5,0.10,2.2,2.4,63.0,26.3,0.0,0.0
 Refrigeration Compressor Rack,RACKD,1,0,Outdoors,Air-Cooled,1.300
   Refrigeration Case,11,SALES_CASE:7_WALKINFREEZER,SALES,74,SALES AIR NODE,615.4,0.10,-23.3,38.1,105.0,26.3,0.0,761.2
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, BAKERY_INFILTRATION,INFIL_HALF_ON_SCH,BAKERY,209.04,18.0,0.451,2.158E-003,1.133E-003,1.274,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, DELI_INFILTRATION,INFIL_HALF_ON_SCH,DELI,224.72,19.4,0.411,1.831E-003,1.133E-003,1.081,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, DRYSTORAGE_INFILTRATION,INFIL_HALF_ON_SCH,DRYSTORAGE,621.89,22.3,1.245,2.002E-003,1.133E-003,1.182,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, OFFICE_INFILTRATION,INFIL_HALF_ON_SCH,OFFICE,88.84,4.8,0.231,2.600E-003,1.133E-003,1.536,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, PRODUCE_INFILTRATION,INFIL_HALF_ON_SCH,PRODUCE,711.36,61.3,1.221,1.716E-003,1.133E-003,1.013,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, SALES_INFILTRATION,INFIL_HALF_ON_SCH,SALES,2324.94,200.3,3.001,1.291E-003,1.133E-003,0.762,1.000,0.000,0.000,0.000
! <Mixing Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,From/Source Zone,Delta Temperature {C}
 Mixing Airflow Stats Nominal, DELI EXHAUST FANMIXING_0,HVACOPERATIONSCHD,DELI,224.72,19.4,1.079,4.799E-003,5.572E-002,2.834,SALES,0.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,BAKERY,Mixing/Well-Stirred
RoomAir Model,DELI,Mixing/Well-Stirred
RoomAir Model,DRYSTORAGE,Mixing/Well-Stirred
RoomAir Model,OFFICE,Mixing/Well-Stirred
RoomAir Model,PRODUCE,Mixing/Well-Stirred
RoomAir Model,SALES,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    4
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2000    
 Heating Sizing Factor Information, Zone BAKERY,   1.2000    
 Heating Sizing Factor Information, Zone DELI,   1.2000    
 Heating Sizing Factor Information, Zone DRYSTORAGE,   1.2000    
 Heating Sizing Factor Information, Zone OFFICE,   1.2000    
 Heating Sizing Factor Information, Zone PRODUCE,   1.2000    
 Heating Sizing Factor Information, Zone SALES,   1.2000    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.2000    
 Cooling Sizing Factor Information, Zone BAKERY,   1.2000    
 Cooling Sizing Factor Information, Zone DELI,   1.2000    
 Cooling Sizing Factor Information, Zone DRYSTORAGE,   1.2000    
 Cooling Sizing Factor Information, Zone OFFICE,   1.2000    
 Cooling Sizing Factor Information, Zone PRODUCE,   1.2000    
 Cooling Sizing Factor Information, Zone SALES,   1.2000    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, BAKERY, Cooling, 24575.51565, 29490.61878, 1.94803, 2.33764, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 07:00:00, 21.46300, 1.64954E-002, 209.04088, 18.00524, 0.31356, 0.00000
 Zone Sizing Information, BAKERY, Heating, 39405.60641, 47286.72769, 1.69234, 2.03081, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -20.60000, 6.12575E-004, 209.04088, 18.00524, 0.31356, 0.00000
 Zone Sizing Information, DELI, Cooling, 25147.17401, 30176.60881, 1.99423, 2.39308, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 07:00:00, 21.46300, 1.64954E-002, 224.71860, 19.35561, 0.33708, 0.00000
 Zone Sizing Information, DELI, Heating, 37697.00221, 45236.40266, 1.61558, 1.93869, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -20.60000, 6.12575E-004, 224.71860, 19.35561, 0.33708, 0.00000
 Zone Sizing Information, DRYSTORAGE, Cooling, 15811.77031, 18974.12437, 1.31911, 1.58293, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:45:00, 30.71850, 1.87829E-002, 621.88942, 22.31394, 0.46642, 0.00000
 Zone Sizing Information, DRYSTORAGE, Heating, 109400.96356, 131281.15628, 4.69414, 5.63296, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -20.60000, 6.12575E-004, 621.88942, 22.31394, 0.46642, 0.00000
 Zone Sizing Information, OFFICE, Cooling, 3635.59683, 4362.71619, 0.30338, 0.36405, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 15:45:00, 30.71850, 1.87829E-002, 88.84173, 4.78158, 4.78158E-002, 0.00000
 Zone Sizing Information, OFFICE, Heating, 20296.48605, 24355.78326, 0.87332, 1.04798, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -20.60000, 6.12575E-004, 88.84173, 4.78158, 4.78158E-002, 0.00000
 Zone Sizing Information, PRODUCE, Cooling, 16115.04561, 19338.05473, 1.34401, 1.61281, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 22:00:00, 23.92400, 1.87829E-002, 711.36414, 61.27167, 1.06705, 0.00000
 Zone Sizing Information, PRODUCE, Heating, 111857.62226, 134229.14672, 4.79207, 5.75048, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -20.60000, 6.12575E-004, 711.36414, 61.27167, 1.06705, 0.00000
 Zone Sizing Information, SALES, Cooling, 30462.89178, 36555.47013, 2.53995, 3.48741, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 22:00:00, 23.92400, 1.87829E-002, 2324.93905, 200.25315, 3.48741, 0.00000
 Zone Sizing Information, SALES, Heating, 313440.12229, 376128.14675, 13.39796, 16.07755, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:00:00, -20.60000, 6.12575E-004, 2324.93905, 200.25315, 3.48741, 0.00000
! <System Sizing Information>, System Name, Load Type, Peak Load Kind, User Design Capacity, Calc Des Air Flow Rate [m3/s], User Des Air Flow Rate [m3/s], Design Day Name, Date/Time of Peak
 System Sizing Information, PSZ-AC:1, Cooling, Sensible, 5191.87, 0.36405, 0.36405, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC:1, Heating, Sensible, 26172.03, 1.04798, 1.04798, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:00:00
 System Sizing Information, PSZ-AC:2, Cooling, Sensible, 24634.69, 1.58293, 1.58293, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC:2, Heating, Sensible, 150873.98, 5.63296, 5.63296, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:00:00
 System Sizing Information, PSZ-AC:3, Cooling, Sensible, 24495.96, 2.39308, 2.39308, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC:3, Heating, Sensible, 138819.77, 1.93869, 1.93869, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:00:00
 System Sizing Information, PSZ-AC:4, Cooling, Sensible, 45838.83, 3.48741, 3.48741, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC:4, Heating, Sensible, 535916.54, 16.07755, 16.07755, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:00:00
 System Sizing Information, PSZ-AC:5, Cooling, Sensible, 21241.86, 1.61281, 1.61281, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC:5, Heating, Sensible, 182888.46, 5.75048, 5.75048, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:00:00
 System Sizing Information, PSZ-AC:6, Cooling, Sensible, 30588.32, 2.33764, 2.33764, CHICAGO ANN CLG .4% CONDNS WB=>MDB, 7/21 05:00:00
 System Sizing Information, PSZ-AC:6, Heating, Sensible, 61502.21, 2.03081, 2.03081, CHICAGO ANN HTG 99.6% CONDNS DB, 1/21 07:00:00
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, BAKERY DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 2.33764
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, DELI DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 2.39308
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, DRYSTORAGE DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 5.63296
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, OFFICE DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 1.04798
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, PRODUCE DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 5.75048
 Component Sizing Information, AirTerminal:SingleDuct:Uncontrolled, SALES DIRECT AIR, Design Size Maximum Air Flow Rate [m3/s], 16.07755
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 1.04798
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 1.04798
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Sum of Air Terminal Maximum Flow Rates [m3/s], 1.04798
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Adjusted Heating Design Air Flow Rate [m3/s], 1.04798
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Adjusted Cooling Design Air Flow Rate [m3/s], 1.04798
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Adjusted Main Design Air Flow Rate [m3/s], 1.04798
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 5.63296
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 5.63296
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Sum of Air Terminal Maximum Flow Rates [m3/s], 5.63296
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Adjusted Heating Design Air Flow Rate [m3/s], 5.63296
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Adjusted Cooling Design Air Flow Rate [m3/s], 5.63296
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Adjusted Main Design Air Flow Rate [m3/s], 5.63296
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.39308
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.39308
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.39308
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Adjusted Heating Design Air Flow Rate [m3/s], 2.39308
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Adjusted Cooling Design Air Flow Rate [m3/s], 2.39308
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Adjusted Main Design Air Flow Rate [m3/s], 2.39308
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 16.07755
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 16.07755
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Sum of Air Terminal Maximum Flow Rates [m3/s], 16.07755
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Adjusted Heating Design Air Flow Rate [m3/s], 16.07755
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Adjusted Cooling Design Air Flow Rate [m3/s], 16.07755
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Adjusted Main Design Air Flow Rate [m3/s], 16.07755
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 5.75048
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 5.75048
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Sum of Air Terminal Maximum Flow Rates [m3/s], 5.75048
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Adjusted Heating Design Air Flow Rate [m3/s], 5.75048
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Adjusted Cooling Design Air Flow Rate [m3/s], 5.75048
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Adjusted Main Design Air Flow Rate [m3/s], 5.75048
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:6, Sum of Air Terminal Maximum Heating Flow Rates [m3/s], 2.33764
 Component Sizing Information, AirLoopHVAC, PSZ-AC:6, Sum of Air Terminal Minimum Heating Flow Rates [m3/s], 2.33764
 Component Sizing Information, AirLoopHVAC, PSZ-AC:6, Sum of Air Terminal Maximum Flow Rates [m3/s], 2.33764
 Component Sizing Information, AirLoopHVAC, PSZ-AC:6, Adjusted Heating Design Air Flow Rate [m3/s], 2.33764
 Component Sizing Information, AirLoopHVAC, PSZ-AC:6, Adjusted Cooling Design Air Flow Rate [m3/s], 2.33764
 Component Sizing Information, AirLoopHVAC, PSZ-AC:6, Adjusted Main Design Air Flow Rate [m3/s], 2.33764
 Component Sizing Information, AirLoopHVAC, PSZ-AC:6, User Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:6, Calculated Heating Air Flow Ratio [], 1.00000
 Component Sizing Information, AirLoopHVAC, PSZ-AC:1, Design Supply Air Flow Rate [m3/s], 1.04798
 Component Sizing Information, AirLoopHVAC, PSZ-AC:2, Design Supply Air Flow Rate [m3/s], 5.63296
 Component Sizing Information, AirLoopHVAC, PSZ-AC:3, Design Supply Air Flow Rate [m3/s], 2.39308
 Component Sizing Information, AirLoopHVAC, PSZ-AC:4, Design Supply Air Flow Rate [m3/s], 16.07755
 Component Sizing Information, AirLoopHVAC, PSZ-AC:5, Design Supply Air Flow Rate [m3/s], 5.75048
 Component Sizing Information, AirLoopHVAC, PSZ-AC:6, Design Supply Air Flow Rate [m3/s], 2.33764
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:1_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 1.04798
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:1_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 4.78158E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:1_COOLC DXCOIL, Design Size Rated Air Flow Rate [m3/s], 1.04798
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:1_COOLC DXCOIL, Design Size Gross Rated Total Cooling Capacity [W], 26023.95378
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:1_COOLC DXCOIL, Design Size Gross Rated Sensible Heat Ratio, 0.69808
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, PSZ-AC:1_COOLC DXCOIL, 25210.9, 3.06, 10.43, 12.03, 11.72
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:1_HEATC, Design Size Nominal Capacity [W], 26172.02556
 Component Sizing Information, Fan:ConstantVolume, PSZ-AC:1_FAN, Design Size Maximum Flow Rate [m3/s], 1.04798
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:2_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 5.63296
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:2_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.46642
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:2_COOLC DXCOIL, Design Size High Speed Rated Air Flow Rate [m3/s], 5.63296
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:2_COOLC DXCOIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 139879.86291
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:2_COOLC DXCOIL, Design Size High Speed Rated Sensible Heat Ratio, 0.69808
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:2_COOLC DXCOIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 1.87747
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:2_COOLC DXCOIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 46621.95831
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:2_COOLC DXCOIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.69808
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:2_HEATC, Design Size Nominal Capacity [W], 150873.97740
 Component Sizing Information, Fan:ConstantVolume, PSZ-AC:2_FAN, Design Size Maximum Flow Rate [m3/s], 5.63296
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:3_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.39308
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:3_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.33708
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:3_COOLC DXCOIL, Design Size High Speed Rated Air Flow Rate [m3/s], 2.39308
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:3_COOLC DXCOIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 59425.78089
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:3_COOLC DXCOIL, Design Size High Speed Rated Sensible Heat Ratio, 0.69808
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:3_COOLC DXCOIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 0.79761
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:3_COOLC DXCOIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 19806.61277
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:3_COOLC DXCOIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.69808
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:3_HEATC, Design Size Nominal Capacity [W], 171355.80896
 Component Sizing Information, Fan:ConstantVolume, PSZ-AC:3_FAN, Design Size Maximum Flow Rate [m3/s], 2.39308
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:4_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 16.07755
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:4_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 3.48741
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:4_COOLC DXCOIL, Design Size High Speed Rated Air Flow Rate [m3/s], 16.07755
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:4_COOLC DXCOIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 399243.78069
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:4_COOLC DXCOIL, Design Size High Speed Rated Sensible Heat Ratio, 0.69808
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:4_COOLC DXCOIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 5.35865
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:4_COOLC DXCOIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 133067.95210
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:4_COOLC DXCOIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.69808
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:4_HEATC, Design Size Nominal Capacity [W], 535916.54330
 Component Sizing Information, Fan:ConstantVolume, PSZ-AC:4_FAN, Design Size Maximum Flow Rate [m3/s], 16.07755
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:5_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 5.75048
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:5_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 1.06705
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:5_COOLC DXCOIL, Design Size High Speed Rated Air Flow Rate [m3/s], 5.75048
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:5_COOLC DXCOIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 142798.10794
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:5_COOLC DXCOIL, Design Size High Speed Rated Sensible Heat Ratio, 0.69808
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:5_COOLC DXCOIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 1.91663
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:5_COOLC DXCOIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 47594.60937
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:5_COOLC DXCOIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.69808
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:5_HEATC, Design Size Nominal Capacity [W], 182888.46411
 Component Sizing Information, Fan:ConstantVolume, PSZ-AC:5_FAN, Design Size Maximum Flow Rate [m3/s], 5.75048
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:6_OA_CONTROLLER, Maximum Outdoor Air Flow Rate [m3/s], 2.33764
 Component Sizing Information, Controller:OutdoorAir, PSZ-AC:6_OA_CONTROLLER, Minimum Outdoor Air Flow Rate [m3/s], 0.31356
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:6_COOLC DXCOIL, Design Size High Speed Rated Air Flow Rate [m3/s], 2.33764
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:6_COOLC DXCOIL, Design Size High Speed Gross Rated Total Cooling Capacity [W], 43698.90693
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:6_COOLC DXCOIL, Design Size High Speed Rated Sensible Heat Ratio, 0.80057
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:6_COOLC DXCOIL, Design Size Low Speed Rated Air Flow Rate [m3/s], 0.77914
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:6_COOLC DXCOIL, Design Size Low Speed Gross Rated Total Cooling Capacity [W], 14564.84568
 Component Sizing Information, Coil:Cooling:DX:TwoSpeed, PSZ-AC:6_COOLC DXCOIL, Design Size Low Speed Gross Rated Sensible Heat Ratio, 0.80057
 Component Sizing Information, Coil:Heating:Fuel, PSZ-AC:6_HEATC, Design Size Nominal Capacity [W], 68479.45576
 Component Sizing Information, Fan:ConstantVolume, PSZ-AC:6_FAN, Design Size Maximum Flow Rate [m3/s], 2.33764
Water Heater Information,WaterHeater:Mixed,SWHSYS1 WATER HEATER,0.4000,845000.0,1.697,0.5557
 Component Sizing Information, PlantLoop, SWHSYS1, Maximum Loop Flow Rate [m3/s], 1.05000E-005
 Component Sizing Information, PlantLoop, SWHSYS1, Plant Loop Volume [m3], 1.26000E-003
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Design Flow Rate [m3/s], 1.05000E-005
 Component Sizing Information, Pump:VariableSpeed, SWHSYS1 PUMP, Design Power Consumption [W], 1.34615E-006
 Component Sizing Information, WaterHeater:Mixed, SWHSYS1 WATER HEATER, Use Side Design Flow Rate [m3/s], 1.05000E-005
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes
Environment:Daylight Saving,Yes,InputFile,03/12,11/05
Environment:Special Days,NEW YEARS DAY,Holiday,InputFile,01/01,  1
Environment:Special Days,VETERANS DAY,Holiday,InputFile,11/11,  1
Environment:Special Days,CHRISTMAS,Holiday,InputFile,12/25,  1
Environment:Special Days,INDEPENDENCE DAY,Holiday,InputFile,07/04,  1
Environment:Special Days,MLK DAY,Holiday,InputFile,01/16,  1
Environment:Special Days,PRESIDENTS DAY,Holiday,InputFile,02/20,  1
Environment:Special Days,MEMORIAL DAY,Holiday,InputFile,05/29,  1
Environment:Special Days,LABOR DAY,Holiday,InputFile,09/04,  1
Environment:Special Days,COLUMBUS DAY,Holiday,InputFile,10/09,  1
Environment:Special Days,THANKSGIVING,Holiday,InputFile,11/23,  1
Environment:WarmupDays,  6
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,BAKERY,RunPeriod: RUNPERIOD 1,0.5631380210,1.1713596338,Pass,Pass,0.4849976550,2.2633013095,Pass,Pass
 Warmup Convergence Information,DELI,RunPeriod: RUNPERIOD 1,0.4663745840,1.0332772287,Pass,Pass,0.3803177023,1.0853487781,Pass,Pass
 Warmup Convergence Information,DRYSTORAGE,RunPeriod: RUNPERIOD 1,0.6592474845,1.2770400869,Pass,Pass,0.2247995716,0.3816932660,Pass,Pass
 Warmup Convergence Information,OFFICE,RunPeriod: RUNPERIOD 1,0.8158162765,1.5507644516,Pass,Pass,0.2831250020,0.6401966125,Pass,Pass
 Warmup Convergence Information,PRODUCE,RunPeriod: RUNPERIOD 1,0.5974333158,1.1748365632,Pass,Pass,0.2245551465,0.3800919680,Pass,Pass
 Warmup Convergence Information,SALES,RunPeriod: RUNPERIOD 1,0.5757342469,1.1262668008,Pass,Pass,0.2756682549,0.6169504976,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
