Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:19
,          51,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1
,          52,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:6_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1
,          53,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:6_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1
,          54,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED,ANY NUMBER,Through Dec 31,SALES_CASE:6_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1
,          55,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED,FRACTION,Through Dec 31,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED_wk_1
,          56,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:7_WALKINFREEZER_CASEDEFROST2ADAYSCHED_wk_1
,          57,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED,ON/OFF,Through Dec 31,SALES_CASE:7_WALKINFREEZER_CASEDRIPDOWN2ADAYSCHED_wk_1
,          58,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED,ANY NUMBER,Through Dec 31,SALES_CASE:7_WALKINFREEZER_WALKINSTOCKINGSCHED_wk_1
,          59,BLDG_SWH_SCH,FRACTION,Through Dec 31,BLDG_SWH_SCH_wk_1
,          60,WATER EQUIPMENT LATENT FRACT SCHED,FRACTION,Through Dec 31,WATER EQUIPMENT LATENT FRACT SCHED_wk_1
,          61,WATER EQUIPMENT SENSIBLE FRACT SCHED,FRACTION,Through Dec 31,WATER EQUIPMENT SENSIBLE FRACT SCHED_wk_1
,          62,WATER EQUIPMENT HOT SUPPLY TEMP SCHED,TEMPERATURE,Through Dec 31,WATER EQUIPMENT HOT SUPPLY TEMP SCHED_wk_1
,          63,WATER EQUIPMENT TEMP SCHED,TEMPERATURE,Through Dec 31,WATER EQUIPMENT TEMP SCHED_wk_1
,          64,PLANTONSCHED,ON/OFF,Through Dec 31,PLANTONSCHED_wk_1
,          65,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME,TEMPERATURE,Through Dec 31,SWHSYS1 WATER HEATER AMBIENT TEMPERATURE SCHEDULE NAME_wk_1
,          66,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME,TEMPERATURE,Through Dec 31,SWHSYS1 WATER HEATER SETPOINT TEMPERATURE SCHEDULE NAME_wk_1
,          67,SWHSYS1-LOOP-TEMP-SCHEDULE,TEMPERATURE,Through Dec 31,SWHSYS1-LOOP-TEMP-SCHEDULE_wk_1


Building Information

,,Building Name,North Axis {deg},Terrain,Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
,           1,Ref Bldg SuperMarket Post1980_v1.3_5.0,0.000,City,4.00000E-002,0.20000,FullInteriorAndExterior,25,6


Inside Convection Algorithm

,,Algorithm {Simple
,,TARP
,,CeilingDiffuser
,,AdaptiveConvectionAlgorithm}
,           1,TARP


Outside Convection Algorithm

,,Algorithm {SimpleCombined
,,TARP
,,MoWitt
,,DOE-2
,,AdaptiveConvectionAlgorithm}
,           1,DOE-2


Sky Radiance Distribution

,,Value {Anisotropic}
,           1,Anisotropic


Zone Air Solution Algorithm

,,Value {ThirdOrderBackwardDifference
,,AnalyticalSolution
,,EulerMethod}
,           1,AnalyticalSolution


Zone Air Carbon Dioxide Balance Simulation

,,Simulation {Yes/No},Carbon Dioxide Concentration
,           1,No,N/A


Zone Air Generic Contaminant Balance Simulation

,,Simulation {Yes/No},Generic Contaminant Concentration
,           1,No,N/A


Zone Air Mass Flow Balance Simulation

,,Enforce Mass Balance,Adjust Zone Mixing,Adjust Zone Infiltration {AddInfiltration,Infiltration Zones {MixingSourceZonesOnly
,,,,AdjustInfiltration,AllZones}
,,,,None},
,           1,No,N/A,N/A,N/A


HVACSystemRootFindingAlgorithm

,,Value {RegulaFalsi
,,Bisection
,,BisectionThenRegulaFalsi
,,RegulaFalsiThenBisection}
,           1,RegulaFalsi


Environment:Site Atmospheric Variation

,,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
,           1,0.330,460.000,6.500000E-003


Surface Geometry

,,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
,           1,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin


Surface Heat Transfer Algorithm

,,Value {CTF - ConductionTransferFunction,Inside Surface Max Temperature Limit{C},Surface Convection Coefficient Lower Limit {W/m2-K},Surface Convection Coefficient Upper Limit {W/m2-K}
,,EMPD - MoisturePenetrationDepthConductionTransferFunction,,,
,,CondFD - ConductionFiniteDifference,,,
,,HAMT - CombinedHeatAndMoistureFiniteElement} - Description,,,
,           1,CTF - ConductionTransferFunction,200,0.10,1000.0


Shading Summary

,,Number of Fixed Detached Shades,Number of Building Detached Shades,Number of Attached Shades
,           1,0,0,0


Zone Summary

,,Number of Zones,Number of Zone Surfaces,Number of SubSurfaces
,           1,6,45,1


Zone Information

,,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST},Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2},Number of Surfaces,Number of SubSurfaces,Number of Shading SubSurfaces,Part of Total Building Area
,           1,BAKERY,0.0,0.00,0.00,0.00,31.84,-19.68,3.05,1,1,1,26.89,36.79,-30.24,-9.13,0.00,6.10,6.10,1274.31,TARP,DOE-2,209.04,189.08,189.08,0.00,6,0,0,Yes
,           2,DELI,0.0,0.00,0.00,0.00,31.84,2.23,3.05,1,1,1,26.89,36.79,-9.13,13.58,0.00,6.10,6.10,1369.88,TARP,DOE-2,224.72,138.39,138.39,0.00,6,0,0,Yes
,           3,DRYSTORAGE,0.0,0.00,0.00,0.00,-7.76,18.06,3.05,1,1,1,-42.40,26.89,13.58,22.55,0.00,6.10,6.10,3791.04,TARP,DOE-2,621.89,477.11,477.11,0.00,7,0,0,Yes
,           4,OFFICE,0.0,0.00,0.00,0.00,31.84,18.06,3.05,1,1,1,26.89,36.79,13.58,22.55,0.00,6.10,6.10,541.58,TARP,DOE-2,88.84,115.05,115.05,0.00,6,0,0,Yes
,           5,PRODUCE,0.0,0.00,0.00,0.00,-34.29,-8.33,3.05,1,1,1,-42.40,-26.17,-30.24,13.58,0.00,6.10,6.10,4336.48,TARP,DOE-2,711.36,366.09,366.09,0.00,6,0,0,Yes
,           6,SALES,0.0,0.00,0.00,0.00,0.36,-8.33,3.05,1,1,1,-26.17,26.89,-30.24,13.58,0.00,6.10,6.10,14172.83,TARP,DOE-2,2324.94,323.44,148.73,174.70,7,1,0,Yes


Zone Internal Gains Nominal

,,Zone Name,Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
,           1,BAKERY,209.04,18.0,11.610,8.613E-002,29.940,53.789,26.894,0.000,0.000,0.000,110.623,No
,           2,DELI,224.72,19.4,11.610,8.613E-002,29.940,56.199,26.936,0.000,0.000,0.000,113.075,No
,           3,DRYSTORAGE,621.89,22.3,27.870,3.588E-002,11.900,8.070,0.000,0.000,0.000,0.000,19.970,No
,           4,OFFICE,88.84,4.8,18.580,5.382E-002,21.360,8.070,0.000,0.000,0.000,0.000,29.430,No
,           5,PRODUCE,711.36,61.3,11.610,8.613E-002,29.940,5.380,0.000,0.000,0.000,0.000,35.320,No
,           6,SALES,2324.94,200.3,11.610,8.613E-002,29.940,5.380,0.000,0.000,0.000,0.000,35.320,No


People Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency,Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
,           1,BAKERY PEOPLE,BLDG_OCC_SCH,BAKERY,209.04,18.0,18.0,8.613E-002,11.610,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,18,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           2,DELI PEOPLE,BLDG_OCC_SCH,DELI,224.72,19.4,19.4,8.613E-002,11.610,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,19,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           3,DRYSTORAGE PEOPLE,BLDG_OCC_SCH,DRYSTORAGE,621.89,22.3,22.3,3.588E-002,27.870,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,22,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           4,OFFICE PEOPLE,BLDG_OCC_SCH,OFFICE,88.84,4.8,4.8,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,5,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           5,PRODUCE PEOPLE,BLDG_OCC_SCH,PRODUCE,711.36,61.3,61.3,8.613E-002,11.610,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,61,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           6,SALES PEOPLE,BLDG_OCC_SCH,SALES,2324.94,200.3,200.3,8.613E-002,11.610,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,200,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
,           1,BAKERY_LIGHTS,BLDG_LIGHT_SCH,BAKERY,209.04,18.0,6258.684,29.940,347.603,0.000,0.700,0.200,0.100,1.000,General,0.000,6258.684
,           2,DELI_LIGHTS,BLDG_LIGHT_SCH,DELI,224.72,19.4,6728.075,29.940,347.603,0.000,0.700,0.200,0.100,1.000,General,0.000,6728.075
,           3,DRYSTORAGE_LIGHTS,BLDG_LIGHT_SCH,DRYSTORAGE,621.89,22.3,7400.484,11.900,331.653,0.000,0.700,0.200,0.100,1.000,General,0.000,7400.484
,           4,OFFICE_LIGHTS,BLDG_LIGHT_SCH,OFFICE,88.84,4.8,1897.659,21.360,396.869,0.000,0.700,0.200,0.100,1.000,General,0.000,1897.659
,           5,PRODUCE_LIGHTS,BLDG_LIGHT_SCH,PRODUCE,711.36,61.3,21298.242,29.940,347.603,0.000,0.700,0.200,0.100,1.000,General,0.000,21298.242
,           6,SALES_LIGHTS,BLDG_LIGHT_SCH,SALES,2324.94,200.3,69608.675,29.940,347.603,0.000,0.700,0.200,0.100,1.000,General,0.000,69608.675


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,BAKERY_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,BAKERY,209.04,18.0,11244.000,53.789,624.485,0.000,0.500,0.000,0.500,MiscPlug,0.000,11244.000
,           2,DELI_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,DELI,224.72,19.4,12105.000,53.867,625.400,0.000,0.500,0.000,0.500,MiscPlug,0.000,12105.000
,           3,DRYSTORAGE_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,DRYSTORAGE,621.89,22.3,5018.648,8.070,224.911,0.000,0.500,0.000,0.500,MiscPlug,0.000,5018.648
,           4,OFFICE_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,OFFICE,88.84,4.8,716.953,8.070,149.941,0.000,0.500,0.000,0.500,MiscPlug,0.000,716.953
,           5,PRODUCE_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,PRODUCE,711.36,61.3,3827.139,5.380,62.462,0.000,0.500,0.000,0.500,MiscPlug,0.000,3827.139
,           6,SALES_MISCPLUG_EQUIP,BLDG_EQUIP_SCH,SALES,2324.94,200.3,12508.172,5.380,62.462,0.000,0.500,0.000,0.500,MiscPlug,0.000,12508.172
,           7,DELI_EXHAUST_FAN,DELI_EXHAUST_SCH,DELI,224.72,19.4,524.000,2.332,27.072,0.000,0.000,1.000,0.000,ExhaustFans,0.000,524.000


GasEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,BAKERY_MISCGAS_EQUIP,BLDG_EQUIP_SCH,BAKERY,209.04,18.0,5622.000,26.894,312.242,0.000,0.500,0.000,0.500,MiscGas,0.000,5622.000
,           2,DELI_MISCGAS_EQUIP,BLDG_EQUIP_SCH,DELI,224.72,19.4,6053.000,26.936,312.726,0.000,0.500,0.000,0.500,MiscGas,0.000,6053.000


Shadowing/Sun Position Calculations Annual Simulations

,,Calculation Method,Value {days},Allowable Number Figures in Shadow Overlap {},Polygon Clipping Algorithm,Sky Diffuse Modeling Algorithm,External Shading Calculation Method,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,           1,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No


#Refrigeration Compressor Racks

,,Number of Refrigeration Compressor Racks
,           1,4


Refrigeration Compressor Rack

,,Compressor Rack Name,# Refrigerated Cases Connected,# WalkIn Coolers Connected,Heat Rejection Location,Condenser Type,COP
,           1,RACKA,4,0,Outdoors,Air-Cooled,2.500
,           2,RACKB,2,0,Outdoors,Air-Cooled,1.300
,           3,RACKC,4,0,Outdoors,Air-Cooled,2.500
,           4,RACKD,1,0,Outdoors,Air-Cooled,1.300


Water Heater Information

,,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency,Standard Rated Energy Factor
,           1,WaterHeater:Mixed,SWHSYS1 WATER HEATER,0.4000,845000.0,1.697,0.5557


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,           1,BAKERY_INFILTRATION,INFIL_HALF_ON_SCH,BAKERY,209.04,18.0,0.451,2.158E-003,1.133E-003,1.274,1.000,0.000,0.000,0.000
,           2,DELI_INFILTRATION,INFIL_HALF_ON_SCH,DELI,224.72,19.4,0.411,1.831E-003,1.133E-003,1.081,1.000,0.000,0.000,0.000
,           3,DRYSTORAGE_INFILTRATION,INFIL_HALF_ON_SCH,DRYSTORAGE,621.89,22.3,1.245,2.002E-003,1.133E-003,1.182,1.000,0.000,0.000,0.000
,           4,OFFICE_INFILTRATION,INFIL_HALF_ON_SCH,OFFICE,88.84,4.8,0.231,2.600E-003,1.133E-003,1.536,1.000,0.000,0.000,0.000
,           5,PRODUCE_INFILTRATION,INFIL_HALF_ON_SCH,PRODUCE,711.36,61.3,1.221,1.716E-003,1.133E-003,1.013,1.000,0.000,0.000,0.000
,           6,SALES_INFILTRATION,INFIL_HALF_ON_SCH,SALES,2324.94,200.3,3.001,1.291E-003,1.133E-003,0.762,1.000,0.000,0.000,0.000


Mixing Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,From/Source Zone,Delta Temperature {C}
,           1,DELI EXHAUST FANMIXING_0,HVACOPERATIONSCHD,DELI,224.72,19.4,1.079,4.799E-003,5.572E-002,2.834,SALES,0.00


AirFlow Model

,,Simple
,           1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,BAKERY,Mixing/Well-Stirred
,           2,DELI,Mixing/Well-Stirred
,           3,DRYSTORAGE,Mixing/Well-Stirred
,           4,OFFICE,Mixing/Well-Stirred
,           5,PRODUCE,Mixing/Well-Stirred
,           6,SALES,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,4


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.2000
,           2,Zone BAKERY,1.2000
,           3,Zone DELI,1.2000
,           4,Zone DRYSTORAGE,1.2000
,           5,Zone OFFICE,1.2000
,           6,Zone PRODUCE,1.2000
,           7,Zone SALES,1.2000


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.2000
,           2,Zone BAKERY,1.2000
,           3,Zone DELI,1.2000
,           4,Zone DRYSTORAGE,1.2000
,           5,Zone OFFICE,1.2000
,           6,Zone PRODUCE,1.2000
,           7,Zone SALES,1.2000


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,BAKERY,Cooling,24575.51565,29490.61878,1.94803,2.33764,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,209.04088,18.00524,0.31356,0.00000
,           2,BAKERY,Heating,39405.60641,47286.72769,1.69234,2.03081,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,209.04088,18.00524,0.31356,0.00000
,           3,DELI,Cooling,25147.17401,30176.60881,1.99423,2.39308,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,224.71860,19.35561,0.33708,0.00000
,           4,DELI,Heating,37697.00221,45236.40266,1.61558,1.93869,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,224.71860,19.35561,0.33708,0.00000
,           5,DRYSTORAGE,Cooling,15811.77031,18974.12437,1.31911,1.58293,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,30.71850,1.87829E-002,621.88942,22.31394,0.46642,0.00000
,           6,DRYSTORAGE,Heating,109400.96356,131281.15628,4.69414,5.63296,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,621.88942,22.31394,0.46642,0.00000
,           7,OFFICE,Cooling,3635.59683,4362.71619,0.30338,0.36405,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,30.71850,1.87829E-002,88.84173,4.78158,4.78158E-002,0.00000
,           8,OFFICE,Heating,20296.48605,24355.78326,0.87332,1.04798,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,88.84173,4.78158,4.78158E-002,0.00000
,           9,PRODUCE,Cooling,16115.04561,19338.05473,1.34401,1.61281,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 22:00:00,23.92400,1.87829E-002,711.36414,61.27167,1.06705,0.00000
,          10,PRODUCE,Heating,111857.62226,134229.14672,4.79207,5.75048,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,711.36414,61.27167,1.06705,0.00000
,          11,SALES,Cooling,30462.89178,36555.47013,2.53995,3.48741,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 22:00:00,23.92400,1.87829E-002,2324.93905,200.25315,3.48741,0.00000
,          12,SALES,Heating,313440.12229,376128.14675,13.39796,16.07755,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,-20.60000,6.12575E-004,2324.93905,200.25315,3.48741,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,PSZ-AC:1,Cooling,Sensible,5191.87,0.36405,0.36405,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           2,PSZ-AC:1,Heating,Sensible,26172.03,1.04798,1.04798,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,           3,PSZ-AC:2,Cooling,Sensible,24634.69,1.58293,1.58293,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           4,PSZ-AC:2,Heating,Sensible,150873.98,5.63296,5.63296,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,           5,PSZ-AC:3,Cooling,Sensible,24495.96,2.39308,2.39308,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           6,PSZ-AC:3,Heating,Sensible,138819.77,1.93869,1.93869,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,           7,PSZ-AC:4,Cooling,Sensible,45838.83,3.48741,3.48741,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,           8,PSZ-AC:4,Heating,Sensible,535916.54,16.07755,16.07755,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,           9,PSZ-AC:5,Cooling,Sensible,21241.86,1.61281,1.61281,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,          10,PSZ-AC:5,Heating,Sensible,182888.46,5.75048,5.75048,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,          11,PSZ-AC:6,Cooling,Sensible,30588.32,2.33764,2.33764,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 05:00:00
,          12,PSZ-AC:6,Heating,Sensible,61502.21,2.03081,2.03081,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:Uncontrolled,BAKERY DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],2.33764
,           2,AirTerminal:SingleDuct:Uncontrolled,DELI DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],2.39308
,           3,AirTerminal:SingleDuct:Uncontrolled,DRYSTORAGE DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],5.63296
,           4,AirTerminal:SingleDuct:Uncontrolled,OFFICE DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],1.04798
,           5,AirTerminal:SingleDuct:Uncontrolled,PRODUCE DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],5.75048
,           6,AirTerminal:SingleDuct:Uncontrolled,SALES DIRECT AIR,Design Size Maximum Air Flow Rate [m3/s],16.07755
,           7,AirLoopHVAC,PSZ-AC:1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.04798
,           8,AirLoopHVAC,PSZ-AC:1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.04798
,           9,AirLoopHVAC,PSZ-AC:1,Sum of Air Terminal Maximum Flow Rates [m3/s],1.04798
,          10,AirLoopHVAC,PSZ-AC:1,Adjusted Heating Design Air Flow Rate [m3/s],1.04798
,          11,AirLoopHVAC,PSZ-AC:1,Adjusted Cooling Design Air Flow Rate [m3/s],1.04798
,          12,AirLoopHVAC,PSZ-AC:1,Adjusted Main Design Air Flow Rate [m3/s],1.04798
,          13,AirLoopHVAC,PSZ-AC:1,User Heating Air Flow Ratio [],1.00000
,          14,AirLoopHVAC,PSZ-AC:1,Calculated Heating Air Flow Ratio [],1.00000
,          15,AirLoopHVAC,PSZ-AC:2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],5.63296
,          16,AirLoopHVAC,PSZ-AC:2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],5.63296
,          17,AirLoopHVAC,PSZ-AC:2,Sum of Air Terminal Maximum Flow Rates [m3/s],5.63296
,          18,AirLoopHVAC,PSZ-AC:2,Adjusted Heating Design Air Flow Rate [m3/s],5.63296
,          19,AirLoopHVAC,PSZ-AC:2,Adjusted Cooling Design Air Flow Rate [m3/s],5.63296
,          20,AirLoopHVAC,PSZ-AC:2,Adjusted Main Design Air Flow Rate [m3/s],5.63296
,          21,AirLoopHVAC,PSZ-AC:2,User Heating Air Flow Ratio [],1.00000
,          22,AirLoopHVAC,PSZ-AC:2,Calculated Heating Air Flow Ratio [],1.00000
,          23,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.39308
,          24,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.39308
,          25,AirLoopHVAC,PSZ-AC:3,Sum of Air Terminal Maximum Flow Rates [m3/s],2.39308
,          26,AirLoopHVAC,PSZ-AC:3,Adjusted Heating Design Air Flow Rate [m3/s],2.39308
,          27,AirLoopHVAC,PSZ-AC:3,Adjusted Cooling Design Air Flow Rate [m3/s],2.39308
,          28,AirLoopHVAC,PSZ-AC:3,Adjusted Main Design Air Flow Rate [m3/s],2.39308
,          29,AirLoopHVAC,PSZ-AC:3,User Heating Air Flow Ratio [],1.00000
,          30,AirLoopHVAC,PSZ-AC:3,Calculated Heating Air Flow Ratio [],1.00000
,          31,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],16.07755
,          32,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],16.07755
,          33,AirLoopHVAC,PSZ-AC:4,Sum of Air Terminal Maximum Flow Rates [m3/s],16.07755
,          34,AirLoopHVAC,PSZ-AC:4,Adjusted Heating Design Air Flow Rate [m3/s],16.07755
,          35,AirLoopHVAC,PSZ-AC:4,Adjusted Cooling Design Air Flow Rate [m3/s],16.07755
,          36,AirLoopHVAC,PSZ-AC:4,Adjusted Main Design Air Flow Rate [m3/s],16.07755
,          37,AirLoopHVAC,PSZ-AC:4,User Heating Air Flow Ratio [],1.00000
,          38,AirLoopHVAC,PSZ-AC:4,Calculated Heating Air Flow Ratio [],1.00000
,          39,AirLoopHVAC,PSZ-AC:5,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],5.75048
,          40,AirLoopHVAC,PSZ-AC:5,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],5.75048
,          41,AirLoopHVAC,PSZ-AC:5,Sum of Air Terminal Maximum Flow Rates [m3/s],5.75048
,          42,AirLoopHVAC,PSZ-AC:5,Adjusted Heating Design Air Flow Rate [m3/s],5.75048
,          43,AirLoopHVAC,PSZ-AC:5,Adjusted Cooling Design Air Flow Rate [m3/s],5.75048
,          44,AirLoopHVAC,PSZ-AC:5,Adjusted Main Design Air Flow Rate [m3/s],5.75048
,          45,AirLoopHVAC,PSZ-AC:5,User Heating Air Flow Ratio [],1.00000
,          46,AirLoopHVAC,PSZ-AC:5,Calculated Heating Air Flow Ratio [],1.00000
,          47,AirLoopHVAC,PSZ-AC:6,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.33764
,          48,AirLoopHVAC,PSZ-AC:6,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.33764
,          49,AirLoopHVAC,PSZ-AC:6,Sum of Air Terminal Maximum Flow Rates [m3/s],2.33764
,          50,AirLoopHVAC,PSZ-AC:6,Adjusted Heating Design Air Flow Rate [m3/s],2.33764
,          51,AirLoopHVAC,PSZ-AC:6,Adjusted Cooling Design Air Flow Rate [m3/s],2.33764
,          52,AirLoopHVAC,PSZ-AC:6,Adjusted Main Design Air Flow Rate [m3/s],2.33764
,          53,AirLoopHVAC,PSZ-AC:6,User Heating Air Flow Ratio [],1.00000
,          54,AirLoopHVAC,PSZ-AC:6,Calculated Heating Air Flow Ratio [],1.00000
,          55,AirLoopHVAC,PSZ-AC:1,Design Supply Air Flow Rate [m3/s],1.04798
,          56,AirLoopHVAC,PSZ-AC:2,Design Supply Air Flow Rate [m3/s],5.63296
,          57,AirLoopHVAC,PSZ-AC:3,Design Supply Air Flow Rate [m3/s],2.39308
,          58,AirLoopHVAC,PSZ-AC:4,Design Supply Air Flow Rate [m3/s],16.07755
,          59,AirLoopHVAC,PSZ-AC:5,Design Supply Air Flow Rate [m3/s],5.75048
,          60,AirLoopHVAC,PSZ-AC:6,Design Supply Air Flow Rate [m3/s],2.33764
,          61,Controller:OutdoorAir,PSZ-AC:1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.04798
,          62,Controller:OutdoorAir,PSZ-AC:1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],4.78158E-002
,          63,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],1.04798
,          64,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],26023.95378
,          65,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,          66,Coil:Heating:Fuel,PSZ-AC:1_HEATC,Design Size Nominal Capacity [W],26172.02556
,          67,Fan:ConstantVolume,PSZ-AC:1_FAN,Design Size Maximum Flow Rate [m3/s],1.04798
,          68,Controller:OutdoorAir,PSZ-AC:2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],5.63296
,          69,Controller:OutdoorAir,PSZ-AC:2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.46642
,          70,Coil:Cooling:DX:TwoSpeed,PSZ-AC:2_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],5.63296
,          71,Coil:Cooling:DX:TwoSpeed,PSZ-AC:2_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],139879.86291
,          72,Coil:Cooling:DX:TwoSpeed,PSZ-AC:2_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,          73,Coil:Cooling:DX:TwoSpeed,PSZ-AC:2_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],1.87747
,          74,Coil:Cooling:DX:TwoSpeed,PSZ-AC:2_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],46621.95831
,          75,Coil:Cooling:DX:TwoSpeed,PSZ-AC:2_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,          76,Coil:Heating:Fuel,PSZ-AC:2_HEATC,Design Size Nominal Capacity [W],150873.97740
,          77,Fan:ConstantVolume,PSZ-AC:2_FAN,Design Size Maximum Flow Rate [m3/s],5.63296
,          78,Controller:OutdoorAir,PSZ-AC:3_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],2.39308
,          79,Controller:OutdoorAir,PSZ-AC:3_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.33708
,          80,Coil:Cooling:DX:TwoSpeed,PSZ-AC:3_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],2.39308
,          81,Coil:Cooling:DX:TwoSpeed,PSZ-AC:3_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],59425.78089
,          82,Coil:Cooling:DX:TwoSpeed,PSZ-AC:3_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,          83,Coil:Cooling:DX:TwoSpeed,PSZ-AC:3_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],0.79761
,          84,Coil:Cooling:DX:TwoSpeed,PSZ-AC:3_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],19806.61277
,          85,Coil:Cooling:DX:TwoSpeed,PSZ-AC:3_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,          86,Coil:Heating:Fuel,PSZ-AC:3_HEATC,Design Size Nominal Capacity [W],171355.80896
,          87,Fan:ConstantVolume,PSZ-AC:3_FAN,Design Size Maximum Flow Rate [m3/s],2.39308
,          88,Controller:OutdoorAir,PSZ-AC:4_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],16.07755
,          89,Controller:OutdoorAir,PSZ-AC:4_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],3.48741
,          90,Coil:Cooling:DX:TwoSpeed,PSZ-AC:4_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],16.07755
,          91,Coil:Cooling:DX:TwoSpeed,PSZ-AC:4_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],399243.78069
,          92,Coil:Cooling:DX:TwoSpeed,PSZ-AC:4_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,          93,Coil:Cooling:DX:TwoSpeed,PSZ-AC:4_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],5.35865
,          94,Coil:Cooling:DX:TwoSpeed,PSZ-AC:4_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],133067.95210
,          95,Coil:Cooling:DX:TwoSpeed,PSZ-AC:4_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,          96,Coil:Heating:Fuel,PSZ-AC:4_HEATC,Design Size Nominal Capacity [W],535916.54330
,          97,Fan:ConstantVolume,PSZ-AC:4_FAN,Design Size Maximum Flow Rate [m3/s],16.07755
,          98,Controller:OutdoorAir,PSZ-AC:5_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],5.75048
,          99,Controller:OutdoorAir,PSZ-AC:5_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],1.06705
,         100,Coil:Cooling:DX:TwoSpeed,PSZ-AC:5_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],5.75048
,         101,Coil:Cooling:DX:TwoSpeed,PSZ-AC:5_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],142798.10794
,         102,Coil:Cooling:DX:TwoSpeed,PSZ-AC:5_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         103,Coil:Cooling:DX:TwoSpeed,PSZ-AC:5_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],1.91663
,         104,Coil:Cooling:DX:TwoSpeed,PSZ-AC:5_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],47594.60937
,         105,Coil:Cooling:DX:TwoSpeed,PSZ-AC:5_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         106,Coil:Heating:Fuel,PSZ-AC:5_HEATC,Design Size Nominal Capacity [W],182888.46411
,         107,Fan:ConstantVolume,PSZ-AC:5_FAN,Design Size Maximum Flow Rate [m3/s],5.75048
,         108,Controller:OutdoorAir,PSZ-AC:6_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],2.33764
,         109,Controller:OutdoorAir,PSZ-AC:6_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.31356
,         110,Coil:Cooling:DX:TwoSpeed,PSZ-AC:6_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],2.33764
,         111,Coil:Cooling:DX:TwoSpeed,PSZ-AC:6_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],43698.90693
,         112,Coil:Cooling:DX:TwoSpeed,PSZ-AC:6_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.80057
,         113,Coil:Cooling:DX:TwoSpeed,PSZ-AC:6_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],0.77914
,         114,Coil:Cooling:DX:TwoSpeed,PSZ-AC:6_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],14564.84568
,         115,Coil:Cooling:DX:TwoSpeed,PSZ-AC:6_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.80057
,         116,Coil:Heating:Fuel,PSZ-AC:6_HEATC,Design Size Nominal Capacity [W],68479.45576
,         117,Fan:ConstantVolume,PSZ-AC:6_FAN,Design Size Maximum Flow Rate [m3/s],2.33764
,         118,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],1.05000E-005
,         119,PlantLoop,SWHSYS1,Plant Loop Volume [m3],1.26000E-003
,         120,Pump:VariableSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],1.05000E-005
,         121,Pump:VariableSpeed,SWHSYS1 PUMP,Design Power Consumption [W],1.34615E-006
,         122,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],1.05000E-005


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,PSZ-AC:1_COOLC DXCOIL,25210.9,3.06,10.43,12.03,11.72


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,BAKERY,RunPeriod: RUNPERIOD 1,0.5631380210,1.1713596338,Pass,Pass,0.4849976550,2.2633013095,Pass,Pass
,           2,DELI,RunPeriod: RUNPERIOD 1,0.4663745840,1.0332772287,Pass,Pass,0.3803177023,1.0853487781,Pass,Pass
,           3,DRYSTORAGE,RunPeriod: RUNPERIOD 1,0.6592474845,1.2770400869,Pass,Pass,0.2247995716,0.3816932660,Pass,Pass
,           4,OFFICE,RunPeriod: RUNPERIOD 1,0.8158162765,1.5507644516,Pass,Pass,0.2831250020,0.6401966125,Pass,Pass
,           5,PRODUCE,RunPeriod: RUNPERIOD 1,0.5974333158,1.1748365632,Pass,Pass,0.2245551465,0.3800919680,Pass,Pass
,           6,SALES,RunPeriod: RUNPERIOD 1,0.5757342469,1.1262668008,Pass,Pass,0.2756682549,0.6169504976,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],7534.41,2070.23,526.74,1072.27,9286.11,20489.78


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BAKERY_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,60.34,60.34,180.00,90.00,S
,BAKERY_WALL__2,MASS NON-RES EXT WALL,0.08,0.568,0.621,128.73,128.73,90.00,90.00,E
,BAKERY_FLOOR,EXT-SLAB,0.30,4.175,12.904,209.04,209.04,0.00,180.00,
,BAKERY_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,209.04,209.04,180.00,0.00,
,DELI_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,138.39,138.39,90.00,90.00,E
,DELI_FLOOR,EXT-SLAB,0.30,4.175,12.904,224.72,224.72,0.00,180.00,
,DELI_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,224.72,224.72,180.00,0.00,
,DRYSTORAGE_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,422.40,422.40,0.00,90.00,N
,DRYSTORAGE_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,54.71,54.71,270.00,90.00,W
,DRYSTORAGE_FLOOR,EXT-SLAB,0.30,4.175,12.904,621.89,621.89,0.00,180.00,
,DRYSTORAGE_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,621.89,621.89,180.00,0.00,
,OFFICE_WALL_EAST,MASS NON-RES EXT WALL,0.08,0.568,0.621,54.71,54.71,90.00,90.00,E
,OFFICE_WALL_NORTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,60.34,60.34,0.00,90.00,N
,OFFICE_FLOOR,EXT-SLAB,0.30,4.175,12.904,88.84,88.84,0.00,180.00,
,OFFICE_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,88.84,88.84,180.00,0.00,
,PRODUCE_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,98.96,98.96,180.00,90.00,S
,PRODUCE_WALL_WEST,MASS NON-RES EXT WALL,0.08,0.568,0.621,267.12,267.12,270.00,90.00,W
,PRODUCE_FLOOR,EXT-SLAB,0.30,4.175,12.904,711.36,711.36,0.00,180.00,
,PRODUCE_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,711.36,711.36,180.00,0.00,
,SALES_WALL_SOUTH,MASS NON-RES EXT WALL,0.08,0.568,0.621,323.44,148.73,180.00,90.00,S
,SALES_FLOOR,EXT-SLAB,0.30,4.175,12.904,2324.94,2324.94,0.00,180.00,
,SALES_CEILING,IEAD NON-RES ROOF,0.30,0.301,0.314,2324.94,2324.94,180.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,SALES_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,174.70,0.00,0.00,174.70,174.70,3.354,0.385,0.305,,,No,SALES_WALL_SOUTH,180.00,90.00,S
,Total or Average,,,,,,174.70,3.354,0.385,0.305,,,,,,,
,North Total or Average,,,,,,0.00,-,-,-,,,,,,,
,Non-North Total or Average,,,,,,174.70,3.354,0.385,0.305,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,SALES_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,BAKERY_LIGHTS,BAKERY,29.9400,209.04,6258.68,General,BLDG_LIGHT_SCH,72.11,168.00,71.19,0.0000,Y,83.64
,DELI_LIGHTS,DELI,29.9400,224.72,6728.07,General,BLDG_LIGHT_SCH,72.11,168.00,71.19,0.0000,Y,89.91
,DRYSTORAGE_LIGHTS,DRYSTORAGE,11.9000,621.89,7400.48,General,BLDG_LIGHT_SCH,72.11,168.00,71.19,0.0000,Y,98.90
,OFFICE_LIGHTS,OFFICE,21.3600,88.84,1897.66,General,BLDG_LIGHT_SCH,72.11,168.00,71.19,0.0000,Y,25.36
,PRODUCE_LIGHTS,PRODUCE,29.9400,711.36,21298.24,General,BLDG_LIGHT_SCH,72.11,168.00,71.19,0.0000,Y,284.62
,SALES_LIGHTS,SALES,29.9400,2324.94,69608.68,General,BLDG_LIGHT_SCH,72.11,168.00,71.19,0.0000,Y,930.22
,Interior Lighting Total,,27.0742,4180.79,113191.82,,,,,,,,1512.64


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,16402.00,AstronomicalClock,-,,83.62,83.62,257.46
,Exterior Lighting Total,16402.00,,,,,,257.46


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC:1_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,26023.95,18166.89,7857.07,0.70,3.50,,
,PSZ-AC:2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,139879.86,97647.79,42232.08,0.70,3.23,,
,PSZ-AC:3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,59425.78,41484.14,17941.64,0.70,3.30,,
,PSZ-AC:4_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,399243.78,278705.38,120538.40,0.70,3.13,,
,PSZ-AC:5_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,142798.11,99684.96,43113.14,0.70,3.23,,
,PSZ-AC:6_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,43698.91,34983.87,8715.04,0.80,3.30,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC:1_COOLC DXCOIL,,25210.9,3.06,10.43,12.03,11.72
ANSI/AHRI ratings account for supply air fan heat and electric power.


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC:1_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,PSZ-AC:1_HEATC,Coil:Heating:Fuel,,26172.03,0.80
,PSZ-AC:2_HEATC,Coil:Heating:Fuel,,150873.98,0.78
,PSZ-AC:3_HEATC,Coil:Heating:Fuel,,171355.81,0.78
,PSZ-AC:4_HEATC,Coil:Heating:Fuel,,535916.54,0.78
,PSZ-AC:5_HEATC,Coil:Heating:Fuel,,182888.46,0.78
,PSZ-AC:6_HEATC,Coil:Heating:Fuel,,68479.46,0.78


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,BAKERY EXHAUST FAN,Fan:ZoneExhaust,0.34,125.00,0.35,130.92,369.82,1.00,2.03,Zone Exhaust Fans,,
,DELI EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,0.34,0.00,0.00,1.00,0.42E+09,Zone Exhaust Fans,,
,SALES EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,1.08,0.00,0.00,1.00,0.27E+09,Zone Exhaust Fans,,
,PSZ-AC:1_FAN,Fan:ConstantVolume,0.55,622.00,1.05,1193.86,1139.19,1.00,1.34,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,PSZ-AC:2_FAN,Fan:ConstantVolume,0.59,1109.65,5.63,10567.38,1875.99,1.00,1.13,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,PSZ-AC:3_FAN,Fan:ConstantVolume,0.57,622.00,2.39,2617.13,1093.63,1.00,1.25,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,PSZ-AC:4_FAN,Fan:ConstantVolume,0.60,1017.59,16.08,27064.32,1683.36,1.00,1.12,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,PSZ-AC:5_FAN,Fan:ConstantVolume,0.59,1109.65,5.75,10787.84,1875.99,1.00,1.13,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,PSZ-AC:6_FAN,Fan:ConstantVolume,0.57,622.00,2.34,2556.51,1093.63,1.00,1.25,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,SWHSYS1 PUMP,Pump:VariableSpeed,Intermittent,0.10,0.000010,0.00,0.13,1.00,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,0.40,845000.00,0.78,1.70,0.56


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BAKERY,24575.52,29490.62,141.08,1.948,2.338,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,23.99,0.00948,21.46,0.01650,0.314,0.00
,DELI,25147.17,30176.61,134.29,1.994,2.393,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,23.98,0.01082,21.46,0.01650,0.337,0.00
,DRYSTORAGE,15811.77,18974.12,30.51,1.319,1.583,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,24.00,23.99,0.01186,30.72,0.01878,0.466,0.00
,OFFICE,3635.60,4362.72,49.11,0.303,0.364,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,24.00,23.99,0.01140,30.72,0.01878,0.048,0.00
,PRODUCE,16115.05,19338.05,27.18,1.344,1.613,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 22:00:00,24.00,23.99,0.01176,23.92,0.01878,1.067,0.00
,SALES,30462.89,36555.47,15.72,2.540,3.487,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 22:00:00,24.00,23.99,0.01246,23.92,0.01878,3.487,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BAKERY,39405.61,47286.73,226.21,1.692,2.031,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.97,0.00621,-20.60,0.00061,0.314,0.00
