Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:19
,DELI,37697.00,45236.40,201.30,1.616,1.939,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.98,0.00622,-20.60,0.00061,0.337,0.00
,DRYSTORAGE,109400.96,131281.16,211.10,4.694,5.633,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.97,0.00621,-20.60,0.00061,0.466,0.00
,OFFICE,20296.49,24355.78,274.15,0.873,1.048,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.97,0.00623,-20.60,0.00061,0.048,0.00
,PRODUCE,111857.62,134229.15,188.69,4.792,5.750,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.97,0.00618,-20.60,0.00061,1.067,0.00
,SALES,313440.12,376128.15,161.78,13.398,16.078,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.97,0.00626,-20.60,0.00061,3.487,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC:1,0.36,0.36,1.05,1.05,1.0480,1.0480,1.0480,1.0000,1.0000
,PSZ-AC:2,1.58,1.58,5.63,5.63,5.6330,5.6330,5.6330,1.0000,1.0000
,PSZ-AC:3,2.39,2.39,1.94,1.94,2.3931,2.3931,2.3931,1.0000,1.0000
,PSZ-AC:4,3.49,3.49,16.08,16.08,16.0775,16.0775,16.0775,1.0000,1.0000
,PSZ-AC:5,1.61,1.61,5.75,5.75,5.7505,5.7505,5.7505,1.0000,1.0000
,PSZ-AC:6,2.34,2.34,2.03,2.03,2.3376,2.3376,2.3376,1.0000,1.0000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,PSZ-AC:1_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC:1,26023.954,18166.885,1.047985,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,25264.46,14784.86,1.047985,24.87,19.51,0.01237111,11.86,11.50,0.00850000,30.72,0.01878287,25.36,4.5626,23.99,0.01140280,59.7188,3632.98,0.00,26021.31,18064.32
,PSZ-AC:1_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:1,26172.026,26172.026,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,26172.03,26172.03,1.047985,18.86,11.84,0.00597642,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,4.5626,20.97,0.00623286,39.5372,20296.49,0.00,-999.00,-999.00
,PSZ-AC:2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC:2,139879.863,97647.785,5.632962,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:15:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,128173.21,66901.51,5.632962,25.97,20.96,0.01390168,11.25,11.24,0.00850000,30.72,0.01878287,25.36,8.2801,23.99,0.01188121,62.1687,15738.09,0.00,139866.22,97096.72
,PSZ-AC:2_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:2,150873.977,150873.977,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,150873.98,150873.98,5.632962,17.33,10.97,0.00574527,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,8.2801,20.97,0.00620863,39.3791,109400.96,0.00,-999.00,-999.00
,PSZ-AC:3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC:3,59425.781,41484.140,2.393076,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,50425.09,17110.99,2.393076,21.46,21.45,0.01649540,11.90,11.52,0.00850000,21.46,0.01649540,21.45,14.0855,23.98,0.01050327,55.0959,21000.44,0.00,59419.98,41250.03
,PSZ-AC:3_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:3,171355.809,171355.809,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,171355.81,171355.81,2.393076,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,14.0855,20.98,0.00621797,39.4217,37697.00,0.00,-999.00,-999.00
,PSZ-AC:4_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC:4,399243.781,278705.384,16.077547,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,322629.19,106768.10,16.077547,23.92,23.63,0.01878287,11.42,11.32,0.00850000,23.92,0.01878287,23.63,21.6912,24.00,0.01251832,65.4046,15434.41,0.00,399204.84,277132.54
,PSZ-AC:4_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:4,535916.543,535916.543,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,535916.54,535916.54,16.077547,11.79,7.72,0.00503167,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,21.6912,20.97,0.00625574,39.6680,313440.12,0.00,-999.00,-999.00
,PSZ-AC:5_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC:5,142798.108,99684.963,5.750480,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 22:00:00,120591.80,47261.30,5.750480,23.95,22.09,0.01640540,11.26,11.25,0.00850000,23.92,0.01878287,23.63,18.5558,23.99,0.01149163,60.1467,10961.44,0.00,142784.18,99122.40
,PSZ-AC:5_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:5,182888.464,182888.464,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,182888.46,182888.46,5.750480,13.08,8.45,0.00514481,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,18.5558,20.97,0.00617741,39.1822,111857.62,0.00,-999.00,-999.00
,PSZ-AC:6_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC:6,43698.907,34983.869,2.337642,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,41713.04,30233.68,2.337642,23.87,17.68,0.01042358,11.89,11.51,0.00850000,21.46,0.01649540,21.45,13.4136,23.99,0.00973323,51.1099,21453.21,0.00,43694.64,34701.73
,PSZ-AC:6_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC:6,68479.456,68479.456,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,68479.46,68479.46,2.337642,15.21,9.75,0.00546351,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,13.4136,20.97,0.00621499,39.4214,39405.61,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,PSZ-AC:1_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC:1,OFFICE,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,26023.954,18166.885,1.047985,-999.0,-999.000,-999.0000,1.00000,0.97283,1027.8373,1004.8586,1.1759,PSZ-AC:1_FAN,Fan:ConstantVolume,1.047985,1.23230906,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,25264.46,14784.86,1.0301,1.23230906,1.047985,24.87,19.51,0.01237111,56501.3,11.86,11.50,0.00850000,33360.2,-999.0,-999.00,-999.00,-999.00,1193.858,24070.60,30.72,0.01878287,25.36,0.04781579,4.5626,23.99,0.01140163,23.99,0.01140280,59.7188,3632.98,0.00,26021.31,18064.32,1.18352010,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC:1_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:1,OFFICE,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,26172.026,26172.026,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:1_FAN,Fan:ConstantVolume,1.047985,1.23230906,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,26172.03,26172.03,1.0000,1.23230906,1.047985,18.86,11.84,0.00597642,34112.0,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,26172.03,-20.60,0.00061258,-20.60,0.04781579,4.5626,20.75,0.00623286,20.97,0.00623286,39.5372,20296.49,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC:2,DRYSTORAGE,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,139879.863,97647.785,5.632962,-999.0,-999.000,-999.0000,1.00000,0.83255,1030.6825,1004.8586,1.1759,PSZ-AC:2_FAN,Fan:ConstantVolume,5.632962,6.62371380,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:15:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:15:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:45:00,128173.21,66901.51,1.0913,6.62371380,5.632962,25.97,20.96,0.01390168,61535.0,11.25,11.24,0.00850000,32742.4,-999.0,-999.00,-999.00,-999.00,10567.380,117605.83,30.72,0.01878287,25.36,0.46641706,8.2801,23.99,0.01186259,23.99,0.01188121,62.1687,15738.09,0.00,139866.22,97096.72,6.36147110,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC:2_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:2,DRYSTORAGE,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,150873.977,150873.977,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:2_FAN,Fan:ConstantVolume,5.632962,6.62371380,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,150873.98,150873.98,1.0000,6.62371380,5.632962,17.33,10.97,0.00574527,31969.9,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,150873.98,-20.60,0.00061258,-20.60,0.46641706,8.2801,20.76,0.00620863,20.97,0.00620863,39.3791,109400.96,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC:3,DELI,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,59425.781,41484.140,2.393076,-999.0,-999.000,-999.0000,1.00000,0.85252,1035.5041,1004.8586,1.1759,PSZ-AC:3_FAN,Fan:ConstantVolume,2.393076,2.81398163,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,50425.09,17110.99,1.1785,2.81398163,2.393076,21.46,21.45,0.01649540,63479.0,11.90,11.52,0.00850000,33405.5,-999.0,-999.00,-999.00,-999.00,2617.131,47807.96,21.46,0.01649540,21.45,0.33707790,14.0855,24.24,0.01082002,23.98,0.01050327,55.0959,21000.44,0.00,59419.98,41250.03,2.70257191,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC:3_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:3,DELI,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,171355.809,171355.809,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:3_FAN,Fan:ConstantVolume,2.393076,2.81398163,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,171355.81,171355.81,1.0000,2.81398163,2.393076,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,171355.81,-20.60,0.00061258,-20.60,0.33707790,14.0855,20.76,0.00621797,20.98,0.00621797,39.4217,37697.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:4_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC:4,SALES,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,399243.781,278705.384,16.077547,-999.0,-999.000,-999.0000,1.00000,0.69914,1039.7564,1004.8586,1.1759,PSZ-AC:4_FAN,Fan:ConstantVolume,16.077547,18.90534123,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:15:00,322629.19,106768.10,1.2375,18.90534123,16.077547,23.92,23.63,0.01878287,71850.0,11.42,11.32,0.00850000,32916.9,-999.0,-999.00,-999.00,-999.00,27064.323,295564.87,23.92,0.01878287,23.63,3.48740858,21.6912,23.99,0.01246159,24.00,0.01251832,65.4046,15434.41,0.00,399204.84,277132.54,18.15685060,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC:4_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:4,SALES,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,535916.543,535916.543,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:4_FAN,Fan:ConstantVolume,16.077547,18.90534123,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,535916.54,535916.54,1.0000,18.90534123,16.077547,11.79,7.72,0.00503167,24540.9,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,535916.54,-20.60,0.00061258,-20.60,3.48740858,21.6912,20.76,0.00625574,20.97,0.00625574,39.6680,313440.12,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:5_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC:5,PRODUCE,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,142798.108,99684.963,5.750480,-999.0,-999.000,-999.0000,1.00000,0.78445,1035.3368,1004.8586,1.1759,PSZ-AC:5_FAN,Fan:ConstantVolume,5.750480,6.76190109,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 22:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 22:00:00,120591.80,47261.30,1.1841,6.76190109,5.750480,23.95,22.09,0.01640540,65821.6,11.26,11.25,0.00850000,32749.5,-999.0,-999.00,-999.00,-999.00,10787.842,109803.95,23.92,0.01878287,23.63,1.06704621,18.5558,23.99,0.01175711,23.99,0.01149163,60.1467,10961.44,0.00,142784.18,99122.40,6.49418735,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC:5_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:5,PRODUCE,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,182888.464,182888.464,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:5_FAN,Fan:ConstantVolume,5.750480,6.76190109,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,182888.46,182888.46,1.0000,6.76190109,5.750480,13.08,8.45,0.00514481,26139.2,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,182888.46,-20.60,0.00061258,-20.60,1.06704621,18.5558,20.76,0.00617741,20.97,0.00617741,39.1822,111857.62,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC:6_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC:6,BAKERY,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,43698.907,34983.869,2.337642,-999.0,-999.000,-999.0000,1.00000,1.00000,1024.2169,1004.8586,1.1759,PSZ-AC:6_FAN,Fan:ConstantVolume,2.337642,2.74879730,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,41713.04,30233.68,1.0476,2.74879730,2.337642,23.87,17.68,0.01042358,50521.0,11.89,11.51,0.00850000,33395.4,-999.0,-999.00,-999.00,-999.00,2556.507,39156.53,21.46,0.01649540,21.45,0.31356132,13.4136,24.25,0.00948297,23.99,0.00973323,51.1099,21453.21,0.00,43694.64,34701.73,2.63996832,26.67,19.44,0.01117891,55307.7,13.82,13.81,0.00984331,38756.5
,PSZ-AC:6_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC:6,BAKERY,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,68479.456,68479.456,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC:6_FAN,Fan:ConstantVolume,2.337642,2.74879730,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,68479.46,68479.46,1.0000,2.74879730,2.337642,15.21,9.75,0.00546351,29099.9,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,68479.46,-20.60,0.00061258,-20.60,0.31356132,13.4136,20.76,0.00621499,20.97,0.00621499,39.4214,39405.61,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,PSZ-AC:2_OA_CONTROLLER,DifferentialDryBulb,0.47,5.63,-,,,
,PSZ-AC:3_OA_CONTROLLER,DifferentialDryBulb,0.34,2.39,-,,,
,PSZ-AC:4_OA_CONTROLLER,DifferentialDryBulb,3.49,16.08,-,,,
,PSZ-AC:5_OA_CONTROLLER,DifferentialDryBulb,1.07,5.75,-,,,
,PSZ-AC:6_OA_CONTROLLER,DifferentialDryBulb,0.31,2.34,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,BAKERY,2791.75,4656.75,1985.75
,DELI,2597.50,4622.50,1745.25
,DRYSTORAGE,3813.25,5498.50,3648.00
,OFFICE,3585.75,4706.50,2938.00
,PRODUCE,3293.50,5325.75,2973.00
,SALES,3103.00,5376.25,2787.75
,Facility,4538.25,5595.00,3727.50
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,BAKERY,211.25,0.00,4.00,0.00
,DELI,164.50,0.00,0.25,0.00
,DRYSTORAGE,335.00,0.00,8.50,0.00
,OFFICE,363.00,0.00,6.25,0.00
,PRODUCE,310.25,0.00,6.25,0.00
,SALES,352.50,0.00,14.75,0.00
,Facility,851.50,0.00,24.25,0.00
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BAKERY,7.97,18.01,1274.31,2.343,0.713,0.000,0.000
,DELI,8.57,19.36,1369.88,1.990,0.604,0.000,0.000
,DRYSTORAGE,9.88,22.31,3791.04,1.211,0.660,0.000,0.000
,OFFICE,2.12,4.78,541.58,0.323,0.858,0.000,0.000
,PRODUCE,27.13,61.27,4336.48,1.325,0.565,0.000,0.000
,SALES,88.67,200.25,14172.83,1.064,0.425,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BAKERY,7.97,18.01,1274.31,0.965,0.024,0.000,0.000
,DELI,8.57,19.36,1369.88,0.863,0.020,0.000,0.000
,DRYSTORAGE,9.88,22.31,3791.04,0.426,0.022,0.000,0.000
,OFFICE,2.12,4.78,541.58,0.306,0.028,0.000,0.000
,PRODUCE,27.13,61.27,4336.48,0.853,0.019,0.000,0.000
,SALES,88.67,200.25,14172.83,0.852,0.014,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,26,10
,Floor,6,6
,Roof,6,6
,Internal Mass,6,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,1,1
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,6
,Conditioned Zones,6
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,7327.95,77140.28,25-JUN-04:30,486877.68,19-JUL-11:00
,Electricity:Building,3838.24,38235.58,01-JAN-00:15,305240.68,15-APR-10:15
,Electricity:Zone:BAKERY,281.02,2153.88,01-JAN-00:15,15960.32,02-JAN-09:15
,InteriorLights:Electricity,1512.65,5659.59,01-JAN-00:15,101872.64,02-JAN-09:15
,InteriorLights:Electricity:Zone:BAKERY,83.64,312.93,01-JAN-00:15,5632.82,02-JAN-09:15
,General:InteriorLights:Electricity,1512.65,5659.59,01-JAN-00:15,101872.64,02-JAN-09:15
,Electricity:Zone:DELI,335.15,2893.14,01-JAN-00:15,20411.10,02-JAN-11:15
,InteriorLights:Electricity:Zone:DELI,89.91,336.40,01-JAN-00:15,6055.27,02-JAN-09:15
,Electricity:Zone:DRYSTORAGE,184.49,1122.82,01-JAN-00:15,11177.22,02-JAN-09:15
,InteriorLights:Electricity:Zone:DRYSTORAGE,98.90,370.02,01-JAN-00:15,6660.44,02-JAN-09:15
,Electricity:Zone:OFFICE,37.59,202.43,01-JAN-00:15,2353.15,02-JAN-09:15
,InteriorLights:Electricity:Zone:OFFICE,25.36,94.88,01-JAN-00:15,1707.89,02-JAN-09:15
,Electricity:Zone:PRODUCE,412.74,2958.98,01-JAN-00:15,25462.84,02-JAN-09:15
,InteriorLights:Electricity:Zone:PRODUCE,284.62,1064.91,01-JAN-00:15,19168.42,02-JAN-09:15
,Electricity:Zone:SALES,2587.25,28904.32,01-JAN-00:15,229876.05,15-APR-10:15
,InteriorLights:Electricity:Zone:SALES,930.22,3480.43,01-JAN-00:15,62647.81,02-JAN-09:15
,InteriorEquipment:Electricity,785.69,6812.99,01-JAN-00:15,41401.92,02-JAN-09:15
,InteriorEquipment:Electricity:Zone:BAKERY,191.77,1686.60,01-JAN-00:15,10119.60,02-JAN-09:15
,MiscPlug:InteriorEquipment:Electricity,774.67,6812.99,01-JAN-00:15,40877.92,02-JAN-09:15
,InteriorEquipment:Electricity:Zone:DELI,217.48,1815.75,01-JAN-00:15,11418.50,02-JAN-09:15
,InteriorEquipment:Electricity:Zone:DRYSTORAGE,85.60,752.80,01-JAN-00:15,4516.78,02-JAN-09:15
,InteriorEquipment:Electricity:Zone:OFFICE,12.23,107.54,01-JAN-00:15,645.26,02-JAN-09:15
,InteriorEquipment:Electricity:Zone:PRODUCE,65.27,574.07,01-JAN-00:15,3444.43,02-JAN-09:15
,InteriorEquipment:Electricity:Zone:SALES,213.34,1876.23,01-JAN-00:15,11257.35,02-JAN-09:15
,ExhaustFans:InteriorEquipment:Electricity,11.02,0.00,01-JAN-00:15,524.00,01-JAN-06:15
,Refrigeration:Electricity,3373.85,47204.08,08-JAN-03:30,249138.52,19-JUL-17:15
,Refrigeration:Electricity:Zone:BAKERY,5.61,154.35,01-JAN-00:15,207.90,02-JAN-09:15
,General:Refrigeration:Electricity,1539.91,25763.00,01-JAN-00:15,162348.11,24-MAY-17:15
,Refrigeration:Electricity:Zone:DELI,27.76,740.98,01-JAN-00:15,2937.33,02-JAN-11:15
,Refrigeration:Electricity:Zone:PRODUCE,62.84,1320.00,01-JAN-00:15,2850.00,02-JAN-09:15
,Refrigeration:Electricity:Zone:SALES,1443.69,23547.66,01-JAN-00:15,158974.97,24-MAY-17:15
,Electricity:Plant,1833.95,8614.61,08-JAN-23:15,155165.52,19-JUL-11:00
,Med Temp Refrigeration:Refrigeration:Electricity,1026.92,4263.24,08-JAN-23:15,86932.63,19-JUL-11:00
,Low Temp Refrigeration:Refrigeration:Electricity,807.03,4351.37,08-JAN-23:15,68232.89,19-JUL-11:00
,ElectricityPurchased:Facility,7327.95,77140.28,25-JUN-04:30,486877.68,19-JUL-11:00
,ElectricityPurchased:Plant,7327.95,77140.28,25-JUN-04:30,486877.68,19-JUL-11:00
,Cogeneration:ElectricityPurchased,7327.95,77140.28,25-JUN-04:30,486877.68,19-JUL-11:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,ElectricityNet:Facility,7327.95,77140.28,25-JUN-04:30,486877.68,19-JUL-11:00
,ElectricityNet:Plant,7327.95,77140.28,25-JUN-04:30,486877.68,19-JUL-11:00
,Cogeneration:ElectricityNet,7327.95,77140.28,25-JUN-04:30,486877.68,19-JUL-11:00
,Electricity:HVAC,1398.30,0.00,01-JAN-00:45,134717.18,19-JUL-17:00
,Fans:Electricity,1290.89,0.00,01-JAN-00:45,54917.96,07-JAN-00:30
,Fan Energy:Fans:Electricity,1287.91,0.00,01-JAN-00:45,54787.04,07-JAN-00:30
,Zone Exhaust Fans:Fans:Electricity,2.98,0.00,01-JAN-00:45,130.92,07-JAN-02:45
,ExteriorLights:Electricity,257.46,0.00,01-JAN-07:30,16402.00,01-JAN-00:15
,Exterior Facade Lighting:ExteriorLights:Electricity,257.46,0.00,01-JAN-07:30,16402.00,01-JAN-00:15
,Cooling:Electricity,107.41,0.00,01-JAN-00:15,79799.22,19-JUL-17:00
,Heating:Electricity,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Pumps:Electricity,0.00,0.00,11-AUG-23:15,0.00,24-FEB-12:15
,General:Pumps:Electricity,0.00,0.00,11-AUG-23:15,0.00,24-FEB-12:15


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,4085.26,1771.25,01-JAN-00:45,1225593.23,08-JAN-06:15
,Gas:Building,199.13,1751.25,01-JAN-00:15,10507.50,02-JAN-09:15
,Gas:Zone:BAKERY,95.89,843.30,01-JAN-00:15,5059.80,02-JAN-09:15
,InteriorEquipment:Gas,199.13,1751.25,01-JAN-00:15,10507.50,02-JAN-09:15
,InteriorEquipment:Gas:Zone:BAKERY,95.89,843.30,01-JAN-00:15,5059.80,02-JAN-09:15
,MiscGas:InteriorEquipment:Gas,199.13,1751.25,01-JAN-00:15,10507.50,02-JAN-09:15
,Gas:Zone:DELI,103.24,907.95,01-JAN-00:15,5447.70,02-JAN-09:15
,InteriorEquipment:Gas:Zone:DELI,103.24,907.95,01-JAN-00:15,5447.70,02-JAN-09:15
,Gas:Plant,25.77,20.00,01-JAN-00:15,4720.44,02-MAR-13:00
,WaterSystems:Gas,25.77,20.00,01-JAN-00:15,4720.44,02-MAR-13:00
,Water Heater:WaterSystems:Gas,25.77,20.00,01-JAN-00:15,4720.44,02-MAR-13:00
,Gas:HVAC,3860.36,0.00,01-JAN-00:45,1222070.73,08-JAN-06:15
,Heating:Gas,3860.36,0.00,01-JAN-00:45,1222070.73,08-JAN-06:15


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,87.12,0.00,02-JAN-04:00,0.00,02-JAN-12:45
,Water:Plant,87.12,0.00,02-JAN-04:00,0.00,02-JAN-12:45
,WaterSystems:Water,87.12,0.00,02-JAN-04:00,0.00,02-JAN-12:45
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,MainsWater:Facility,87.12,0.00,02-JAN-04:00,0.00,02-JAN-12:45
,MainsWater:Plant,87.12,0.00,02-JAN-04:00,0.00,02-JAN-12:45
,WaterSystems:MainsWater,87.12,0.00,02-JAN-04:00,0.00,02-JAN-12:45
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,General:WaterSystems:Water,87.12,0.00,02-JAN-04:00,0.00,02-JAN-12:45
,General:WaterSystems:MainsWater,87.12,0.00,02-JAN-04:00,0.00,02-JAN-12:45


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,2716801.48,0.026,25-JUN-04:30,0.167,19-JUL-11:00
,ElectricEmissions:CO2,2503959.59,0.026,25-JUN-04:30,0.166,19-JUL-11:00
,CO:Facility,1032.10,0.000,25-JUN-04:30,0.000,08-JAN-06:15
,ElectricEmissions:CO,869.09,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,CH4:Facility,5479.77,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,ElectricEmissions:CH4,5475.44,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,NOx:Facility,4752.68,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,ElectricEmissions:NOx,4559.45,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,N2O:Facility,63.16,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,ElectricEmissions:N2O,58.83,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,SO2:Facility,13719.01,0.000,25-JUN-04:30,0.001,19-JUL-11:00
,ElectricEmissions:SO2,13717.92,0.000,25-JUN-04:30,0.001,19-JUL-11:00
,PM:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,PM10:Facility,142.10,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,ElectricEmissions:PM10,127.43,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NH3:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NMVOC:Facility,85.33,0.000,25-JUN-04:30,0.000,27-JAN-08:15
,ElectricEmissions:NMVOC,74.67,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,Hg:Facility,0.04,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,ElectricEmissions:Hg,0.04,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,Pb:Facility,0.20,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,ElectricEmissions:Pb,0.20,0.000,25-JUN-04:30,0.000,19-JUL-11:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:CO2,212841.88,0.000,01-JAN-00:45,0.064,08-JAN-06:15
,NaturalGasEmissions:CO,163.00,0.000,01-JAN-00:45,0.000,08-JAN-06:15
,NaturalGasEmissions:CH4,4.33,0.000,01-JAN-00:45,0.000,08-JAN-06:15
,NaturalGasEmissions:NOx,193.23,0.000,01-JAN-00:45,0.000,08-JAN-06:15
,NaturalGasEmissions:N2O,4.33,0.000,01-JAN-00:45,0.000,08-JAN-06:15
,NaturalGasEmissions:SO2,1.09,0.000,01-JAN-00:45,0.000,08-JAN-06:15
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:PM10,14.67,0.000,01-JAN-00:45,0.000,08-JAN-06:15
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:NMVOC,10.66,0.000,01-JAN-00:45,0.000,08-JAN-06:15
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-00:45,0.000,08-JAN-06:15
,NaturalGasEmissions:Pb,0.00,0.000,21-JAN-22:30,0.000,08-JAN-06:15
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,Carbon Equivalent:Facility,780343.39,0.008,25-JUN-04:30,0.048,19-JUL-11:00
,CarbonEquivalentEmissions:Carbon Equivalent,780343.39,0.008,25-JUN-04:30,0.048,19-JUL-11:00


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,3158019.926,0.033,25-JUN-04:30,0.210,19-JUL-11:00
,ElectricEmissions:WaterEnvironmentalFactors,3158019.926,0.033,25-JUN-04:30,0.210,19-JUL-11:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:15,0.000,01-JAN-00:15


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,13939.04,31002.94,05-FEB-23:30,1802912.97,08-JAN-06:15
,EnergyTransfer:Building,6607.58,15436.96,26-JAN-23:30,774768.67,08-JAN-06:15
,EnergyTransfer:Zone:BAKERY,185.55,177.05,15-FEB-22:30,40077.50,08-JAN-06:15
,Refrigeration:EnergyTransfer,7761.96,30429.79,08-JAN-23:15,523089.47,04-AUG-10:45
,Refrigeration:EnergyTransfer:Zone:BAKERY,10.34,165.91,08-JAN-03:30,1107.65,03-JAN-04:15
,EnergyTransfer:Zone:DELI,220.65,0.00,01-JAN-23:15,46656.41,05-FEB-06:15
,Refrigeration:EnergyTransfer:Zone:DELI,70.86,0.00,01-JAN-11:15,6542.05,01-JAN-11:45
,EnergyTransfer:Zone:PRODUCE,844.52,0.00,01-JAN-23:15,127893.33,08-JAN-06:15
,Refrigeration:EnergyTransfer:Zone:PRODUCE,419.67,0.00,01-JAN-11:15,43267.50,02-JAN-11:45
,EnergyTransfer:Zone:SALES,4936.35,15259.88,26-JAN-23:30,415994.29,08-JAN-06:15
,Refrigeration:EnergyTransfer:Zone:SALES,3380.11,15037.50,08-JAN-23:15,211429.67,04-AUG-10:45
,EnergyTransfer:Plant,3894.08,15323.23,08-JAN-23:15,262287.92,04-AUG-10:45
,Med Temp Refrigeration:Refrigeration:EnergyTransfer,2703.71,7163.60,08-JAN-23:15,186949.80,04-AUG-10:45
,Low Temp Refrigeration:Refrigeration:EnergyTransfer,1177.27,8051.30,08-JAN-23:15,74594.93,04-AUG-10:45
,PlantLoopHeatingDemand:Facility,13.10,51.95,15-AUG-02:30,1152.72,14-FEB-12:15
,PlantLoopHeatingDemand:Plant,13.10,51.95,15-AUG-02:30,1152.72,14-FEB-12:15
,WaterSystems:PlantLoopHeatingDemand,13.10,51.95,15-AUG-02:30,1152.72,14-FEB-12:15
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,Heating:EnergyTransfer,2427.51,0.00,01-JAN-00:45,700584.35,08-JAN-06:15
,Heating:EnergyTransfer:Zone:BAKERY,38.15,0.00,01-JAN-00:45,39681.18,08-JAN-06:15
,Cooling:EnergyTransfer,299.09,0.00,01-JAN-00:15,84158.83,19-JUL-15:00
,Cooling:EnergyTransfer:Zone:BAKERY,137.06,0.00,01-JAN-00:15,19601.50,18-JUL-16:00
,Heating:EnergyTransfer:Zone:DELI,34.31,0.00,01-JAN-00:45,45274.15,05-FEB-06:15
,Cooling:EnergyTransfer:Zone:DELI,115.49,0.00,01-JAN-00:15,18832.99,18-JUL-16:00
,EnergyTransfer:Zone:DRYSTORAGE,354.27,0.00,01-JAN-00:45,124376.75,08-JAN-06:15
,Heating:EnergyTransfer:Zone:DRYSTORAGE,323.11,0.00,01-JAN-00:45,124376.75,08-JAN-06:15
,Cooling:EnergyTransfer:Zone:DRYSTORAGE,31.16,0.00,01-JAN-00:15,18169.01,16-JUL-16:15
,EnergyTransfer:Zone:OFFICE,66.24,0.00,01-JAN-00:45,22665.06,08-JAN-06:15
,Heating:EnergyTransfer:Zone:OFFICE,59.04,0.00,01-JAN-00:45,22665.06,08-JAN-06:15
,Cooling:EnergyTransfer:Zone:OFFICE,7.20,0.00,01-JAN-00:15,3878.15,16-JUL-16:15
,Heating:EnergyTransfer:Zone:PRODUCE,418.95,0.00,01-JAN-00:45,123675.51,08-JAN-06:15
,Cooling:EnergyTransfer:Zone:PRODUCE,5.90,0.00,01-JAN-00:15,11564.63,08-AUG-20:45
,Heating:EnergyTransfer:Zone:SALES,1553.96,0.00,01-JAN-00:45,347906.00,08-JAN-06:15
,Cooling:EnergyTransfer:Zone:SALES,2.29,0.00,01-JAN-00:15,24463.14,18-AUG-21:00
,WaterSystems:EnergyTransfer,13.10,51.95,15-AUG-02:45,1152.72,14-FEB-12:15
,General:WaterSystems:EnergyTransfer,13.10,51.95,15-AUG-02:45,1152.72,14-FEB-12:15
,EnergyTransfer:HVAC,3437.39,0.00,01-JAN-00:45,953833.59,08-JAN-06:15
,CoolingCoils:EnergyTransfer,424.98,0.00,01-JAN-00:15,297202.62,19-JUL-17:00
,HeatingCoils:EnergyTransfer,3012.41,0.00,01-JAN-00:45,953833.59,08-JAN-06:15
,Source:Facility,56430.90,549013.07,25-JUN-04:30,3464432.57,19-JUL-11:00
,ElectricEmissions:Source,25984.90,273539.43,25-JUN-04:30,1726468.27,19-JUL-11:00
,PurchasedElectricEmissions:Source,25984.90,273539.43,25-JUN-04:30,1726468.27,19-JUL-11:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:15,0.00,01-JAN-00:15
,NaturalGasEmissions:Source,4461.10,1934.20,01-JAN-00:45,1338347.81,08-JAN-06:15


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,BAKERY,0.000,0.000,38.150,-137.056,0.000,0.000,12.299,83.638,287.662,0.000,0.000,3.245,0.006,0.000,0.000,0.000,-147.896,-140.043
,DELI,0.000,0.000,34.307,-115.486,0.000,0.000,13.291,89.911,309.698,0.000,0.020,2.970,0.007,0.000,0.000,-19.306,-134.784,-180.620
,DRYSTORAGE,0.000,0.000,323.115,-31.154,0.000,0.000,15.730,98.897,85.597,0.000,0.000,9.352,0.012,0.000,0.000,0.000,-381.242,-120.295
,OFFICE,0.000,0.000,59.043,-7.195,0.000,0.000,3.325,25.359,12.228,0.000,0.000,1.702,0.000,0.000,0.000,0.000,-71.732,-22.730
,PRODUCE,0.000,0.000,418.949,-5.904,0.000,0.000,43.680,284.620,65.275,0.000,0.000,9.846,0.005,0.000,0.000,0.000,-369.076,-447.390
,SALES,0.000,0.000,1553.975,-2.287,0.000,0.000,143.747,930.220,213.336,149.356,0.000,28.788,0.061,0.000,-117.812,0.000,-891.675,-2007.647
,Total Facility,0.000,0.000,2427.538,-299.083,0.000,0.000,232.073,1512.646,973.795,149.356,0.020,55.903,0.091,0.000,-117.812,-19.306,-1996.404,-2918.725


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BAKERY,18-JUL-16:00,0.00,0.00,0.00,-19601.37,0.00,0.00,876.78,5632.82,15179.40,0.00,0.00,2535.20,0.00,0.00,-0.00,0.00,0.00,-4622.82
,DELI,18-JUL-16:00,0.00,0.00,0.00,-18833.23,0.00,0.00,942.59,6055.27,16342.20,0.00,9.80,2312.44,0.00,0.00,-0.00,0.00,0.00,-6829.07
,DRYSTORAGE,16-JUL-16:15,0.00,0.00,0.00,-18174.73,0.00,0.00,310.34,2960.19,3011.19,0.00,0.00,12479.78,0.00,0.00,-0.00,0.00,0.00,-586.77
,OFFICE,16-JUL-16:15,0.00,0.00,0.00,-3880.45,0.00,0.00,66.51,759.06,430.17,0.00,0.00,2315.85,308.85,0.00,-0.00,0.00,0.00,0.00
,PRODUCE,08-AUG-20:23,0.00,0.00,0.00,-11714.34,0.00,0.00,1480.22,4259.65,1530.86,0.00,0.00,0.00,6822.68,0.00,-0.00,0.00,-2379.06,0.00
,SALES,18-AUG-21:00,0.00,0.00,0.00,-24462.02,0.00,0.00,4915.18,13921.74,5003.27,0.00,0.00,0.00,8767.28,0.00,-3144.50,0.00,-5000.94,0.00
,Total Facility,19-JUL-15:00,0.00,0.00,0.00,-84158.20,0.00,0.00,18133.76,101872.64,51385.42,14585.95,10.06,40587.36,0.00,0.00,0.00,0.00,0.00,-142416.99


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BAKERY,19-MAR-05:02,0.00,0.00,53760.60,0.00,0.00,0.00,183.52,625.87,5059.80,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-8447.62,-51182.18
,DELI,05-FEB-06:02,0.00,0.00,90623.69,0.00,0.00,0.00,217.29,672.81,5447.40,0.00,0.00,0.00,0.00,0.00,-0.00,-3113.00,-18604.41,-75243.78
,DRYSTORAGE,08-JAN-01:47,0.00,0.00,151187.78,0.00,0.00,0.00,0.00,370.02,752.80,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-59064.54,-93246.06
,OFFICE,08-JAN-01:47,0.00,0.00,25034.07,0.00,0.00,0.00,0.00,94.88,107.54,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-10644.84,-14591.66
,PRODUCE,08-JAN-01:47,0.00,0.00,180492.75,0.00,0.00,0.00,0.00,1064.91,574.07,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-59670.73,-122461.00
,SALES,15-JAN-05:47,0.00,0.00,495202.10,0.00,0.00,0.00,0.00,3480.43,1876.23,0.00,0.00,0.00,0.00,0.00,-11888.23,0.00,-108054.57,-380615.96
,Total Facility,08-JAN-01:47,0.00,0.00,973430.83,0.00,0.00,0.00,0.00,5659.59,8564.24,0.00,0.00,0.00,0.00,0.00,-15606.24,0.00,-318959.75,-653088.67


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC:1,1.0480,0.0000,4.7816,1.0000,0.0478,1.0480,0.1313,1.0000,0.0478,0.0456,,
,PSZ-AC:2,5.6330,0.0000,22.3139,1.0000,0.4664,5.6330,0.2947,1.0000,0.4664,0.0828,,
,PSZ-AC:3,2.3931,0.0000,19.3556,1.0000,0.3371,2.3931,0.1409,1.0000,0.3371,0.1409,,
,PSZ-AC:4,16.0775,0.0000,200.2531,1.0000,3.4874,16.0775,1.0000,1.0000,3.4874,0.2169,,
,PSZ-AC:5,5.7505,0.0000,61.2717,1.0000,1.0670,5.7505,0.6616,1.0000,1.0670,0.1856,,
,PSZ-AC:6,2.3376,0.0000,18.0052,1.0000,0.3136,2.3376,0.1341,1.0000,0.3136,0.1341,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC:1,1.0480,0.0000,4.7816,1.0000,0.0478,1.0480,1.0000,1.0000,0.0478,0.0456,,
,PSZ-AC:2,5.6330,0.0000,22.3139,1.0000,0.4664,5.6330,1.0000,1.0000,0.4664,0.0828,,
,PSZ-AC:3,2.3931,0.0000,19.3556,1.0000,0.3371,2.3931,1.0000,1.0000,0.3371,0.1409,,
,PSZ-AC:4,16.0775,0.0000,200.2531,1.0000,3.4874,16.0775,1.0000,1.0000,3.4874,0.2169,,
,PSZ-AC:5,5.7505,0.0000,61.2717,1.0000,1.0670,5.7505,1.0000,1.0000,1.0670,0.1856,,
,PSZ-AC:6,2.3376,0.0000,18.0052,1.0000,0.3136,2.3376,1.0000,1.0000,0.3136,0.1341,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,BAKERY,PSZ-AC:6,0.000000,18.0052,0.001500,209.04,0.3136,1.0000,0.3136,1.000,0.3136
