Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:19
,DELI,PSZ-AC:3,0.000000,19.3556,0.001500,224.72,0.3371,1.0000,0.3371,1.000,0.3371
,DRYSTORAGE,PSZ-AC:2,0.000000,22.3139,0.000750,621.89,0.4664,1.0000,0.4664,1.000,0.4664
,OFFICE,PSZ-AC:1,0.010000,4.7816,0.000000,88.84,0.0478,1.0000,0.0478,1.000,0.0478
,PRODUCE,PSZ-AC:5,0.000000,61.2717,0.001500,711.36,1.0670,1.0000,1.0670,1.000,1.0670
,SALES,PSZ-AC:4,0.000000,200.2531,0.001500,2324.94,3.4874,1.0000,3.4874,1.000,3.4874


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC:1,0.010000,4.78,0.000000,88.8417,0.0478,0.0478,0.0478
,PSZ-AC:2,0.000000,22.31,0.000750,621.8894,0.4664,0.4664,0.4664
,PSZ-AC:3,0.000000,19.36,0.001500,224.7186,0.3371,0.3371,0.3371
,PSZ-AC:4,0.000000,200.25,0.001500,2324.9391,3.4874,3.4874,3.4874
,PSZ-AC:5,0.000000,61.27,0.001500,711.3641,1.0670,1.0670,1.0670
,PSZ-AC:6,0.000000,18.01,0.001500,209.0409,0.3136,0.3136,0.3136


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BAKERY,PSZ-AC:6,,2.3376,2.3376,2.3376,0.3136,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DELI,PSZ-AC:3,,2.3931,2.3931,2.3931,0.3371,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DRYSTORAGE,PSZ-AC:2,,5.6330,5.6330,5.6330,0.4664,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE,PSZ-AC:1,,1.0480,1.0480,1.0480,0.0478,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PRODUCE,PSZ-AC:5,,5.7505,5.7505,5.7505,1.0670,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SALES,PSZ-AC:4,,16.0775,16.0775,16.0775,3.4874,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC:1,1.0480,1.0480,1.0480,1.0480,0.0478,1.0000
,PSZ-AC:2,5.6330,5.6330,5.6330,5.6330,0.4664,1.0000
,PSZ-AC:3,2.3931,2.3931,2.3931,2.3931,0.3371,1.0000
,PSZ-AC:4,16.0775,16.0775,16.0775,16.0775,3.4874,1.0000
,PSZ-AC:5,5.7505,5.7505,5.7505,5.7505,1.0670,1.0000
,PSZ-AC:6,2.3376,2.3376,2.3376,2.3376,0.3136,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BAKERY,PSZ-AC:6,,2.3376,2.3376,2.3376,0.3136,0.1544,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DELI,PSZ-AC:3,,2.3931,2.3931,2.3931,0.3371,0.1739,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,DRYSTORAGE,PSZ-AC:2,,5.6330,5.6330,5.6330,0.4664,0.0828,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICE,PSZ-AC:1,,1.0480,1.0480,1.0480,0.0478,0.0456,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PRODUCE,PSZ-AC:5,,5.7505,5.7505,5.7505,1.0670,0.1856,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,SALES,PSZ-AC:4,,16.0775,16.0775,16.0775,3.4874,0.2169,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC:1,1.0480,1.0480,1.0480,1.0480,0.0478,1.0000
,PSZ-AC:2,5.6330,5.6330,5.6330,5.6330,0.4664,1.0000
,PSZ-AC:3,2.3931,2.3931,2.3931,2.3931,0.3371,1.0000
,PSZ-AC:4,16.0775,16.0775,16.0775,16.0775,3.4874,1.0000
,PSZ-AC:5,5.7505,5.7505,5.7505,5.7505,1.0670,1.0000
,PSZ-AC:6,2.3376,2.3376,2.3376,2.3376,0.3136,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],4180.79
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,BAKERY,209.04,209.04,0.00,112.00
,DELI,224.72,224.72,0.00,112.00
,DRYSTORAGE,621.89,621.89,0.00,112.00
,OFFICE,88.84,88.84,0.00,112.00
,PRODUCE,711.36,711.36,0.00,112.00
,SALES,2324.94,2324.94,0.00,112.00
,Totals,4180.79,4180.79,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,24.25
,Number of hours cooling loads not met,0.00
,Number of hours not met,24.25


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_LLF_LOWLOADFACTORSERVICE,0.097,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.820,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,0.00,0.00,3860.36,1222070.73,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,107.41,79799.22,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,1512.65,101872.64,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,257.46,16402.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscPlug,774.67,40877.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- ExhaustFans,11.02,524.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscGas,0.00,0.00,199.13,10507.50,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,1287.91,54787.04,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Zone Exhaust Fans,2.98,130.92,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,25.77,4720.44,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- General,1539.91,162348.11,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Med Temp Refrigeration,1026.92,86932.63,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Low Temp Refrigeration,807.03,68232.89,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,4159.54,7327.95
,Natural Gas,199.13,4085.26
,Total,4358.66,11413.20
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,111968.58,197257.40
,Natural Gas,1664.56,34150.06
,Other,,0.00
,Total,113633.14,231407.46
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),361.81
,Space Heating,0.00
,Space Cooling,25.69
,Fans (All),308.77
,Service Water Heating,0.00
,Receptacle Equipment,187.93
,Miscellaneous (All),1752.76
,Subtotal,1752.76


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,923.36
,Service Water Heating,6.16
,Miscellaneous (All),977.15
,Subtotal,977.15


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),13.25
,Space Heating,33.82
,Space Cooling,0.94
,Fans (All),11.31
,Service Water Heating,0.23
,Receptacle Equipment,8.63
,Miscellaneous,31.82


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_EQUIP_SCH,4773.,8760.
,BLDG_LIGHT_SCH,3760.,8760.
,BLDG_OCC_SCH,2551.,5840.
,INFIL_HALF_ON_SCH,6026.,8760.
,WORK_EFF_SCH,0.,0.
,MINOA_SCHED,5840.,5840.
,BAKERY_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,DELI_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED,3796.,8760.
,DELI_CASE:2_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,PRODUCE_CASE:1_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED,3796.,8760.
,SALES_CASE:2_ MULTIDECKDIARYANDDELICASE_CASECREDITREDUXSCHED,3796.,8760.
,SALES_CASE:3_GLASSDOORFROZENFOOD_CASECREDITREDUXSCHED,3796.,8760.
,SALES_CASE:4_OPENWELLICECREAMDISPLAYCASE_CASECREDITREDUXSCHED,3796.,8760.
,SALES_CASE:5_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,SALES_CASE:6_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,SALES_CASE:7_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,BLDG_SWH_SCH,2323.,8760.
,WATER EQUIPMENT LATENT FRACT SCHED,438.,8760.
,WATER EQUIPMENT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,BAKERY DUALSPSCHED,January,21.00,365,15.60,365
,CLGSETP_SCH,BAKERY DUALSPSCHED,July,24.00,365,30.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],197257.40,34150.06,0.00,231407.46
,Cost per Total Building Area [$/m2],47.18,8.17,0.00,55.35
,Cost per Net Conditioned Building Area [$/m2],47.18,8.17,0.00,55.35


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,197257.40
,PSI_CS_COMMERCIALELECTRICSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,101066.75
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,34150.06


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),14490.96,12600.88,14521.35,14070.10,15282.76,16290.35,18317.04,17751.32,15788.47,14760.43,14108.14,14483.93,182465.74,18317.04
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),14505.96,12615.88,14536.35,14085.10,15297.76,16305.35,18332.04,17766.32,15803.47,14775.43,14123.14,14498.93,182645.74,18332.04
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),14505.96,12615.88,14536.35,14085.10,15297.76,16305.35,18332.04,17766.32,15803.47,14775.43,14123.14,14498.93,182645.74,18332.04
,Taxes ($),1160.48,1009.27,1162.91,1126.81,1223.82,1304.43,1466.56,1421.31,1264.28,1182.03,1129.85,1159.91,14611.66,1466.56
,Total ($),15666.43,13625.15,15699.26,15211.90,16521.58,17609.78,19798.60,19187.63,17067.75,15957.47,15252.99,15658.85,197257.40,19798.60


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),319.75,288.44,324.90,325.42,346.85,374.04,414.68,401.32,360.37,332.44,320.49,319.72,4128.41,414.68,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),84.51,76.23,85.87,86.01,91.67,98.86,109.60,106.07,95.25,87.86,84.70,84.50,1091.14,109.60,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),177.69,160.29,180.55,180.84,192.75,207.86,230.45,223.02,200.26,184.75,178.10,177.67,2294.24,230.45,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-58.3,-52.6,-59.3,-59.4,-63.3,-68.2,-75.7,-73.2,-65.7,-60.7,-58.5,-58.3,-753.2,-52.6,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-4.9,-4.4,-5.0,-5.0,-5.3,-5.7,-6.3,-6.1,-5.5,-5.1,-4.9,-4.9,-63.1,-4.4,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-34.1,-30.7,-34.6,-34.7,-36.9,-39.8,-44.2,-42.7,-38.4,-35.4,-34.1,-34.1,-439.7,-30.7,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),131.34,118.48,133.45,133.67,142.47,153.64,170.33,164.84,148.02,136.55,131.64,131.32,1695.74,170.33,EnergyCharges
,TAXOFEIGHTPERCENT ($),1160.48,1009.27,1162.91,1126.81,1223.82,1304.43,1466.56,1421.31,1264.28,1182.03,1129.85,1159.91,14611.66,1466.56,Taxes
,ANNUALENERGYCHARGE ($),9260.38,8359.92,9408.43,9423.42,10039.82,10821.52,11990.30,11606.07,10428.51,9625.43,9281.58,9259.40,119504.78,11990.30,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),4614.57,3685.28,4487.00,4019.75,4574.72,4748.24,5527.85,5372.10,4665.70,4494.54,4209.14,4608.59,55007.46,5527.85,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,14505.96,12615.88,14536.35,14085.10,15297.76,16305.35,18332.04,17766.32,15803.47,14775.43,14123.14,14498.93,182645.74,18332.04
,TotalEnergy,157667.49,142227.54,160206.00,160463.13,171032.34,184436.08,204476.87,197888.61,177697.13,163926.92,158030.94,157650.73,2035703.76,204476.87


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,157667.49,142227.54,160206.00,160463.13,171032.34,184436.08,204476.87,197888.61,177697.13,163926.92,158030.94,157650.73,2035703.76,204476.87
,TotalDemand,332.40,356.72,361.79,418.90,411.92,466.24,485.49,467.18,438.37,381.71,382.73,333.01,4836.44,485.49
,PeakEnergy,157667.49,142227.54,160206.00,160463.13,171032.34,184436.08,204476.87,197888.61,177697.13,163926.92,158030.94,157650.73,2035703.76,204476.87
,PeakDemand,332.40,356.72,361.79,418.90,411.92,466.24,485.49,467.18,438.37,381.71,382.73,333.01,4836.44,485.49
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,332.40,356.72,361.79,418.90,411.92,466.24,485.49,467.18,438.37,381.71,382.73,333.01,4836.44,485.49
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,332.40,356.72,361.79,418.90,411.92,466.24,485.49,467.18,438.37,381.71,382.73,333.01,4836.44,485.49
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,332.40,356.72,361.79,418.90,411.92,466.24,485.49,467.18,438.37,381.71,382.73,333.01,4836.44,485.49
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,157667.49,142227.54,160206.00,160463.13,171032.34,184436.08,204476.87,197888.61,177697.13,163926.92,158030.94,157650.73,2035703.76,204476.87
,PeakAndShoulderDemand,332.40,356.72,361.79,418.90,411.92,466.24,485.49,467.18,438.37,381.71,382.73,333.01,4836.44,485.49
,PeakAndMidPeakEnergy,157667.49,142227.54,160206.00,160463.13,171032.34,184436.08,204476.87,197888.61,177697.13,163926.92,158030.94,157650.73,2035703.76,204476.87
,PeakAndMidPeakDemand,332.40,356.72,361.79,418.90,411.92,466.24,485.49,467.18,438.37,381.71,382.73,333.01,4836.44,485.49
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,157667.49,142227.54,160206.00,160463.13,171032.34,184436.08,204476.87,197888.61,177697.13,163926.92,158030.94,157650.73,2035703.76,204476.87
,PeakAndOffPeakDemand,332.40,356.72,361.79,418.90,411.92,466.24,485.49,467.18,438.37,381.71,382.73,333.01,4836.44,485.49
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MAXDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),7243.77,6540.81,7359.35,7371.06,7852.26,8462.52,9374.96,9075.00,8155.70,7528.76,7260.32,7243.01,93467.52,9374.96
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),7253.17,6550.21,7368.75,7380.46,7861.66,8471.92,9384.36,9084.40,8165.10,7538.16,7269.72,7252.41,93580.32,9384.36
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),7253.17,6550.21,7368.75,7380.46,7861.66,8471.92,9384.36,9084.40,8165.10,7538.16,7269.72,7252.41,93580.32,9384.36
,Taxes ($),580.25,524.02,589.50,590.44,628.93,677.75,750.75,726.75,653.21,603.05,581.58,580.19,7486.43,750.75
,Total ($),7833.43,7074.22,7958.25,7970.89,8490.59,9149.67,10135.11,9811.15,8818.31,8141.21,7851.30,7832.60,101066.75,10135.11


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),319.75,288.44,324.90,325.42,346.85,374.04,414.68,401.32,360.37,332.44,320.49,319.72,4128.41,414.68,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),84.51,76.23,85.87,86.01,91.67,98.86,109.60,106.07,95.25,87.86,84.70,84.50,1091.14,109.60,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),177.69,160.29,180.55,180.84,192.75,207.86,230.45,223.02,200.26,184.75,178.10,177.67,2294.24,230.45,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),3.31,2.99,3.36,3.37,3.59,3.87,4.29,4.16,3.73,3.44,3.32,3.31,42.75,4.29,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),5.36,4.84,5.45,5.46,5.82,6.27,6.95,6.73,6.04,5.57,5.37,5.36,69.21,6.95,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-32.0,-28.9,-32.5,-32.6,-34.7,-37.4,-41.5,-40.2,-36.1,-33.3,-32.1,-32.0,-413.2,-28.9,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),127.24,114.78,129.29,129.49,138.02,148.84,165.01,159.70,143.40,132.29,127.53,127.22,1642.81,165.01,EnergyCharges
,TAXOFEIGHTPERCENT ($),580.25,524.02,589.50,590.44,628.93,677.75,750.75,726.75,653.21,603.05,581.58,580.19,7486.43,750.75,Taxes
,ANNUALENERGYCHARGE ($),6557.92,5922.12,6662.45,6673.04,7108.27,7660.22,8485.48,8214.19,7382.72,6815.68,6572.89,6557.23,84612.21,8485.48,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,7253.17,6550.21,7368.75,7380.46,7861.66,8471.92,9384.36,9084.40,8165.10,7538.16,7269.72,7252.41,93580.32,9384.36
,TotalEnergy,157667.49,142227.54,160206.00,160463.13,171032.34,184436.08,204476.87,197888.61,177697.13,163926.92,158030.94,157650.73,2035703.76,204476.87


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,157667.49,142227.54,160206.00,160463.13,171032.34,184436.08,204476.87,197888.61,177697.13,163926.92,158030.94,157650.73,2035703.76,204476.87
,TotalDemand,360.30,377.31,377.75,423.11,419.94,467.33,486.88,470.63,439.26,390.66,399.34,361.02,4973.53,486.88
,PeakEnergy,157667.49,142227.54,160206.00,160463.13,171032.34,184436.08,204476.87,197888.61,177697.13,163926.92,158030.94,157650.73,2035703.76,204476.87
,PeakDemand,360.30,377.31,377.75,423.11,419.94,467.33,486.88,470.63,439.26,390.66,399.34,361.02,4973.53,486.88
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,360.30,377.31,377.75,423.11,419.94,467.33,486.88,470.63,439.26,390.66,399.34,361.02,4973.53,486.88
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,360.30,377.31,377.75,423.11,419.94,467.33,486.88,470.63,439.26,390.66,399.34,361.02,4973.53,486.88
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,360.30,377.31,377.75,423.11,419.94,467.33,486.88,470.63,439.26,390.66,399.34,361.02,4973.53,486.88
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,157667.49,142227.54,160206.00,160463.13,171032.34,184436.08,204476.87,197888.61,177697.13,163926.92,158030.94,157650.73,2035703.76,204476.87
,PeakAndShoulderDemand,360.30,377.31,377.75,423.11,419.94,467.33,486.88,470.63,439.26,390.66,399.34,361.02,4973.53,486.88
,PeakAndMidPeakEnergy,157667.49,142227.54,160206.00,160463.13,171032.34,184436.08,204476.87,197888.61,177697.13,163926.92,158030.94,157650.73,2035703.76,204476.87
,PeakAndMidPeakDemand,360.30,377.31,377.75,423.11,419.94,467.33,486.88,470.63,439.26,390.66,399.34,361.02,4973.53,486.88
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,157667.49,142227.54,160206.00,160463.13,171032.34,184436.08,204476.87,197888.61,177697.13,163926.92,158030.94,157650.73,2035703.76,204476.87
,PeakAndOffPeakDemand,360.30,377.31,377.75,423.11,419.94,467.33,486.88,470.63,439.26,390.66,399.34,361.02,4973.53,486.88
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),6680.40,4893.29,4065.59,2563.34,1068.31,353.89,205.79,240.40,480.56,1755.58,3465.37,5847.90,31620.43,6680.40
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),6680.40,4893.29,4065.59,2563.34,1068.31,353.89,205.79,240.40,480.56,1755.58,3465.37,5847.90,31620.43,6680.40
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),6680.40,4893.29,4065.59,2563.34,1068.31,353.89,205.79,240.40,480.56,1755.58,3465.37,5847.90,31620.43,6680.40
,Taxes ($),534.43,391.46,325.25,205.07,85.46,28.31,16.46,19.23,38.45,140.45,277.23,467.83,2529.63,534.43
,Total ($),7214.84,5284.75,4390.84,2768.41,1153.77,382.20,222.26,259.63,519.01,1896.03,3742.60,6315.73,34150.06,7214.84


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),6680.40,4893.29,4065.59,2563.34,1068.31,353.89,205.79,240.40,480.56,1755.58,3465.37,5847.90,31620.43,6680.40,EnergyCharges
,TAXOFEIGHTPERCENT ($),534.43,391.46,325.25,205.07,85.46,28.31,16.46,19.23,38.45,140.45,277.23,467.83,2529.63,534.43,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,6680.40,4893.29,4065.59,2563.34,1068.31,353.89,205.79,240.40,480.56,1755.58,3465.37,5847.90,31620.43,6680.40
,TotalEnergy,812.70,651.57,453.24,284.50,116.63,33.90,19.94,23.73,52.24,214.62,442.58,766.43,3872.08,812.70


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,812.70,651.57,453.24,284.50,116.63,33.90,19.94,23.73,52.24,214.62,442.58,766.43,3872.08,812.70
,TotalDemand,4.18,3.75,3.22,2.55,2.10,1.49,0.5310,0.6543,1.34,2.42,3.66,3.19,29.10,4.18
,PeakEnergy,812.70,651.57,453.24,284.50,116.63,33.90,19.94,23.73,52.24,214.62,442.58,766.43,3872.08,812.70
,PeakDemand,4.18,3.75,3.22,2.55,2.10,1.49,0.5310,0.6543,1.34,2.42,3.66,3.19,29.10,4.18
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,4.18,3.75,3.22,2.55,2.10,1.49,0.5310,0.6543,1.34,2.42,3.66,3.19,29.10,4.18
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,4.18,3.75,3.22,2.55,2.10,1.49,0.5310,0.6543,1.34,2.42,3.66,3.19,29.10,4.18
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,4.18,3.75,3.22,2.55,2.10,1.49,0.5310,0.6543,1.34,2.42,3.66,3.19,29.10,4.18
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,812.70,651.57,453.24,284.50,116.63,33.90,19.94,23.73,52.24,214.62,442.58,766.43,3872.08,812.70
,PeakAndShoulderDemand,4.18,3.75,3.22,2.55,2.10,1.49,0.5310,0.6543,1.34,2.42,3.66,3.19,29.10,4.18
,PeakAndMidPeakEnergy,812.70,651.57,453.24,284.50,116.63,33.90,19.94,23.73,52.24,214.62,442.58,766.43,3872.08,812.70
,PeakAndMidPeakDemand,4.18,3.75,3.22,2.55,2.10,1.49,0.5310,0.6543,1.34,2.42,3.66,3.19,29.10,4.18
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,812.70,651.57,453.24,284.50,116.63,33.90,19.94,23.73,52.24,214.62,442.58,766.43,3872.08,812.70
,PeakAndOffPeakDemand,4.18,3.75,3.22,2.55,2.10,1.49,0.5310,0.6543,1.34,2.42,3.66,3.19,29.10,4.18
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
