Time,VAV_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_1:DesPer 1:Des Heat Cap [W],VAV_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_1:DesPer 1:Des Sens Cool Cap [W],VAV_1:DesPer 1:Des Tot Cool Cap [W],VAV_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_1:DesPer 2:Des Heat Cap [W],VAV_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_1:DesPer 2:Des Sens Cool Cap [W],VAV_1:DesPer 2:Des Tot Cool Cap [W],VAV_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_2:DesPer 1:Des Heat Cap [W],VAV_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_2:DesPer 1:Des Sens Cool Cap [W],VAV_2:DesPer 1:Des Tot Cool Cap [W],VAV_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_2:DesPer 2:Des Heat Cap [W],VAV_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_2:DesPer 2:Des Sens Cool Cap [W],VAV_2:DesPer 2:Des Tot Cool Cap [W],VAV_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_3:DesPer 1:Des Heat Cap [W],VAV_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_3:DesPer 1:Des Sens Cool Cap [W],VAV_3:DesPer 1:Des Tot Cool Cap [W],VAV_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_3:DesPer 2:Des Heat Cap [W],VAV_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_3:DesPer 2:Des Sens Cool Cap [W],VAV_3:DesPer 2:Des Tot Cool Cap [W]
00:10:00,2.243014E+00,4.523255E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.256678E+04,4.250924E+04,2.359189E+00,4.473128E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.256678E+04,4.250924E+04,3.386965E+00,4.029510E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.452738E+00,1.547244E+04,4.587650E+04
00:20:00,2.243127E+00,4.523206E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.242552E+04,4.197554E+04,2.359366E+00,4.473052E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.242552E+04,4.197554E+04,3.389762E+00,4.028302E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.457102E+00,1.542047E+04,4.544239E+04
00:30:00,2.243238E+00,4.523158E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.228426E+04,4.144423E+04,2.359543E+00,4.472975E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.228426E+04,4.144423E+04,3.392461E+00,4.027137E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.459669E+00,1.533345E+04,4.496977E+04
00:40:00,2.243348E+00,4.523111E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.214300E+04,4.091532E+04,2.359720E+00,4.472899E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.214300E+04,4.091532E+04,3.395067E+00,4.026012E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.460829E+00,1.521908E+04,4.446776E+04
00:50:00,2.243455E+00,4.523065E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.200174E+04,4.038878E+04,2.359895E+00,4.472823E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.200174E+04,4.038878E+04,3.397584E+00,4.024925E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.460884E+00,1.508322E+04,4.394332E+04
01:00:00,2.243562E+00,4.523019E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.186048E+04,3.986460E+04,2.360070E+00,4.472748E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.186048E+04,3.986460E+04,3.400018E+00,4.023874E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.461657E+00,1.496373E+04,4.344072E+04
01:10:00,2.243672E+00,4.522971E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.176631E+04,3.951646E+04,2.360258E+00,4.472667E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.319910E+00,1.190539E+04,3.968016E+04,3.402393E+00,4.022849E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.463736E+00,1.491729E+04,4.314410E+04
01:20:00,2.243780E+00,4.522924E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.167214E+04,3.916935E+04,2.360445E+00,4.472586E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.327921E+00,1.199279E+04,3.954627E+04,3.404692E+00,4.021857E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.465379E+00,1.486242E+04,4.283902E+04
01:30:00,2.243887E+00,4.522878E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.157797E+04,3.882329E+04,2.360631E+00,4.472506E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.335562E+00,1.207118E+04,3.940225E+04,3.406918E+00,4.020896E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.466649E+00,1.480031E+04,4.252685E+04
01:40:00,2.243993E+00,4.522833E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.148379E+04,3.847825E+04,2.360816E+00,4.472426E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.342891E+00,1.214196E+04,3.924978E+04,3.409075E+00,4.019964E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.467617E+00,1.473232E+04,4.220915E+04
01:50:00,2.244096E+00,4.522788E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.138962E+04,3.813424E+04,2.361001E+00,4.472346E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.349952E+00,1.220623E+04,3.909020E+04,3.411165E+00,4.019062E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.468343E+00,1.465956E+04,4.188720E+04
02:00:00,2.244199E+00,4.522744E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.129545E+04,3.779126E+04,2.361184E+00,4.472267E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.356782E+00,1.226485E+04,3.892456E+04,3.413192E+00,4.018186E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.468874E+00,1.458292E+04,4.156200E+04
02:10:00,2.244300E+00,4.522700E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.122482E+04,3.753469E+04,2.361366E+00,4.472189E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.363411E+00,1.234211E+04,3.883916E+04,3.415159E+00,4.017337E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.469248E+00,1.452677E+04,4.131991E+04
02:20:00,2.244399E+00,4.522657E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.115419E+04,3.727870E+04,2.361548E+00,4.472110E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.369861E+00,1.241502E+04,3.874885E+04,3.417067E+00,4.016514E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.469494E+00,1.446813E+04,4.107574E+04
02:30:00,2.244497E+00,4.522615E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.108356E+04,3.702327E+04,2.361728E+00,4.472033E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.376150E+00,1.248400E+04,3.865415E+04,3.418920E+00,4.015714E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.469635E+00,1.440741E+04,4.082992E+04
02:40:00,2.244592E+00,4.522574E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.101293E+04,3.676842E+04,2.361904E+00,4.471957E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.382293E+00,1.254938E+04,3.855548E+04,3.420686E+00,4.014951E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.469688E+00,1.434493E+04,4.058282E+04
02:50:00,2.244684E+00,4.522534E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.094230E+04,3.651413E+04,2.362076E+00,4.471882E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.388301E+00,1.261142E+04,3.845318E+04,3.422377E+00,4.014221E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.469667E+00,1.428096E+04,4.033474E+04
03:00:00,2.244773E+00,4.522496E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.087167E+04,3.626041E+04,2.362246E+00,4.471809E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.394183E+00,1.267034E+04,3.834753E+04,3.424005E+00,4.013518E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.469586E+00,1.421574E+04,4.008591E+04
03:10:00,2.244861E+00,4.522458E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.080104E+04,3.600726E+04,2.362414E+00,4.471737E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.399946E+00,1.272644E+04,3.823887E+04,3.425576E+00,4.012840E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.469455E+00,1.414962E+04,3.983671E+04
03:20:00,2.244946E+00,4.522421E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.073041E+04,3.575466E+04,2.362579E+00,4.471665E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.405597E+00,1.277987E+04,3.812741E+04,3.427094E+00,4.012185E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.469280E+00,1.408274E+04,3.958727E+04
03:30:00,2.245030E+00,4.522385E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.065978E+04,3.550263E+04,2.362743E+00,4.471595E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.411140E+00,1.283075E+04,3.801330E+04,3.428562E+00,4.011550E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.469065E+00,1.401516E+04,3.933766E+04
03:40:00,2.245115E+00,4.522349E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.058915E+04,3.525116E+04,2.362908E+00,4.471523E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.416577E+00,1.287918E+04,3.789666E+04,3.430017E+00,4.010922E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.468812E+00,1.394694E+04,3.908794E+04
03:50:00,2.245199E+00,4.522312E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.051852E+04,3.500025E+04,2.363075E+00,4.471451E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.421913E+00,1.292526E+04,3.777764E+04,3.431452E+00,4.010303E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.468526E+00,1.387814E+04,3.883816E+04
04:00:00,2.245284E+00,4.522276E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.044789E+04,3.474989E+04,2.363242E+00,4.471379E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.427149E+00,1.296906E+04,3.765632E+04,3.432858E+00,4.009696E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.468208E+00,1.380881E+04,3.858836E+04
04:10:00,2.245368E+00,4.522239E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.040081E+04,3.458329E+04,2.363409E+00,4.471307E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.432289E+00,1.303400E+04,3.761583E+04,3.434234E+00,4.009102E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.467860E+00,1.376229E+04,3.842158E+04
04:20:00,2.245451E+00,4.522204E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.035372E+04,3.441694E+04,2.363575E+00,4.471236E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.437334E+00,1.309661E+04,3.757278E+04,3.435579E+00,4.008521E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.467487E+00,1.371513E+04,3.825441E+04
04:30:00,2.245533E+00,4.522168E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.030663E+04,3.425083E+04,2.363740E+00,4.471164E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.442288E+00,1.315695E+04,3.752724E+04,3.436893E+00,4.007953E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.467095E+00,1.366743E+04,3.808696E+04
04:40:00,2.245615E+00,4.522133E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.025955E+04,3.408498E+04,2.363905E+00,4.471093E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.447143E+00,1.321483E+04,3.747899E+04,3.438177E+00,4.007399E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.466708E+00,1.361964E+04,3.791973E+04
04:50:00,2.245695E+00,4.522098E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.021246E+04,3.391936E+04,2.364069E+00,4.471022E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.451908E+00,1.327016E+04,3.742802E+04,3.439430E+00,4.006858E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.466328E+00,1.357148E+04,3.775243E+04
05:00:00,2.245775E+00,4.522064E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.016537E+04,3.375399E+04,2.364232E+00,4.470952E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.456703E+00,1.332014E+04,3.737162E+04,3.440653E+00,4.006330E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.466019E+00,1.351854E+04,3.758056E+04
05:10:00,2.245853E+00,4.522030E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.021246E+04,3.391936E+04,2.364394E+00,4.470882E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.461862E+00,1.346137E+04,3.764223E+04,3.441847E+00,4.005815E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.466119E+00,1.355751E+04,3.773668E+04
05:20:00,2.245931E+00,4.521996E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.025955E+04,3.408498E+04,2.364555E+00,4.470813E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.467881E+00,1.361070E+04,3.791969E+04,3.443013E+00,4.005311E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.467138E+00,1.360638E+04,3.790203E+04
05:30:00,2.246008E+00,4.521963E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.030663E+04,3.425083E+04,2.364715E+00,4.470744E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.479036E+00,1.385957E+04,3.830928E+04,3.444151E+00,4.004820E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.470791E+00,1.370218E+04,3.811880E+04
05:40:00,2.246084E+00,4.521930E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.035372E+04,3.441694E+04,2.364873E+00,4.470675E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.521002E+00,1.474590E+04,3.943309E+04,3.445262E+00,4.004340E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.506756E+00,1.447699E+04,3.911664E+04
05:50:00,2.246159E+00,4.521898E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.040081E+04,3.458329E+04,2.365031E+00,4.470607E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.573868E+00,1.580940E+04,4.075235E+04,3.446346E+00,4.003872E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.553586E+00,1.543681E+04,4.032098E+04
06:00:00,2.246233E+00,4.521866E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.349648E+00,1.150789E+04,3.601329E+04,2.365188E+00,4.470540E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.635477E+00,1.699526E+04,4.219781E+04,3.447405E+00,4.003415E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.609251E+00,1.652843E+04,4.166538E+04
06:10:00,2.202396E+00,4.540735E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.526301E+00,1.623187E+04,4.191626E+04,2.321407E+00,4.489377E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.643191E+00,3.584331E+04,6.348294E+04,3.404489E+00,4.021837E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.581224E+00,3.488990E+04,6.240304E+04
06:20:00,2.158085E+00,4.559812E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.199178E+00,3.243608E+04,6.098647E+04,2.277143E+00,4.508427E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.627294E+00,5.157845E+04,8.137205E+04,3.356226E+00,4.042568E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.548720E+00,5.054513E+04,8.022906E+04
06:30:00,2.113315E+00,4.579096E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.873400E+00,4.570929E+04,7.594359E+04,2.232404E+00,4.527692E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.521234E+00,6.335748E+04,9.409860E+04,3.300339E+00,4.066600E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.429158E+00,6.226072E+04,9.293278E+04
06:40:00,2.068251E+00,4.598522E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.557316E+00,5.448805E+04,8.617715E+04,2.187355E+00,4.547104E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.377608E+00,7.245143E+04,1.043018E+05,3.238330E+00,4.093293E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.274231E+00,7.128343E+04,1.030825E+05
06:50:00,2.022983E+00,4.618036E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.220037E+00,5.882611E+04,9.177127E+04,2.142089E+00,4.566611E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.204153E+00,7.920278E+04,1.122393E+05,3.171638E+00,4.122004E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.090941E+00,7.793414E+04,1.109267E+05
07:00:00,1.977563E+00,4.637617E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.865230E+00,5.899373E+04,9.310173E+04,2.096656E+00,4.586190E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.005731E+00,8.386115E+04,1.181349E+05,3.101138E+00,4.152359E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.883614E+00,8.244942E+04,1.166821E+05
07:10:00,1.975902E+00,4.638334E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.844871E+00,5.841738E+04,9.314749E+04,2.095030E+00,4.586891E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.766109E+00,8.073772E+04,1.156968E+05,3.071297E+00,4.165232E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.646750E+00,7.936214E+04,1.142778E+05
07:20:00,1.974511E+00,4.638935E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.901047E+00,5.949960E+04,9.495419E+04,2.093777E+00,4.587430E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.630020E+00,7.955771E+04,1.154260E+05,3.043857E+00,4.177069E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.511279E+00,7.818806E+04,1.140109E+05
07:30:00,1.973370E+00,4.639423E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.005776E+00,6.114658E+04,9.757069E+04,2.092905E+00,4.587800E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.563662E+00,7.919137E+04,1.161100E+05,3.021397E+00,4.186751E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.443205E+00,7.780124E+04,1.146722E+05
07:40:00,1.972339E+00,4.639854E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.126432E+00,6.296079E+04,1.004998E+05,2.092259E+00,4.588063E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.516730E+00,7.904934E+04,1.170778E+05,3.002661E+00,4.194812E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.393168E+00,7.762277E+04,1.156010E+05
07:50:00,1.971360E+00,4.640267E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.258423E+00,6.488302E+04,1.036377E+05,2.091753E+00,4.588268E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.483533E+00,7.906584E+04,1.182437E+05,2.986422E+00,4.201805E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.356208E+00,7.759533E+04,1.167200E+05
08:00:00,1.970403E+00,4.640671E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.398556E+00,6.687189E+04,1.069157E+05,2.091341E+00,4.588437E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.459990E+00,7.919388E+04,1.195511E+05,2.971983E+00,4.208027E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.328919E+00,7.767971E+04,1.179813E+05
08:10:00,1.969493E+00,4.641058E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.541285E+00,6.901353E+04,1.102312E+05,2.090990E+00,4.588580E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.443101E+00,7.944597E+04,1.208384E+05,2.958986E+00,4.213632E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.308771E+00,7.789384E+04,1.192287E+05
08:20:00,1.968706E+00,4.641393E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.689954E+00,7.121369E+04,1.123718E+05,2.090682E+00,4.588708E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.432757E+00,7.977369E+04,1.211998E+05,2.947196E+00,4.218719E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.295920E+00,7.819239E+04,1.195594E+05
08:30:00,1.968064E+00,4.641667E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.843415E+00,7.345410E+04,1.146286E+05,2.090404E+00,4.588824E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.427540E+00,8.016058E+04,1.216097E+05,2.936436E+00,4.223364E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.289125E+00,7.856094E+04,1.199503E+05
08:40:00,1.967547E+00,4.641887E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.999136E+00,7.570387E+04,1.169541E+05,2.090145E+00,4.588933E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.424512E+00,8.057273E+04,1.220396E+05,2.926563E+00,4.227626E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.285646E+00,7.896783E+04,1.203750E+05
08:50:00,1.967131E+00,4.642064E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.154818E+00,7.793533E+04,1.192986E+05,2.089903E+00,4.589035E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.421400E+00,8.098392E+04,1.224653E+05,2.917502E+00,4.231538E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.283354E+00,7.938845E+04,1.208106E+05
09:00:00,1.966794E+00,4.642209E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.309076E+00,8.013185E+04,1.216319E+05,2.089672E+00,4.589133E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.416712E+00,8.137698E+04,1.228705E+05,2.909143E+00,4.235148E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.280822E+00,7.980637E+04,1.212418E+05
09:10:00,1.966500E+00,4.642334E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.237832E+00,7.972304E+04,1.211159E+05,2.089449E+00,4.589228E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.408521E+00,8.168265E+04,1.231847E+05,2.901393E+00,4.238495E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.276233E+00,8.015359E+04,1.215991E+05
09:20:00,1.966192E+00,4.642466E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.144302E+00,7.905296E+04,1.205093E+05,2.089233E+00,4.589321E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.396181E+00,8.194055E+04,1.234497E+05,2.894181E+00,4.241611E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.268990E+00,8.047028E+04,1.219250E+05
09:30:00,1.965847E+00,4.642614E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.039291E+00,7.824255E+04,1.196967E+05,2.089021E+00,4.589411E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.379339E+00,8.214659E+04,1.236604E+05,2.887445E+00,4.244520E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.258746E+00,8.075243E+04,1.222145E+05
09:40:00,1.965465E+00,4.642779E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.924341E+00,7.730842E+04,1.187096E+05,2.088813E+00,4.589500E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.357713E+00,8.229750E+04,1.238136E+05,2.881135E+00,4.247246E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.245174E+00,8.099624E+04,1.224639E+05
09:50:00,1.965050E+00,4.642958E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.800982E+00,7.626739E+04,1.175814E+05,2.088608E+00,4.589589E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.331502E+00,8.239553E+04,1.239119E+05,2.875170E+00,4.249823E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.228535E+00,8.120472E+04,1.226767E+05
10:00:00,1.964609E+00,4.643148E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.670601E+00,7.513476E+04,1.163378E+05,2.088404E+00,4.589677E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.301210E+00,8.244639E+04,1.239608E+05,2.869525E+00,4.252261E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.209292E+00,8.138311E+04,1.228577E+05
10:10:00,1.964167E+00,4.643339E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.609769E+00,7.478239E+04,1.159554E+05,2.088200E+00,4.589764E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.268450E+00,8.242162E+04,1.239313E+05,2.864180E+00,4.254570E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.188973E+00,8.150201E+04,1.229769E+05
10:20:00,1.963775E+00,4.643508E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.552038E+00,7.446503E+04,1.156473E+05,2.087998E+00,4.589852E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.234713E+00,8.238527E+04,1.238890E+05,2.859110E+00,4.256760E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.169002E+00,8.162473E+04,1.230993E+05
10:30:00,1.963454E+00,4.643646E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.496212E+00,7.416829E+04,1.153435E+05,2.087797E+00,4.589938E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.201916E+00,8.235928E+04,1.238558E+05,2.854333E+00,4.258824E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.151268E+00,8.177292E+04,1.232466E+05
10:40:00,1.963197E+00,4.643757E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.444092E+00,7.391302E+04,1.150687E+05,2.087598E+00,4.590024E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.172305E+00,8.236952E+04,1.238582E+05,2.849818E+00,4.260774E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.137950E+00,8.197167E+04,1.234445E+05
10:50:00,1.962995E+00,4.643844E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.397445E+00,7.371991E+04,1.148485E+05,2.087400E+00,4.590109E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.147826E+00,8.243858E+04,1.239196E+05,2.845531E+00,4.262626E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.130923E+00,8.224279E+04,1.237155E+05
11:00:00,1.962835E+00,4.643913E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.357796E+00,7.360715E+04,1.147052E+05,2.087203E+00,4.590194E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.130202E+00,8.258664E+04,1.240615E+05,2.841451E+00,4.264389E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.131848E+00,8.260569E+04,1.240804E+05
11:10:00,1.962690E+00,4.643976E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.369982E+00,7.398420E+04,1.151098E+05,2.087005E+00,4.590280E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.119935E+00,8.270211E+04,1.241702E+05,2.837524E+00,4.266085E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.141163E+00,8.294800E+04,1.244244E+05
11:20:00,1.962508E+00,4.644054E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.392880E+00,7.448639E+04,1.156042E+05,2.086808E+00,4.590365E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.116743E+00,8.289971E+04,1.243650E+05,2.833778E+00,4.267704E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.158567E+00,8.338415E+04,1.248666E+05
11:30:00,1.962267E+00,4.644159E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.422793E+00,7.507047E+04,1.161961E+05,2.086611E+00,4.590450E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.119193E+00,8.316297E+04,1.246289E+05,2.830163E+00,4.269265E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.182608E+00,8.389739E+04,1.253897E+05
11:40:00,1.961969E+00,4.644287E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.456962E+00,7.570401E+04,1.168502E+05,2.086414E+00,4.590535E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.124942E+00,8.346467E+04,1.249344E+05,2.826670E+00,4.270774E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.210935E+00,8.446038E+04,1.259661E+05
11:50:00,1.961624E+00,4.644436E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.492603E+00,7.635428E+04,1.175302E+05,2.086216E+00,4.590621E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.131508E+00,8.377600E+04,1.252523E+05,2.823303E+00,4.272229E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.241040E+00,8.504399E+04,1.265661E+05
12:00:00,1.961240E+00,4.644602E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.528155E+00,7.700292E+04,1.182155E+05,2.086019E+00,4.590706E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.137516E+00,8.408095E+04,1.255664E+05,2.820056E+00,4.273632E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.271502E+00,8.563171E+04,1.271730E+05
12:10:00,1.960847E+00,4.644772E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.597164E+00,7.800104E+04,1.192988E+05,2.085823E+00,4.590790E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.143410E+00,8.433751E+04,1.258322E+05,2.816958E+00,4.274970E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.302703E+00,8.618081E+04,1.277417E+05
12:20:00,1.960497E+00,4.644923E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.668360E+00,7.902229E+04,1.202993E+05,2.085627E+00,4.590875E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.148560E+00,8.458544E+04,1.260860E+05,2.813962E+00,4.276264E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.333957E+00,8.673047E+04,1.283078E+05
12:30:00,1.960215E+00,4.645044E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.739198E+00,8.003612E+04,1.213220E+05,2.085430E+00,4.590960E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.152245E+00,8.481636E+04,1.263198E+05,2.811058E+00,4.277519E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.364508E+00,8.727185E+04,1.288630E+05
12:40:00,1.960000E+00,4.645138E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.809328E+00,8.103826E+04,1.223584E+05,2.085233E+00,4.591045E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.154407E+00,8.502962E+04,1.265359E+05,2.808248E+00,4.278732E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.394220E+00,8.780341E+04,1.294086E+05
12:50:00,1.959839E+00,4.645207E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.879130E+00,8.203306E+04,1.234066E+05,2.085036E+00,4.591131E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.155672E+00,8.523250E+04,1.267439E+05,2.805530E+00,4.279906E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.423628E+00,8.833135E+04,1.299530E+05
13:00:00,1.959724E+00,4.645257E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.948642E+00,8.302090E+04,1.244611E+05,2.084839E+00,4.591216E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.156235E+00,8.542729E+04,1.269456E+05,2.802900E+00,4.281043E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.452850E+00,8.885708E+04,1.304970E+05
13:10:00,1.959653E+00,4.645287E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.924839E+00,8.286472E+04,1.242629E+05,2.084641E+00,4.591301E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.155650E+00,8.553824E+04,1.270608E+05,2.800332E+00,4.282152E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.481357E+00,8.930395E+04,1.309597E+05
13:20:00,1.959638E+00,4.645294E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.893974E+00,8.262644E+04,1.240475E+05,2.084444E+00,4.591386E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.155360E+00,8.565277E+04,1.271782E+05,2.797849E+00,4.283225E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.510490E+00,8.975820E+04,1.314285E+05
13:30:00,1.959679E+00,4.645276E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.863174E+00,8.238833E+04,1.238096E+05,2.084248E+00,4.591471E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.157884E+00,8.580025E+04,1.273279E+05,2.795449E+00,4.284262E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.542642E+00,9.024760E+04,1.319316E+05
13:40:00,1.959769E+00,4.645237E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.835847E+00,8.219016E+04,1.235954E+05,2.084053E+00,4.591555E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.165862E+00,8.601142E+04,1.275419E+05,2.793125E+00,4.285266E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.580324E+00,9.080124E+04,1.324993E+05
13:50:00,1.959901E+00,4.645180E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.814505E+00,8.206103E+04,1.234408E+05,2.083860E+00,4.591639E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.181192E+00,8.630822E+04,1.278432E+05,2.790872E+00,4.286239E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.625318E+00,9.143956E+04,1.331529E+05
14:00:00,1.960067E+00,4.645109E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.800442E+00,8.201545E+04,1.233644E+05,2.083668E+00,4.591721E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.204747E+00,8.670039E+04,1.282422E+05,2.788688E+00,4.287182E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.678406E+00,9.217119E+04,1.339018E+05
14:10:00,1.960257E+00,4.645026E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.789907E+00,8.189899E+04,1.232068E+05,2.083478E+00,4.591803E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.236106E+00,8.706476E+04,1.286135E+05,2.786573E+00,4.288096E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.739090E+00,9.287205E+04,1.346197E+05
14:20:00,1.960453E+00,4.644942E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.785445E+00,8.185087E+04,1.231944E+05,2.083289E+00,4.591885E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.274193E+00,8.750613E+04,1.290661E+05,2.784519E+00,4.288983E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.806235E+00,9.364636E+04,1.354150E+05
14:30:00,1.960646E+00,4.644859E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.785598E+00,8.185343E+04,1.232106E+05,2.083103E+00,4.591965E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.317297E+00,8.800448E+04,1.295792E+05,2.782524E+00,4.289845E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.878099E+00,9.447382E+04,1.362668E+05
14:40:00,1.960834E+00,4.644777E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.788303E+00,8.188290E+04,1.232365E+05,2.082919E+00,4.592045E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.363274E+00,8.853513E+04,1.301273E+05,2.780586E+00,4.290682E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.952497E+00,9.532938E+04,1.371489E+05
14:50:00,1.961020E+00,4.644697E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.791354E+00,8.191411E+04,1.232524E+05,2.082736E+00,4.592124E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.409896E+00,8.907263E+04,1.306838E+05,2.778702E+00,4.291496E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.027181E+00,9.618745E+04,1.380347E+05
15:00:00,1.961205E+00,4.644617E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.793041E+00,8.192781E+04,1.232423E+05,2.082556E+00,4.592202E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.455443E+00,8.959753E+04,1.312280E+05,2.776871E+00,4.292287E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.100399E+00,9.702830E+04,1.389034E+05
15:10:00,1.961389E+00,4.644538E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.832020E+00,8.223772E+04,1.235729E+05,2.082378E+00,4.592279E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.497912E+00,8.994554E+04,1.315910E+05,2.775095E+00,4.293054E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.170101E+00,9.768717E+04,1.395856E+05
15:20:00,1.961565E+00,4.644462E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.869550E+00,8.253088E+04,1.238875E+05,2.082205E+00,4.592353E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.535985E+00,9.024282E+04,1.319038E+05,2.773397E+00,4.293788E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.234936E+00,9.828995E+04,1.402123E+05
15:30:00,1.961733E+00,4.644389E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.902867E+00,8.277529E+04,1.241507E+05,2.082037E+00,4.592426E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.568862E+00,9.048020E+04,1.321555E+05,2.771769E+00,4.294491E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.293961E+00,9.882589E+04,1.407707E+05
15:40:00,1.961895E+00,4.644319E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.931051E+00,8.296028E+04,1.243510E+05,2.081872E+00,4.592497E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.595947E+00,9.065086E+04,1.323379E+05,2.770200E+00,4.295169E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.346538E+00,9.928775E+04,1.412525E+05
15:50:00,1.962055E+00,4.644250E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.953607E+00,8.308012E+04,1.244824E+05,2.081711E+00,4.592567E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.616988E+00,9.075189E+04,1.324479E+05,2.768684E+00,4.295824E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.392335E+00,9.967175E+04,1.416537E+05
16:00:00,1.962215E+00,4.644181E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.969876E+00,8.312730E+04,1.245373E+05,2.081552E+00,4.592635E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.631507E+00,9.077790E+04,1.324799E+05,2.767217E+00,4.296458E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.430786E+00,9.997153E+04,1.419676E+05
16:10:00,1.962367E+00,4.644115E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.013709E+00,8.344947E+04,1.249083E+05,2.081398E+00,4.592702E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.640274E+00,9.069060E+04,1.323952E+05,2.765811E+00,4.297065E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.462535E+00,1.001474E+05,1.421542E+05
16:20:00,1.962496E+00,4.644060E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.054717E+00,8.373815E+04,1.251802E+05,2.081242E+00,4.592769E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.643358E+00,9.053785E+04,1.322426E+05,2.764415E+00,4.297668E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.487556E+00,1.002460E+05,1.422611E+05
16:30:00,1.962591E+00,4.644019E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.092925E+00,8.399311E+04,1.254379E+05,2.081086E+00,4.592836E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.642501E+00,9.033961E+04,1.320449E+05,2.763032E+00,4.298266E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.507602E+00,1.002876E+05,1.423112E+05
16:40:00,1.962653E+00,4.643992E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.128840E+00,8.422014E+04,1.256802E+05,2.080931E+00,4.592904E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.638571E+00,9.010584E+04,1.318082E+05,2.761673E+00,4.298853E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.523473E+00,1.002812E+05,1.423094E+05
16:50:00,1.962687E+00,4.643977E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.161382E+00,8.440673E+04,1.258883E+05,2.080776E+00,4.592970E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.630658E+00,8.982608E+04,1.315213E+05,2.760341E+00,4.299428E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.534194E+00,1.002157E+05,1.422439E+05
17:00:00,1.962699E+00,4.643972E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.189573E+00,8.454166E+04,1.260506E+05,2.080622E+00,4.593037E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.617891E+00,8.949034E+04,1.311772E+05,2.759038E+00,4.299991E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.538780E+00,1.000798E+05,1.421067E+05
17:10:00,1.962693E+00,4.643974E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.239323E+00,8.488869E+04,1.264630E+05,2.080470E+00,4.593103E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.600387E+00,8.905297E+04,1.307311E+05,2.757764E+00,4.300541E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.537455E+00,9.982918E+04,1.418545E+05
17:20:00,1.962673E+00,4.643983E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.287140E+00,8.521154E+04,1.267394E+05,2.080319E+00,4.593168E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.578467E+00,8.856480E+04,1.302346E+05,2.756517E+00,4.301080E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.530491E+00,9.951400E+04,1.415377E+05
17:30:00,1.962640E+00,4.643997E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.330005E+00,8.547423E+04,1.269905E+05,2.080169E+00,4.593233E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.550420E+00,8.800603E+04,1.296648E+05,2.755299E+00,4.301606E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.516076E+00,9.911345E+04,1.411326E+05
17:40:00,1.962599E+00,4.644015E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.366842E+00,8.566390E+04,1.271936E+05,2.080020E+00,4.593297E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.515360E+00,8.736632E+04,1.290102E+05,2.754109E+00,4.302120E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.493249E+00,9.861646E+04,1.406274E+05
17:50:00,1.962550E+00,4.644036E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.398072E+00,8.578516E+04,1.273438E+05,2.079872E+00,4.593361E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.473902E+00,8.665267E+04,1.282785E+05,2.752945E+00,4.302623E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.462561E+00,9.802931E+04,1.400289E+05
18:00:00,1.962495E+00,4.644060E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.424119E+00,8.584281E+04,1.274403E+05,2.079725E+00,4.593424E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.426596E+00,8.587141E+04,1.274767E+05,2.751808E+00,4.303114E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.424556E+00,9.735822E+04,1.393440E+05
18:10:00,2.006862E+00,4.624891E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.199182E+00,8.296607E+04,1.243163E+05,2.124023E+00,4.574284E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.372219E+00,8.489071E+04,1.264695E+05,2.795146E+00,4.284384E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.377854E+00,9.646965E+04,1.384358E+05
18:20:00,2.051389E+00,4.605655E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.946831E+00,7.974819E+04,1.211682E+05,2.168452E+00,4.555091E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.309357E+00,8.381192E+04,1.253612E+05,2.843477E+00,4.263506E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.320966E+00,9.546427E+04,1.374081E+05
18:30:00,2.096253E+00,4.586287E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.676037E+00,7.627605E+04,1.176338E+05,2.213181E+00,4.535784E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.235342E+00,8.260428E+04,1.241186E+05,2.899589E+00,4.239297E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.251162E+00,9.431083E+04,1.362275E+05
18:40:00,2.141462E+00,4.566787E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.385101E+00,7.252358E+04,1.137068E+05,2.258220E+00,4.516363E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.146267E+00,8.122288E+04,1.226961E+05,2.962336E+00,4.212257E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.164440E+00,9.296368E+04,1.348481E+05
18:50:00,2.186930E+00,4.547188E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.074711E+00,6.849245E+04,1.094199E+05,2.303491E+00,4.496856E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.041354E+00,7.965851E+04,1.210885E+05,3.030195E+00,4.183032E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,7.059966E+00,9.141314E+04,1.332645E+05
19:00:00,2.232587E+00,4.527518E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.747072E+00,6.420111E+04,1.048052E+05,2.348930E+00,4.477288E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.921851E+00,7.792449E+04,1.193046E+05,3.102150E+00,4.152057E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.938958E+00,8.967229E+04,1.314851E+05
19:10:00,2.233960E+00,4.526983E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.567545E+00,6.182890E+04,1.023191E+05,2.350057E+00,4.476869E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.796619E+00,7.621427E+04,1.175433E+05,3.133135E+00,4.138796E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.810372E+00,8.793543E+04,1.297088E+05
19:20:00,2.235286E+00,4.526466E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.399981E+00,5.958405E+04,9.999514E+04,2.351162E+00,4.476456E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.673131E+00,7.451848E+04,1.157817E+05,3.162193E+00,4.126362E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.681848E+00,8.619461E+04,1.279126E+05
19:30:00,2.236372E+00,4.526039E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.243455E+00,5.745598E+04,9.775653E+04,2.352062E+00,4.476116E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.557591E+00,7.291009E+04,1.140949E+05,3.186186E+00,4.116083E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.559723E+00,8.452353E+04,1.261720E+05
19:40:00,2.237195E+00,4.525710E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.103168E+00,5.551097E+04,9.568788E+04,2.352735E+00,4.475854E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.456501E+00,7.146766E+04,1.125756E+05,3.205981E+00,4.107583E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.450643E+00,8.300119E+04,1.245796E+05
19:50:00,2.237829E+00,4.525453E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.981315E+00,5.377984E+04,9.383526E+04,2.353253E+00,4.475649E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.372885E+00,7.022896E+04,1.112715E+05,3.222866E+00,4.100320E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.357735E+00,8.166570E+04,1.231832E+05
20:00:00,2.238338E+00,4.525245E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.878117E+00,5.226869E+04,9.221465E+04,2.353674E+00,4.475481E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.307474E+00,6.920396E+04,1.101983E+05,3.237659E+00,4.093950E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.281832E+00,8.052776E+04,1.219988E+05
20:10:00,2.238759E+00,4.525072E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.816727E+00,5.131337E+04,9.121387E+04,2.354031E+00,4.475335E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.254184E+00,6.836809E+04,1.093267E+05,3.250810E+00,4.088282E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.216841E+00,7.956341E+04,1.209984E+05
20:20:00,2.239117E+00,4.524923E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.765084E+00,5.047517E+04,9.033712E+04,2.354345E+00,4.475206E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.207997E+00,6.761520E+04,1.085430E+05,3.262612E+00,4.083192E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.157690E+00,7.866653E+04,1.200692E+05
20:30:00,2.239428E+00,4.524793E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.719464E+00,4.970919E+04,8.953520E+04,2.354629E+00,4.475087E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.166572E+00,6.691790E+04,1.078180E+05,3.273284E+00,4.078588E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.102053E+00,7.781012E+04,1.191825E+05
20:40:00,2.239704E+00,4.524677E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.678273E+00,4.899627E+04,8.878786E+04,2.354891E+00,4.474977E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.128592E+00,6.626076E+04,1.071351E+05,3.282960E+00,4.074413E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,6.048662E+00,7.697950E+04,1.183227E+05
20:50:00,2.239952E+00,4.524572E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.640471E+00,4.832392E+04,8.808211E+04,2.355137E+00,4.474872E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.093215E+00,6.563394E+04,1.064840E+05,3.291788E+00,4.070602E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.996747E+00,7.616572E+04,1.174804E+05
21:00:00,2.240178E+00,4.524476E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.605381E+00,4.768403E+04,8.740963E+04,2.355372E+00,4.474772E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.059899E+00,6.503114E+04,1.058580E+05,3.299891E+00,4.067104E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.945850E+00,7.536350E+04,1.166501E+05
21:10:00,2.240387E+00,4.524386E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.557762E+00,4.689193E+04,8.655578E+04,2.355598E+00,4.474676E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.028096E+00,6.444591E+04,1.052502E+05,3.307365E+00,4.063878E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.895509E+00,7.456745E+04,1.158260E+05
21:20:00,2.240583E+00,4.524303E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.510774E+00,4.610591E+04,8.572981E+04,2.355817E+00,4.474582E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.997550E+00,6.387525E+04,1.046575E+05,3.314288E+00,4.060889E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.845566E+00,7.377571E+04,1.150060E+05
21:30:00,2.240767E+00,4.524224E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.464847E+00,4.533107E+04,8.490922E+04,2.356032E+00,4.474490E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.968087E+00,6.331715E+04,1.040777E+05,3.320726E+00,4.058109E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.795952E+00,7.298751E+04,1.141895E+05
21:40:00,2.240943E+00,4.524148E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.419930E+00,4.456676E+04,8.409382E+04,2.356243E+00,4.474399E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.939579E+00,6.277013E+04,1.035094E+05,3.326773E+00,4.055499E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.746646E+00,7.220258E+04,1.133761E+05
21:50:00,2.241111E+00,4.524076E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.375981E+00,4.381252E+04,8.328429E+04,2.356452E+00,4.474309E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.911930E+00,6.223303E+04,1.029513E+05,3.332461E+00,4.053043E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.697658E+00,7.142102E+04,1.125659E+05
22:00:00,2.241274E+00,4.524006E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.332980E+00,4.306811E+04,8.248146E+04,2.356658E+00,4.474220E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.885059E+00,6.170496E+04,1.024026E+05,3.337817E+00,4.050730E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,5.649014E+00,7.064315E+04,1.117593E+05
22:10:00,2.241429E+00,4.523939E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.765056E+00,3.444203E+04,7.279819E+04,2.356861E+00,4.474132E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.059654E+00,5.032414E+04,9.016778E+04,3.342831E+00,4.048565E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,4.687208E+00,5.787419E+04,9.824049E+04
22:20:00,2.241579E+00,4.523874E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.238540E+00,2.753131E+04,6.491887E+04,2.357061E+00,4.474046E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.406743E+00,4.434650E+04,8.381547E+04,3.347543E+00,4.046531E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.965236E+00,5.174146E+04,9.189919E+04
22:30:00,2.241724E+00,4.523812E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.720872E+00,2.222547E+04,5.822864E+04,2.357260E+00,4.473960E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.725268E+00,3.747068E+04,7.567120E+04,3.351991E+00,4.044610E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,3.206435E+00,4.394867E+04,8.288736E+04
22:40:00,2.241865E+00,4.523751E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.319551E+00,1.415805E+04,4.832239E+04,2.357457E+00,4.473876E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.058892E+00,2.778641E+04,6.407076E+04,3.356204E+00,4.042792E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,2.467903E+00,3.391557E+04,7.101627E+04
22:50:00,2.242002E+00,4.523692E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.386165E+04,4.751593E+04,2.357652E+00,4.473791E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.426616E+00,1.615444E+04,5.016443E+04,3.360203E+00,4.041065E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.746951E+00,2.193814E+04,5.678323E+04
23:00:00,2.242136E+00,4.523634E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.369685E+04,4.686706E+04,2.357846E+00,4.473708E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.369685E+04,4.686706E+04,3.364008E+00,4.039422E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.369685E+04,4.686706E+04
23:10:00,2.242268E+00,4.523577E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.353205E+04,4.622164E+04,2.358041E+00,4.473624E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.353205E+04,4.622164E+04,3.367677E+00,4.037838E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.377629E+00,1.490608E+04,4.779847E+04
23:20:00,2.242398E+00,4.523521E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.336725E+04,4.557964E+04,2.358236E+00,4.473539E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.336725E+04,4.557964E+04,3.371213E+00,4.036311E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.371032E+00,1.460633E+04,4.700628E+04
23:30:00,2.242527E+00,4.523465E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.320245E+04,4.494103E+04,2.358430E+00,4.473456E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.320245E+04,4.494103E+04,3.374614E+00,4.034843E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.398458E+00,1.501093E+04,4.702889E+04
23:40:00,2.242653E+00,4.523411E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.303764E+04,4.430580E+04,2.358624E+00,4.473372E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.303764E+04,4.430580E+04,3.377885E+00,4.033430E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.419000E+00,1.526434E+04,4.688112E+04
23:50:00,2.242777E+00,4.523357E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.287284E+04,4.367392E+04,2.358818E+00,4.473288E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.287284E+04,4.367392E+04,3.381033E+00,4.032071E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.434433E+00,1.541052E+04,4.661219E+04
24:00:00,2.242899E+00,4.523305E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.270804E+04,4.304537E+04,2.359010E+00,4.473205E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.313795E+00,1.270804E+04,4.304537E+04,3.384065E+00,4.030762E+04,1.313795E+00,0.000000E+00,0.000000E+00,1.313795E+00,0.000000E+00,1.446039E+00,1.547855E+04,4.625517E+04
Coinc Peak   ,2.246233E+00,6.424119E+00,4.521866E+04,9.583311E+04,2.365188E+00,7.005731E+00,4.470540E+04,1.017758E+05,3.447405E+00,7.538780E+00,4.003146E+04,1.033845E+05
NonCoinc Peak,2.246233E+00,7.491578E+00,4.521866E+04,9.583311E+04,2.365188E+00,8.144766E+00,4.470540E+04,1.017758E+05,3.448028E+00,8.282337E+00,4.003146E+04,1.033845E+05
