Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:53
,           4,PERIMETER_BOT_ZN_1 PEOPLE,BLDG_OCC_SCH,PERIMETER_BOT_ZN_1,207.34,11.2,11.2,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           5,PERIMETER_BOT_ZN_2 PEOPLE,BLDG_OCC_SCH,PERIMETER_BOT_ZN_2,131.26,7.1,7.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           6,PERIMETER_BOT_ZN_3 PEOPLE,BLDG_OCC_SCH,PERIMETER_BOT_ZN_3,207.34,11.2,11.2,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           7,PERIMETER_BOT_ZN_4 PEOPLE,BLDG_OCC_SCH,PERIMETER_BOT_ZN_4,131.25,7.1,7.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           8,PERIMETER_MID_ZN_1 PEOPLE,BLDG_OCC_SCH,PERIMETER_MID_ZN_1,207.34,11.2,11.2,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,           9,PERIMETER_MID_ZN_2 PEOPLE,BLDG_OCC_SCH,PERIMETER_MID_ZN_2,131.26,7.1,7.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          10,PERIMETER_MID_ZN_3 PEOPLE,BLDG_OCC_SCH,PERIMETER_MID_ZN_3,207.34,11.2,11.2,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          11,PERIMETER_MID_ZN_4 PEOPLE,BLDG_OCC_SCH,PERIMETER_MID_ZN_4,131.25,7.1,7.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          12,PERIMETER_TOP_ZN_1 PEOPLE,BLDG_OCC_SCH,PERIMETER_TOP_ZN_1,207.34,11.2,11.2,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          13,PERIMETER_TOP_ZN_2 PEOPLE,BLDG_OCC_SCH,PERIMETER_TOP_ZN_2,131.26,7.1,7.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          14,PERIMETER_TOP_ZN_3 PEOPLE,BLDG_OCC_SCH,PERIMETER_TOP_ZN_3,207.34,11.2,11.2,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,11,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No
,          15,PERIMETER_TOP_ZN_4 PEOPLE,BLDG_OCC_SCH,PERIMETER_TOP_ZN_4,131.25,7.1,7.1,5.382E-002,18.580,0.300,0.700,AutoCalculate,ACTIVITY_SCH,No,3.8200E-008,0,7,Zone Averaged,WORK_EFF_SCH,Clothing Insulation Schedule,N/A,CLOTHING_SCH,AIR_VELO_SCH,Yes,No,No


Lights Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
,           1,CORE_BOTTOM_LIGHTS,BLDG_LIGHT_SCH,CORE_BOTTOM,983.54,52.9,10582.854,10.760,199.921,0.400,0.400,0.200,0.000,1.000,General,0.000,10582.854
,           2,CORE_MID_LIGHTS,BLDG_LIGHT_SCH,CORE_MID,983.54,52.9,10582.854,10.760,199.921,0.400,0.400,0.200,0.000,1.000,General,0.000,10582.854
,           3,CORE_TOP_LIGHTS,BLDG_LIGHT_SCH,CORE_TOP,983.54,52.9,10582.854,10.760,199.921,0.400,0.400,0.200,0.000,1.000,General,0.000,10582.854
,           4,PERIMETER_BOT_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_1,207.34,11.2,2230.958,10.760,199.921,0.400,0.400,0.200,0.000,1.000,General,0.000,2230.958
,           5,PERIMETER_BOT_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_2,131.26,7.1,1412.381,10.760,199.921,0.400,0.400,0.200,0.000,1.000,General,0.000,1412.381
,           6,PERIMETER_BOT_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_3,207.34,11.2,2230.958,10.760,199.921,0.400,0.400,0.200,0.000,1.000,General,0.000,2230.958
,           7,PERIMETER_BOT_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_BOT_ZN_4,131.25,7.1,1412.289,10.760,199.921,0.400,0.400,0.200,0.000,1.000,General,0.000,1412.289
,           8,PERIMETER_MID_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_1,207.34,11.2,2230.958,10.760,199.921,0.400,0.400,0.200,0.000,1.000,General,0.000,2230.958
,           9,PERIMETER_MID_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_2,131.26,7.1,1412.381,10.760,199.921,0.400,0.400,0.200,0.000,1.000,General,0.000,1412.381
,          10,PERIMETER_MID_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_3,207.34,11.2,2230.958,10.760,199.921,0.400,0.400,0.200,0.000,1.000,General,0.000,2230.958
,          11,PERIMETER_MID_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_MID_ZN_4,131.25,7.1,1412.289,10.760,199.921,0.400,0.400,0.200,0.000,1.000,General,0.000,1412.289
,          12,PERIMETER_TOP_ZN_1_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_1,207.34,11.2,2230.958,10.760,199.921,0.400,0.400,0.200,0.000,1.000,General,0.000,2230.958
,          13,PERIMETER_TOP_ZN_2_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_2,131.26,7.1,1412.381,10.760,199.921,0.400,0.400,0.200,0.000,1.000,General,0.000,1412.381
,          14,PERIMETER_TOP_ZN_3_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_3,207.34,11.2,2230.958,10.760,199.921,0.400,0.400,0.200,0.000,1.000,General,0.000,2230.958
,          15,PERIMETER_TOP_ZN_4_LIGHTS,BLDG_LIGHT_SCH,PERIMETER_TOP_ZN_4,131.25,7.1,1412.289,10.760,199.921,0.400,0.400,0.200,0.000,1.000,General,0.000,1412.289


ElectricEquipment Internal Gains Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
,           1,CORE_BOTTOM_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORE_BOTTOM,983.54,52.9,10582.854,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,10582.854
,           2,CORE_MID_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORE_MID,983.54,52.9,10582.854,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,10582.854
,           3,CORE_TOP_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,CORE_TOP,983.54,52.9,10582.854,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,10582.854
,           4,PERIMETER_BOT_ZN_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_1,207.34,11.2,2230.958,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,2230.958
,           5,PERIMETER_BOT_ZN_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_2,131.26,7.1,1412.381,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,1412.381
,           6,PERIMETER_BOT_ZN_3_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_3,207.34,11.2,2230.958,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,2230.958
,           7,PERIMETER_BOT_ZN_4_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_BOT_ZN_4,131.25,7.1,1412.289,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,1412.289
,           8,PERIMETER_MID_ZN_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_1,207.34,11.2,2230.958,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,2230.958
,           9,PERIMETER_MID_ZN_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_2,131.26,7.1,1412.381,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,1412.381
,          10,PERIMETER_MID_ZN_3_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_3,207.34,11.2,2230.958,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,2230.958
,          11,PERIMETER_MID_ZN_4_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_MID_ZN_4,131.25,7.1,1412.289,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,1412.289
,          12,PERIMETER_TOP_ZN_1_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_1,207.34,11.2,2230.958,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,2230.958
,          13,PERIMETER_TOP_ZN_2_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_2,131.26,7.1,1412.381,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,1412.381
,          14,PERIMETER_TOP_ZN_3_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_3,207.34,11.2,2230.958,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,2230.958
,          15,PERIMETER_TOP_ZN_4_PLUGMISC_EQUIP,BLDG_EQUIP_SCH,PERIMETER_TOP_ZN_4,131.25,7.1,1412.289,10.760,199.921,0.000,0.500,0.000,0.500,General,0.000,1412.289
,          16,CORE_BOTTOM_ELEVATORS_EQUIP,BLDG_ELEVATORS,CORE_BOTTOM,983.54,52.9,32109.890,32.647,606.588,0.000,0.500,0.000,0.500,Elevators,0.000,22155.824


Shadowing/Sun Position Calculations Annual Simulations

,,Calculation Method,Value {days},Allowable Number Figures in Shadow Overlap {},Polygon Clipping Algorithm,Sky Diffuse Modeling Algorithm,External Shading Calculation Method,Output External Shading Calculation Results,Disable Self-Shading Within Shading Zone Groups,Disable Self-Shading From Shading Zone Groups to Other Zones
,           1,AverageOverDaysInFrequency,7,15000,SutherlandHodgman,SimpleSkyDiffuseModeling,InternalCalculation,No,No,No


Water Heater Information

,,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency,Standard Rated Energy Factor
,           1,WaterHeater:Mixed,SWHSYS1 WATER HEATER,0.3785,845000.0,1.832,0.5680


ZoneInfiltration Airflow Stats Nominal

,,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m},Equation D - Velocity Squared Term Coefficient {s2/m2}
,           1,FIRSTFLOOR_PLENUM_INFILTRATION,INFIL_QUARTER_ON_SCH,FIRSTFLOOR_PLENUM,1660.73,0.0,6.126E-002,3.689E-005,3.020E-004,0.109,1.000,0.000,0.000,0.000
,           2,MIDFLOOR_PLENUM_INFILTRATION,INFIL_QUARTER_ON_SCH,MIDFLOOR_PLENUM,1660.73,0.0,6.126E-002,3.689E-005,3.020E-004,0.109,1.000,0.000,0.000,0.000
,           3,PERIMETER_BOT_ZN_1_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_BOT_ZN_1,207.34,11.2,4.135E-002,1.994E-004,3.020E-004,0.262,1.000,0.000,0.000,0.000
,           4,PERIMETER_BOT_ZN_2_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_BOT_ZN_2,131.26,7.1,2.757E-002,2.100E-004,3.020E-004,0.276,1.000,0.000,0.000,0.000
,           5,PERIMETER_BOT_ZN_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_BOT_ZN_3,207.34,11.2,4.135E-002,1.994E-004,3.020E-004,0.262,1.000,0.000,0.000,0.000
,           6,PERIMETER_BOT_ZN_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_BOT_ZN_4,131.25,7.1,2.757E-002,2.100E-004,3.020E-004,0.276,1.000,0.000,0.000,0.000
,           7,PERIMETER_MID_ZN_1_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_MID_ZN_1,207.34,11.2,4.135E-002,1.994E-004,3.020E-004,0.262,1.000,0.000,0.000,0.000
,           8,PERIMETER_MID_ZN_2_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_MID_ZN_2,131.26,7.1,2.757E-002,2.100E-004,3.020E-004,0.276,1.000,0.000,0.000,0.000
,           9,PERIMETER_MID_ZN_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_MID_ZN_3,207.34,11.2,4.135E-002,1.994E-004,3.020E-004,0.262,1.000,0.000,0.000,0.000
,          10,PERIMETER_MID_ZN_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_MID_ZN_4,131.25,7.1,2.757E-002,2.100E-004,3.020E-004,0.276,1.000,0.000,0.000,0.000
,          11,PERIMETER_TOP_ZN_1_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_TOP_ZN_1,207.34,11.2,4.135E-002,1.994E-004,3.020E-004,0.262,1.000,0.000,0.000,0.000
,          12,PERIMETER_TOP_ZN_2_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_TOP_ZN_2,131.26,7.1,2.757E-002,2.100E-004,3.020E-004,0.276,1.000,0.000,0.000,0.000
,          13,PERIMETER_TOP_ZN_3_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_TOP_ZN_3,207.34,11.2,4.135E-002,1.994E-004,3.020E-004,0.262,1.000,0.000,0.000,0.000
,          14,PERIMETER_TOP_ZN_4_INFILTRATION,INFIL_QUARTER_ON_SCH,PERIMETER_TOP_ZN_4,131.25,7.1,2.757E-002,2.100E-004,3.020E-004,0.276,1.000,0.000,0.000,0.000
,          15,TOPFLOOR_PLENUM_INFILTRATION,INFIL_QUARTER_ON_SCH,TOPFLOOR_PLENUM,1660.73,0.0,0.563,3.389E-004,3.020E-004,1.001,1.000,0.000,0.000,0.000


AirFlow Model

,,Simple
,           1,Simple


RoomAir Model

,,Zone Name,Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
,           1,CORE_BOTTOM,Mixing/Well-Stirred
,           2,CORE_MID,Mixing/Well-Stirred
,           3,CORE_TOP,Mixing/Well-Stirred
,           4,FIRSTFLOOR_PLENUM,Mixing/Well-Stirred
,           5,MIDFLOOR_PLENUM,Mixing/Well-Stirred
,           6,PERIMETER_BOT_ZN_1,Mixing/Well-Stirred
,           7,PERIMETER_BOT_ZN_2,Mixing/Well-Stirred
,           8,PERIMETER_BOT_ZN_3,Mixing/Well-Stirred
,           9,PERIMETER_BOT_ZN_4,Mixing/Well-Stirred
,          10,PERIMETER_MID_ZN_1,Mixing/Well-Stirred
,          11,PERIMETER_MID_ZN_2,Mixing/Well-Stirred
,          12,PERIMETER_MID_ZN_3,Mixing/Well-Stirred
,          13,PERIMETER_MID_ZN_4,Mixing/Well-Stirred
,          14,PERIMETER_TOP_ZN_1,Mixing/Well-Stirred
,          15,PERIMETER_TOP_ZN_2,Mixing/Well-Stirred
,          16,PERIMETER_TOP_ZN_3,Mixing/Well-Stirred
,          17,PERIMETER_TOP_ZN_4,Mixing/Well-Stirred
,          18,TOPFLOOR_PLENUM,Mixing/Well-Stirred


AirflowNetwork Model:Control

,,No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
,           1,NoMultizoneOrDistribution


Zone Volume Capacitance Multiplier

,,Sensible Heat Capacity Multiplier,Moisture Capacity Multiplier,Carbon Dioxide Capacity Multiplier,Generic Contaminant Capacity Multiplier
,           1,1.000,1.000,1.000,1.000


Load Timesteps in Zone Design Calculation Averaging Window

,,Value
,           1,6


Heating Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.3300
,           2,Zone CORE_BOTTOM,1.3300
,           3,Zone CORE_MID,1.3300
,           4,Zone CORE_TOP,1.3300
,           5,Zone PERIMETER_BOT_ZN_1,1.3300
,           6,Zone PERIMETER_BOT_ZN_2,1.3300
,           7,Zone PERIMETER_BOT_ZN_3,1.3300
,           8,Zone PERIMETER_BOT_ZN_4,1.3300
,           9,Zone PERIMETER_MID_ZN_1,1.3300
,          10,Zone PERIMETER_MID_ZN_2,1.3300
,          11,Zone PERIMETER_MID_ZN_3,1.3300
,          12,Zone PERIMETER_MID_ZN_4,1.3300
,          13,Zone PERIMETER_TOP_ZN_1,1.3300
,          14,Zone PERIMETER_TOP_ZN_2,1.3300
,          15,Zone PERIMETER_TOP_ZN_3,1.3300
,          16,Zone PERIMETER_TOP_ZN_4,1.3300


Cooling Sizing Factor Information

,,Sizing Factor ID,Value
,           1,Global,1.3300
,           2,Zone CORE_BOTTOM,1.3300
,           3,Zone CORE_MID,1.3300
,           4,Zone CORE_TOP,1.3300
,           5,Zone PERIMETER_BOT_ZN_1,1.3300
,           6,Zone PERIMETER_BOT_ZN_2,1.3300
,           7,Zone PERIMETER_BOT_ZN_3,1.3300
,           8,Zone PERIMETER_BOT_ZN_4,1.3300
,           9,Zone PERIMETER_MID_ZN_1,1.3300
,          10,Zone PERIMETER_MID_ZN_2,1.3300
,          11,Zone PERIMETER_MID_ZN_3,1.3300
,          12,Zone PERIMETER_MID_ZN_4,1.3300
,          13,Zone PERIMETER_TOP_ZN_1,1.3300
,          14,Zone PERIMETER_TOP_ZN_2,1.3300
,          15,Zone PERIMETER_TOP_ZN_3,1.3300
,          16,Zone PERIMETER_TOP_ZN_4,1.3300


Zone Sizing Information

,,Zone Name,Load Type,Calc Des Load {W},User Des Load {W},Calc Des Air Flow Rate {m3/s},User Des Air Flow Rate {m3/s},Design Day Name,Date/Time of Peak,Temperature at Peak {C},Humidity Ratio at Peak {kgWater/kgDryAir},Floor Area {m2},# Occupants,Calc Outdoor Air Flow Rate {m3/s},Calc DOAS Heat Addition Rate {W}
,           1,CORE_BOTTOM,Cooling,32638.18714,43408.78890,2.42869,3.23016,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:00:00,25.31500,1.87829E-002,983.53657,52.93523,0.66169,0.00000
,           2,CORE_BOTTOM,Heating,6239.27768,8298.23931,0.17943,0.66169,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,983.53657,52.93523,0.66169,0.00000
,           3,CORE_MID,Cooling,32326.22179,42993.87498,2.35901,3.13748,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,983.53657,52.93523,0.66169,0.00000
,           4,CORE_MID,Heating,8324.73612,11071.89904,0.23940,0.66169,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,983.53657,52.93523,0.66169,0.00000
,           5,CORE_TOP,Cooling,31792.00620,42283.36825,2.31956,3.08502,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,21.46300,1.64954E-002,983.53657,52.93523,0.66169,0.00000
,           6,CORE_TOP,Heating,27258.32622,36253.57387,0.78390,1.04258,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,-20.60000,6.12575E-004,983.53657,52.93523,0.66169,0.00000
,           7,PERIMETER_BOT_ZN_1,Cooling,6940.56037,9230.94529,0.51648,0.68692,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:10:00,30.75417,1.87829E-002,207.33814,11.15921,0.13949,0.00000
,           8,PERIMETER_BOT_ZN_1,Heating,9858.46724,13111.76144,0.28343,0.37697,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,207.33814,11.15921,0.13949,0.00000
,           9,PERIMETER_BOT_ZN_2,Cooling,8992.31139,11959.77414,0.66914,0.88995,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:20:00,23.95967,1.87829E-002,131.26219,7.06470,8.83088E-002,0.00000
,          10,PERIMETER_BOT_ZN_2,Heating,6546.17271,8706.40971,0.18820,0.25031,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,131.26219,7.06470,8.83088E-002,0.00000
,          11,PERIMETER_BOT_ZN_3,Cooling,5810.62495,7728.13118,0.43240,0.57509,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,31.20000,1.87829E-002,207.33814,11.15921,0.13949,0.00000
,          12,PERIMETER_BOT_ZN_3,Heating,9712.34919,12917.42443,0.27923,0.37138,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,207.33814,11.15921,0.13949,0.00000
,          13,PERIMETER_BOT_ZN_4,Cooling,9991.91432,13289.24605,0.74352,0.98889,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,131.25358,7.06424,8.83030E-002,0.00000
,          14,PERIMETER_BOT_ZN_4,Heating,6535.69265,8692.47122,0.18790,0.24991,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,131.25358,7.06424,8.83030E-002,0.00000
,          15,PERIMETER_MID_ZN_1,Cooling,8920.72570,11864.56518,0.66383,0.88289,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:10:00,30.75417,1.87829E-002,207.33814,11.15921,0.13949,0.00000
,          16,PERIMETER_MID_ZN_1,Heating,10664.62194,14183.94719,0.30661,0.40779,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,207.33814,11.15921,0.13949,0.00000
,          17,PERIMETER_MID_ZN_2,Cooling,10437.66335,13882.09225,0.77668,1.03299,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:20:00,23.95967,1.87829E-002,131.26219,7.06470,8.83088E-002,0.00000
,          18,PERIMETER_MID_ZN_2,Heating,7030.49128,9350.55340,0.20213,0.26883,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,131.26219,7.06470,8.83088E-002,0.00000
,          19,PERIMETER_MID_ZN_3,Cooling,7668.17821,10198.67702,0.57062,0.75893,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,31.20000,1.87829E-002,207.33814,11.15921,0.13949,0.00000
,          20,PERIMETER_MID_ZN_3,Heating,10539.09751,14016.99969,0.30300,0.40299,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,207.33814,11.15921,0.13949,0.00000
,          21,PERIMETER_MID_ZN_4,Cooling,11258.35446,14973.61144,0.83776,1.11422,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,131.25358,7.06424,8.83030E-002,0.00000
,          22,PERIMETER_MID_ZN_4,Heating,7064.00169,9395.12225,0.20309,0.27011,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,131.25358,7.06424,8.83030E-002,0.00000
,          23,PERIMETER_TOP_ZN_1,Cooling,9321.21896,12397.22122,0.69363,0.92252,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,30.77200,1.87829E-002,207.33814,11.15921,0.13949,0.00000
,          24,PERIMETER_TOP_ZN_1,Heating,14981.44924,19925.32749,0.43073,0.57287,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,207.33814,11.15921,0.13949,0.00000
,          25,PERIMETER_TOP_ZN_2,Cooling,10283.30791,13676.79951,0.76520,1.01771,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:10:00,23.62083,1.87829E-002,131.26219,7.06470,8.83088E-002,0.00000
,          26,PERIMETER_TOP_ZN_2,Heating,9743.59624,12958.98300,0.28013,0.37258,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,131.26219,7.06470,8.83088E-002,0.00000
,          27,PERIMETER_TOP_ZN_3,Cooling,8471.76583,11267.44855,0.63042,0.83846,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,30.41533,1.87829E-002,207.33814,11.15921,0.13949,0.00000
,          28,PERIMETER_TOP_ZN_3,Heating,14892.81557,19807.44471,0.42818,0.56948,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,207.33814,11.15921,0.13949,0.00000
,          29,PERIMETER_TOP_ZN_4,Cooling,11920.91917,15854.82250,0.88706,1.17979,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,29.52367,1.87829E-002,131.25358,7.06424,8.83030E-002,0.00000
,          30,PERIMETER_TOP_ZN_4,Heating,9801.40082,13035.86310,0.28179,0.37479,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,-20.60000,6.12575E-004,131.25358,7.06424,8.83030E-002,0.00000


System Sizing Information

,,System Name,Load Type,Peak Load Kind,User Design Capacity,Calc Des Air Flow Rate [m3/s],User Des Air Flow Rate [m3/s],Design Day Name,Date/Time of Peak
,           1,VAV_1,Cooling,Sensible,95833.11,6.37101,6.37101,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           2,VAV_1,Heating,Sensible,45218.66,1.91025,1.91025,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:20:00
,           3,VAV_2,Cooling,Sensible,101775.82,6.92650,6.92650,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           4,VAV_2,Heating,Sensible,44705.40,2.01141,2.01141,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00
,           5,VAV_3,Cooling,Sensible,103384.50,7.04349,7.04349,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 00:00:00
,           6,VAV_3,Heating,Sensible,40031.46,2.93228,2.93228,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00


Component Sizing Information

,,Component Type,Component Name,Input Field Description,Value
,           1,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],3.23016
,           2,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.23202
,           3,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,           4,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.96905
,           5,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.85270E-004
,           6,AirTerminal:SingleDuct:VAV:Reheat,CORE_BOTTOM VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,           7,Coil:Heating:Electric,CORE_BOTTOM VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],38692.95623
,           8,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],3.13748
,           9,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.23887
,          10,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          11,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.94124
,          12,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.57000E-004
,          13,AirTerminal:SingleDuct:VAV:Reheat,CORE_MID VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          14,Coil:Heating:Electric,CORE_MID VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],37582.76630
,          15,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],3.08502
,          16,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.24293
,          17,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          18,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.92551
,          19,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.40998E-004
,          20,AirTerminal:SingleDuct:VAV:Reheat,CORE_TOP VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          21,Coil:Heating:Electric,CORE_TOP VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],41629.10379
,          22,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.68692
,          23,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.23000
,          24,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          25,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.20608
,          26,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],9.93914E-004
,          27,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          28,Coil:Heating:Electric,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],15051.77123
,          29,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.88995
,          30,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          31,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          32,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.26699
,          33,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.03399E-003
,          34,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          35,Coil:Heating:Electric,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],10660.40623
,          36,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.57509
,          37,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.27472
,          38,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          39,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.17253
,          40,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],8.32110E-004
,          41,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          42,Coil:Heating:Electric,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],14828.67302
,          43,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.98889
,          44,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          45,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          46,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.29667
,          47,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.26025E-003
,          48,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_BOT_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          49,Coil:Heating:Electric,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],11845.50610
,          50,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.88289
,          51,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          52,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          53,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.26487
,          54,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.27746E-003
,          55,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          56,Coil:Heating:Electric,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],16282.63978
,          57,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.03299
,          58,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          59,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          60,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.30990
,          61,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.36089E-003
,          62,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          63,Coil:Heating:Electric,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],12373.76844
,          64,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.75893
,          65,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20818
,          66,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          67,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.22768
,          68,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.09810E-003
,          69,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          70,Coil:Heating:Electric,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],16090.98291
,          71,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.11422
,          72,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          73,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          74,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.33426
,          75,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.54671E-003
,          76,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_MID_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          77,Coil:Heating:Electric,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],13346.79523
,          78,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.92252
,          79,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          80,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          81,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.27676
,          82,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.33481E-003
,          83,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          84,Coil:Heating:Electric,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],22873.81618
,          85,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.01771
,          86,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          87,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          88,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.30531
,          89,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.32598E-003
,          90,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_2 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          91,Coil:Heating:Electric,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],14876.47498
,          92,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],0.83846
,          93,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,          94,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,          95,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.25154
,          96,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.21317E-003
,          97,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_3 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,          98,Coil:Heating:Electric,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],22738.47725
,          99,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.17979
,         100,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         101,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         102,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.35394
,         103,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],2.69658E-003
,         104,AirTerminal:SingleDuct:VAV:Reheat,PERIMETER_TOP_ZN_4 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         105,Coil:Heating:Electric,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Design Size Nominal Capacity [W],14964.73164
,         106,AirLoopHVAC,VAV_1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.91130
,         107,AirLoopHVAC,VAV_1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.91130
,         108,AirLoopHVAC,VAV_1,Sum of Air Terminal Maximum Flow Rates [m3/s],6.37101
,         109,AirLoopHVAC,VAV_1,Adjusted Heating Design Air Flow Rate [m3/s],1.91130
,         110,AirLoopHVAC,VAV_1,Adjusted Cooling Design Air Flow Rate [m3/s],6.37101
,         111,AirLoopHVAC,VAV_1,Adjusted Main Design Air Flow Rate [m3/s],6.37101
,         112,AirLoopHVAC,VAV_1,User Heating Air Flow Ratio [],0.30000
,         113,AirLoopHVAC,VAV_1,Calculated Heating Air Flow Ratio [],0.30000
,         114,AirLoopHVAC,VAV_2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.07795
,         115,AirLoopHVAC,VAV_2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.07795
,         116,AirLoopHVAC,VAV_2,Sum of Air Terminal Maximum Flow Rates [m3/s],6.92650
,         117,AirLoopHVAC,VAV_2,Adjusted Heating Design Air Flow Rate [m3/s],2.07795
,         118,AirLoopHVAC,VAV_2,Adjusted Cooling Design Air Flow Rate [m3/s],6.92650
,         119,AirLoopHVAC,VAV_2,Adjusted Main Design Air Flow Rate [m3/s],6.92650
,         120,AirLoopHVAC,VAV_2,User Heating Air Flow Ratio [],0.30000
,         121,AirLoopHVAC,VAV_2,Calculated Heating Air Flow Ratio [],0.30000
,         122,AirLoopHVAC,VAV_3,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.11305
,         123,AirLoopHVAC,VAV_3,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.11305
,         124,AirLoopHVAC,VAV_3,Sum of Air Terminal Maximum Flow Rates [m3/s],7.04349
,         125,AirLoopHVAC,VAV_3,Adjusted Heating Design Air Flow Rate [m3/s],2.93228
,         126,AirLoopHVAC,VAV_3,Adjusted Cooling Design Air Flow Rate [m3/s],7.04349
,         127,AirLoopHVAC,VAV_3,Adjusted Main Design Air Flow Rate [m3/s],7.04349
,         128,AirLoopHVAC,VAV_3,User Heating Air Flow Ratio [],0.30000
,         129,AirLoopHVAC,VAV_3,Calculated Heating Air Flow Ratio [],0.41631
,         130,AirLoopHVAC,VAV_1,Design Supply Air Flow Rate [m3/s],6.37101
,         131,AirLoopHVAC,VAV_2,Design Supply Air Flow Rate [m3/s],6.92650
,         132,AirLoopHVAC,VAV_3,Design Supply Air Flow Rate [m3/s],7.04349
,         133,Controller:OutdoorAir,VAV_1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],6.37101
,         134,Controller:OutdoorAir,VAV_1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],1.11728
,         135,Coil:Cooling:DX:TwoSpeed,VAV_1_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],6.37101
,         136,Coil:Cooling:DX:TwoSpeed,VAV_1_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],140305.43140
,         137,Coil:Cooling:DX:TwoSpeed,VAV_1_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.73735
,         138,Coil:Cooling:DX:TwoSpeed,VAV_1_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],2.12346
,         139,Coil:Cooling:DX:TwoSpeed,VAV_1_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],46763.80029
,         140,Coil:Cooling:DX:TwoSpeed,VAV_1_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.73735
,         141,Coil:Heating:Fuel,VAV_1_HEATC,Design Size Nominal Capacity [W],45213.30757
,         142,Fan:VariableVolume,VAV_1_FAN,Design Size Maximum Flow Rate [m3/s],6.37101
,         143,Controller:OutdoorAir,VAV_2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],6.92650
,         144,Controller:OutdoorAir,VAV_2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],1.11728
,         145,Coil:Cooling:DX:TwoSpeed,VAV_2_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],6.92650
,         146,Coil:Cooling:DX:TwoSpeed,VAV_2_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],144086.05757
,         147,Coil:Cooling:DX:TwoSpeed,VAV_2_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.75757
,         148,Coil:Cooling:DX:TwoSpeed,VAV_2_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],2.30860
,         149,Coil:Cooling:DX:TwoSpeed,VAV_2_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],48023.88299
,         150,Coil:Cooling:DX:TwoSpeed,VAV_2_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.75757
,         151,Coil:Heating:Fuel,VAV_2_HEATC,Design Size Nominal Capacity [W],44367.74541
,         152,Fan:VariableVolume,VAV_2_FAN,Design Size Maximum Flow Rate [m3/s],6.92650
,         153,Controller:OutdoorAir,VAV_3_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],7.04349
,         154,Controller:OutdoorAir,VAV_3_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],1.11728
,         155,Coil:Cooling:DX:TwoSpeed,VAV_3_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],7.04349
,         156,Coil:Cooling:DX:TwoSpeed,VAV_3_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],146093.50486
,         157,Coil:Cooling:DX:TwoSpeed,VAV_3_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.75842
,         158,Coil:Cooling:DX:TwoSpeed,VAV_3_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],2.34760
,         159,Coil:Cooling:DX:TwoSpeed,VAV_3_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],48692.96517
,         160,Coil:Cooling:DX:TwoSpeed,VAV_3_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.75842
,         161,Coil:Heating:Fuel,VAV_3_HEATC,Design Size Nominal Capacity [W],44189.11095
,         162,Fan:VariableVolume,VAV_3_FAN,Design Size Maximum Flow Rate [m3/s],7.04349
,         163,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],3.12000E-005
,         164,PlantLoop,SWHSYS1,Plant Loop Volume [m3],3.74400E-003
,         165,Pump:ConstantSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],3.12000E-005
,         166,Pump:ConstantSpeed,SWHSYS1 PUMP,Design Power Consumption [W],8.44009
,         167,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],3.12000E-005


VAV DX Cooling Coil Standard Rating Information

,,DX Coil Type,DX Coil Name,Fan Type,Fan Name,Standard Net Cooling Capacity {W},Standard Net Cooling Capacity {Btu/h},IEER {Btu/W-h},COP 100% Capacity {W/W},COP 75% Capacity {W/W},COP 50% Capacity {W/W},COP 25% Capacity {W/W},EER 100% Capacity {Btu/W-h},EER 75% Capacity {Btu/W-h},EER 50% Capacity {Btu/W-h},EER 25% Capacity {Btu/W-h},Supply Air Flow 100% {kg/s},Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
,           1,Coil:Cooling:DX:TwoSpeed,VAV_1_COOLC DXCOIL,N/A,N/A,135169.88,461218.78,11.45,2.80,3.20,3.60,3.74,9.54,10.92,12.28,12.77,7.1950,5.8171,3.9101,1.5991
,           2,Coil:Cooling:DX:TwoSpeed,VAV_2_COOLC DXCOIL,N/A,N/A,138515.32,472633.90,11.33,2.77,3.16,3.56,3.72,9.47,10.80,12.13,12.68,7.8223,6.3338,4.2579,1.7083
,           3,Coil:Cooling:DX:TwoSpeed,VAV_3_COOLC DXCOIL,N/A,N/A,140429.31,479164.70,11.32,2.77,3.16,3.55,3.71,9.46,10.79,12.13,12.67,7.9544,6.4374,4.3257,1.7373


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,9


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,CORE_BOTTOM,RunPeriod: RUNPERIOD 1,0.1997089210,0.1501206374,Pass,Pass,0.9129895361,3.3546379710,Pass,Pass
,           2,CORE_MID,RunPeriod: RUNPERIOD 1,6.7676872624E-002,5.5127774065E-002,Pass,Pass,0.5098857969,0.4916561904,Pass,Pass
,           3,CORE_TOP,RunPeriod: RUNPERIOD 1,0.2205418444,0.2335098960,Pass,Pass,0.5463248510,0.4758266519,Pass,Pass
,           4,FIRSTFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,0.1010101323,7.9796728937E-002,Pass,Pass,0.4388361034,0.4832264670,Pass,Pass
,           5,MIDFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,0.1296623292,0.1037177261,Pass,Pass,0.5037649973,0.4821920910,Pass,Pass
,           6,PERIMETER_BOT_ZN_1,RunPeriod: RUNPERIOD 1,0.2481676116,0.3227547622,Pass,Pass,0.8822068131,3.0137662052,Pass,Pass
,           7,PERIMETER_BOT_ZN_2,RunPeriod: RUNPERIOD 1,0.2676163378,0.3790041175,Pass,Pass,0.9240961020,3.3097671507,Pass,Pass
,           8,PERIMETER_BOT_ZN_3,RunPeriod: RUNPERIOD 1,0.3037762356,0.3763358154,Pass,Pass,0.8142979303,2.6997314420,Pass,Pass
,           9,PERIMETER_BOT_ZN_4,RunPeriod: RUNPERIOD 1,0.3171527548,0.4006836086,Pass,Pass,0.7158139839,2.1431302905,Pass,Pass
,          10,PERIMETER_MID_ZN_1,RunPeriod: RUNPERIOD 1,0.4253340645,0.5442854819,Pass,Pass,0.5608870625,0.8797234409,Pass,Pass
,          11,PERIMETER_MID_ZN_2,RunPeriod: RUNPERIOD 1,0.5390268726,0.6104441851,Pass,Pass,0.4962920706,0.4831223181,Pass,Pass
,          12,PERIMETER_MID_ZN_3,RunPeriod: RUNPERIOD 1,0.5843504771,0.6285994896,Pass,Pass,0.4907561477,0.4807347139,Pass,Pass
,          13,PERIMETER_MID_ZN_4,RunPeriod: RUNPERIOD 1,0.5979681050,0.6514719264,Pass,Pass,0.4908026687,0.4809289750,Pass,Pass
,          14,PERIMETER_TOP_ZN_1,RunPeriod: RUNPERIOD 1,0.6143819837,0.7654692294,Pass,Pass,0.5420984590,0.5347133111,Pass,Pass
,          15,PERIMETER_TOP_ZN_2,RunPeriod: RUNPERIOD 1,0.7784634831,0.8377572325,Pass,Pass,0.5265347668,0.4719775176,Pass,Pass
,          16,PERIMETER_TOP_ZN_3,RunPeriod: RUNPERIOD 1,0.8288125735,0.8759836936,Pass,Pass,0.5306557299,0.4698096092,Pass,Pass
,          17,PERIMETER_TOP_ZN_4,RunPeriod: RUNPERIOD 1,0.8379344790,0.8901281508,Pass,Pass,0.5332701046,0.4713666546,Pass,Pass
,          18,TOPFLOOR_PLENUM,RunPeriod: RUNPERIOD 1,0.5395315729,0.3844255796,Pass,Pass,0.4897015227,0.4919650886,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],3858.91,267.70,0.00,2291.47,1352.64,7770.73


