Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:53
----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,CORE_BOT_ZN_5_FLOOR,EXT-SLAB,0.30,2.193,3.401,983.54,983.54,0.00,180.00,
,PERIMETER_BOT_PLENUM_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,40.57,40.57,90.00,90.00,E
,PERIMETER_BOT_PLENUM_WALL_NORTH,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,60.85,60.85,0.00,90.00,N
,PERIMETER_BOT_PLENUM_WALL_SOUTH,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,60.85,60.85,180.00,90.00,S
,PERIMETER_BOT_PLENUM_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,40.57,40.57,270.00,90.00,W
,PERIMETER_MID_PLENUM_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,40.57,40.57,90.00,90.00,E
,PERIMETER_MID_PLENUM_WALL_NORTH,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,60.85,60.85,0.00,90.00,N
,PERIMETER_MID_PLENUM_WALL_SOUTH,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,60.85,60.85,180.00,90.00,S
,PERIMETER_MID_PLENUM_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,40.57,40.57,270.00,90.00,W
,PERIMETER_BOT_ZN_1_WALL_SOUTH,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,136.92,71.63,180.00,90.00,S
,PERIMETER_BOT_ZN_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,207.34,207.34,180.00,180.00,
,PERIMETER_BOT_ZN_2_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,91.28,47.75,90.00,90.00,E
,PERIMETER_BOT_ZN_2_FLOOR,EXT-SLAB,0.30,2.193,3.401,131.26,131.26,90.00,180.00,
,PERIMETER_BOT_ZN_3_WALL_NORTH,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,136.92,71.63,0.00,90.00,N
,PERIMETER_BOT_ZN_3_FLOOR,EXT-SLAB,0.30,2.193,3.401,207.34,207.34,0.00,180.00,
,PERIMETER_BOT_ZN_4_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,91.28,47.75,270.00,90.00,W
,PERIMETER_BOT_ZN_4_FLOOR,EXT-SLAB,0.30,2.193,3.401,131.25,131.25,270.00,180.00,
,PERIMETER_MID_ZN_1_WALL_SOUTH,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,136.92,71.63,180.00,90.00,S
,PERIMETER_MID_ZN_2_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,91.28,47.75,90.00,90.00,E
,PERIMETER_MID_ZN_3_WALL_NORTH,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,136.92,71.63,0.00,90.00,N
,PERIMETER_MID_ZN_4_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,91.28,47.75,270.00,90.00,W
,PERIMETER_TOP_ZN_1_WALL_SOUTH,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,136.92,71.63,180.00,90.00,S
,PERIMETER_TOP_ZN_2_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,91.28,47.75,90.00,90.00,E
,PERIMETER_TOP_ZN_3_WALL_NORTH,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,136.92,71.63,0.00,90.00,N
,PERIMETER_TOP_ZN_4_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,91.28,47.75,270.00,90.00,W
,PERIMETER_TOP_PLENUM_WALL_EAST,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,40.57,40.57,90.00,90.00,E
,PERIMETER_TOP_PLENUM_WALL_NORTH,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,60.85,60.85,0.00,90.00,N
,PERIMETER_TOP_PLENUM_WALL_SOUTH,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,60.85,60.85,180.00,90.00,S
,PERIMETER_TOP_PLENUM_WALL_WEST,STEEL FRAME NON-RES EXT WALL,0.22,0.477,0.514,40.57,40.57,270.00,90.00,W
,BUILDING_ROOF,IEAD NON-RES ROOF,0.30,0.358,0.376,1660.73,1660.73,0.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,65.28,0.00,0.00,65.28,65.28,3.241,0.385,0.305,,,No,PERIMETER_BOT_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW,WINDOW NON-RES FIXED,43.52,0.00,0.00,43.52,43.52,3.241,0.385,0.305,,,No,PERIMETER_BOT_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,65.28,0.00,0.00,65.28,65.28,3.241,0.385,0.305,,,No,PERIMETER_BOT_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,43.52,0.00,0.00,43.52,43.52,3.241,0.385,0.305,,,No,PERIMETER_BOT_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,65.28,0.00,0.00,65.28,65.28,3.241,0.385,0.305,,,No,PERIMETER_MID_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,WINDOW NON-RES FIXED,43.52,0.00,0.00,43.52,43.52,3.241,0.385,0.305,,,No,PERIMETER_MID_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,65.28,0.00,0.00,65.28,65.28,3.241,0.385,0.305,,,No,PERIMETER_MID_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,43.52,0.00,0.00,43.52,43.52,3.241,0.385,0.305,,,No,PERIMETER_MID_ZN_4_WALL_WEST,270.00,90.00,W
,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,WINDOW NON-RES FIXED,65.28,0.00,0.00,65.28,65.28,3.241,0.385,0.305,,,No,PERIMETER_TOP_ZN_1_WALL_SOUTH,180.00,90.00,S
,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,WINDOW NON-RES FIXED,43.52,0.00,0.00,43.52,43.52,3.241,0.385,0.305,,,No,PERIMETER_TOP_ZN_2_WALL_EAST,90.00,90.00,E
,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,WINDOW NON-RES FIXED,65.28,0.00,0.00,65.28,65.28,3.241,0.385,0.305,,,No,PERIMETER_TOP_ZN_3_WALL_NORTH,0.00,90.00,N
,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,WINDOW NON-RES FIXED,43.52,0.00,0.00,43.52,43.52,3.241,0.385,0.305,,,No,PERIMETER_TOP_ZN_4_WALL_WEST,270.00,90.00,W
,Total or Average,,,,,,652.83,3.241,0.385,0.305,,,,,,,
,North Total or Average,,,,,,195.85,3.241,0.385,0.305,,,,,,,
,Non-North Total or Average,,,,,,456.98,3.241,0.385,0.305,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_MID_ZN_2_WALL_EAST_WINDOW,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_4_WALL_WEST_WINDOW,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,CORE_BOTTOM_LIGHTS,CORE_BOTTOM,10.7600,983.54,10582.85,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,119.68
,CORE_MID_LIGHTS,CORE_MID,10.7600,983.54,10582.85,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,119.68
,CORE_TOP_LIGHTS,CORE_TOP,10.7600,983.54,10582.85,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,119.68
,PERIMETER_BOT_ZN_1_LIGHTS,PERIMETER_BOT_ZN_1,10.7600,207.34,2230.96,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,25.23
,PERIMETER_BOT_ZN_2_LIGHTS,PERIMETER_BOT_ZN_2,10.7600,131.26,1412.38,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,15.97
,PERIMETER_BOT_ZN_3_LIGHTS,PERIMETER_BOT_ZN_3,10.7600,207.34,2230.96,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,25.23
,PERIMETER_BOT_ZN_4_LIGHTS,PERIMETER_BOT_ZN_4,10.7600,131.25,1412.29,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,15.97
,PERIMETER_MID_ZN_1_LIGHTS,PERIMETER_MID_ZN_1,10.7600,207.34,2230.96,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,25.23
,PERIMETER_MID_ZN_2_LIGHTS,PERIMETER_MID_ZN_2,10.7600,131.26,1412.38,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,15.97
,PERIMETER_MID_ZN_3_LIGHTS,PERIMETER_MID_ZN_3,10.7600,207.34,2230.96,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,25.23
,PERIMETER_MID_ZN_4_LIGHTS,PERIMETER_MID_ZN_4,10.7600,131.25,1412.29,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,15.97
,PERIMETER_TOP_ZN_1_LIGHTS,PERIMETER_TOP_ZN_1,10.7600,207.34,2230.96,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,25.23
,PERIMETER_TOP_ZN_2_LIGHTS,PERIMETER_TOP_ZN_2,10.7600,131.26,1412.38,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,15.97
,PERIMETER_TOP_ZN_3_LIGHTS,PERIMETER_TOP_ZN_3,10.7600,207.34,2230.96,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,25.23
,PERIMETER_TOP_ZN_4_LIGHTS,PERIMETER_TOP_ZN_4,10.7600,131.25,1412.29,General,BLDG_LIGHT_SCH,61.85,168.00,60.24,0.4000,Y,15.97
,Interior Lighting Total,,10.7600,4982.19,53608.32,,,,,,,,606.24


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,14804.00,AstronomicalClock,-,,83.69,83.69,232.57
,Exterior Lighting Total,14804.00,,,,,,232.57


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,None,,,,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,VAV_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,140305.43,103454.80,36850.64,0.74,3.23,,
,VAV_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,144086.06,109154.70,34931.36,0.76,3.23,,
,VAV_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,146093.50,110800.19,35293.32,0.76,3.23,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,VAV_1_COOLC DXCOIL,,135169.9,2.80,9.54,N/A,11.45
,VAV_2_COOLC DXCOIL,,138515.3,2.77,9.47,N/A,11.33
,VAV_3_COOLC DXCOIL,,140429.3,2.77,9.46,N/A,11.32
ANSI/AHRI ratings include supply fan


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,VAV_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,
,VAV_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,
,VAV_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,CORE_BOTTOM VAV BOX REHEAT COIL,Coil:Heating:Electric,,38692.96,1.00
,CORE_MID VAV BOX REHEAT COIL,Coil:Heating:Electric,,37582.77,1.00
,CORE_TOP VAV BOX REHEAT COIL,Coil:Heating:Electric,,41629.10,1.00
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,,15051.77,1.00
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,,10660.41,1.00
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,,14828.67,1.00
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,,11845.51,1.00
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,,16282.64,1.00
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,,12373.77,1.00
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,,16090.98,1.00
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,,13346.80,1.00
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,,22873.82,1.00
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,,14876.47,1.00
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,,22738.48,1.00
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,,14964.73,1.00
,VAV_1_HEATC,Coil:Heating:Fuel,,45213.31,0.80
,VAV_2_HEATC,Coil:Heating:Fuel,,44367.75,0.80
,VAV_3_HEATC,Coil:Heating:Fuel,,44189.11,0.80


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,VAV_1_FAN,Fan:VariableVolume,0.59,1109.65,6.37,11951.96,1875.99,1.00,1.12,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00
,VAV_2_FAN,Fan:VariableVolume,0.59,1109.65,6.93,12994.04,1875.99,1.00,1.12,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00
,VAV_3_FAN,Fan:VariableVolume,0.59,1109.65,7.04,13213.52,1875.99,1.00,1.12,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,SWHSYS1 PUMP,Pump:ConstantSpeed,Intermittent,179352.00,0.000031,8.44,270515.84,0.85,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,0.38,845000.00,0.80,1.83,0.57


VAV DX Cooling Standard Rating Details

,,DX Cooling Coil Type,Assocated Fan,Net Cooling Capacity [W],COP [W/W],EER [Btu/W-h],IEER [Btu/W-h],Supply Air Flow 100% [kg/s],COP 75% Capacity [W/W],EER 75% Capacity [Btu/W-h],Supply Air Flow 75% [kg/s],COP 50% Capacity [W/W],EER 50% Capacity [Btu/W-h],Supply Air Flow 50% [kg/s],COP 25% Capacity [W/W],EER 25% Capacity [Btu/W-h],Supply Air Flow 25% [kg/s]
,VAV_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,135169.88,2.80,9.54,11.45,7.1950,3.20,10.92,5.8171,3.60,12.28,3.9101,3.74,12.77,1.5991
,VAV_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,138515.32,2.77,9.47,11.33,7.8223,3.16,10.80,6.3338,3.56,12.13,4.2579,3.72,12.68,1.7083
,VAV_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,140429.31,2.77,9.46,11.32,7.9544,3.16,10.79,6.4374,3.55,12.13,4.3257,3.71,12.67,1.7373
Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,CORE_BOTTOM,32638.19,43408.79,44.14,2.429,3.230,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 09:00:00,24.00,24.00,0.00887,25.31,0.01878,0.662,0.00
,CORE_MID,32326.22,42993.87,43.71,2.359,3.137,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00887,21.46,0.01650,0.662,0.00
,CORE_TOP,31792.01,42283.37,42.99,2.320,3.085,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,24.00,24.00,0.00888,21.46,0.01650,0.662,0.00
,PERIMETER_BOT_ZN_1,6940.56,9230.95,44.52,0.516,0.687,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:10:00,24.00,24.00,0.00905,30.75,0.01878,0.139,0.00
,PERIMETER_BOT_ZN_2,8992.31,11959.77,91.11,0.669,0.890,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:20:00,24.00,24.00,0.00878,23.96,0.01878,0.088,0.00
,PERIMETER_BOT_ZN_3,5810.62,7728.13,37.27,0.432,0.575,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,24.00,24.00,0.00915,31.20,0.01878,0.139,0.00
,PERIMETER_BOT_ZN_4,9991.91,13289.25,101.25,0.744,0.989,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00875,29.52,0.01878,0.088,0.00
,PERIMETER_MID_ZN_1,8920.73,11864.57,57.22,0.664,0.883,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:10:00,24.00,24.00,0.00893,30.75,0.01878,0.139,0.00
,PERIMETER_MID_ZN_2,10437.66,13882.09,105.76,0.777,1.033,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:20:00,24.00,24.00,0.00874,23.96,0.01878,0.088,0.00
,PERIMETER_MID_ZN_3,7668.18,10198.68,49.19,0.571,0.759,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,24.00,24.00,0.00900,31.20,0.01878,0.139,0.00
,PERIMETER_MID_ZN_4,11258.35,14973.61,114.08,0.838,1.114,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00872,29.52,0.01878,0.088,0.00
,PERIMETER_TOP_ZN_1,9321.22,12397.22,59.79,0.694,0.923,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,24.00,24.00,0.00891,30.77,0.01878,0.139,0.00
,PERIMETER_TOP_ZN_2,10283.31,13676.80,104.19,0.765,1.018,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 08:10:00,24.00,24.00,0.00874,23.62,0.01878,0.088,0.00
,PERIMETER_TOP_ZN_3,8471.77,11267.45,54.34,0.630,0.838,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,24.00,24.00,0.00895,30.42,0.01878,0.139,0.00
,PERIMETER_TOP_ZN_4,11920.92,15854.82,120.80,0.887,1.180,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:10:00,24.00,24.00,0.00871,29.52,0.01878,0.088,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,CORE_BOTTOM,6239.28,8298.24,8.44,0.179,0.662,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00800,-20.60,0.00061,0.662,0.00
,CORE_MID,8324.74,11071.90,11.26,0.239,0.662,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00800,-20.60,0.00061,0.662,0.00
,CORE_TOP,27258.33,36253.57,36.86,0.784,1.043,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00800,-20.60,0.00061,0.662,0.00
,PERIMETER_BOT_ZN_1,9858.47,13111.76,63.24,0.283,0.377,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.99,0.00693,-20.60,0.00061,0.139,0.00
,PERIMETER_BOT_ZN_2,6546.17,8706.41,66.33,0.188,0.250,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.99,0.00693,-20.60,0.00061,0.088,0.00
,PERIMETER_BOT_ZN_3,9712.35,12917.42,62.30,0.279,0.371,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.99,0.00692,-20.60,0.00061,0.139,0.00
,PERIMETER_BOT_ZN_4,6535.69,8692.47,66.23,0.188,0.250,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.99,0.00692,-20.60,0.00061,0.088,0.00
,PERIMETER_MID_ZN_1,10664.62,14183.95,68.41,0.307,0.408,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.99,0.00700,-20.60,0.00061,0.139,0.00
,PERIMETER_MID_ZN_2,7030.49,9350.55,71.24,0.202,0.269,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.99,0.00699,-20.60,0.00061,0.088,0.00
,PERIMETER_MID_ZN_3,10539.10,14017.00,67.60,0.303,0.403,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.99,0.00699,-20.60,0.00061,0.139,0.00
,PERIMETER_MID_ZN_4,7064.00,9395.12,71.58,0.203,0.270,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.99,0.00699,-20.60,0.00061,0.088,0.00
,PERIMETER_TOP_ZN_1,14981.45,19925.33,96.10,0.431,0.573,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.99,0.00726,-20.60,0.00061,0.139,0.00
,PERIMETER_TOP_ZN_2,9743.60,12958.98,98.73,0.280,0.373,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.99,0.00724,-20.60,0.00061,0.088,0.00
,PERIMETER_TOP_ZN_3,14892.82,19807.44,95.53,0.428,0.569,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.99,0.00726,-20.60,0.00061,0.139,0.00
,PERIMETER_TOP_ZN_4,9801.40,13035.86,99.32,0.282,0.375,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,21.00,20.99,0.00725,-20.60,0.00061,0.088,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,VAV_1,6.37,6.37,1.91,1.91,6.3710,1.9113,6.3710,0.3000,0.3000
,VAV_2,6.93,6.93,2.01,2.01,6.9265,2.0780,6.9265,0.3000,0.3000
,VAV_3,7.04,7.04,2.93,2.93,7.0435,2.9323,7.0435,0.4163,0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,CORE_BOTTOM VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_BOTTOM VAV BOX,38692.956,38692.956,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,38692.96,26420.51,0.661690,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,8298.24,0.00,-999.00,-999.00
,CORE_MID VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_MID VAV BOX,37582.766,37582.766,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,37582.77,26420.51,0.661690,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,11071.90,0.00,-999.00,-999.00
,CORE_TOP VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_TOP VAV BOX,41629.104,41629.104,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,41629.10,41629.10,1.042583,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,36253.57,0.00,-999.00,-999.00
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_1 VAV BOX,15051.771,15051.771,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,15051.77,15051.77,0.376965,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00692984,43.8429,13111.76,0.00,-999.00,-999.00
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_2 VAV BOX,10660.406,10660.406,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,10660.41,9994.51,0.250308,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00692619,43.8208,8706.41,0.00,-999.00,-999.00
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_3 VAV BOX,14828.673,14828.673,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,14828.67,14828.67,0.371378,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00691610,43.7570,12917.42,0.00,-999.00,-999.00
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_4 VAV BOX,11845.506,11845.506,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,11845.51,9978.51,0.249908,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00692472,43.8116,8692.47,0.00,-999.00,-999.00
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_1 VAV BOX,16282.640,16282.640,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,16282.64,16282.64,0.407792,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00699968,44.2796,14183.95,0.00,-999.00,-999.00
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_2 VAV BOX,12373.768,12373.768,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,12373.77,10733.98,0.268828,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00698995,44.2195,9350.55,0.00,-999.00,-999.00
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_3 VAV BOX,16090.983,16090.983,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,16090.98,16090.98,0.402992,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00698939,44.2153,14017.00,0.00,-999.00,-999.00
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_4 VAV BOX,13346.795,13346.795,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,13346.80,10785.15,0.270109,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00699409,44.2454,9395.12,0.00,-999.00,-999.00
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_1 VAV BOX,22873.816,22873.816,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,22873.82,22873.82,0.572865,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00725899,45.9001,19925.33,0.00,-999.00,-999.00
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_2 VAV BOX,14876.475,14876.475,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,14876.47,14876.47,0.372575,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00724234,45.7968,12958.98,0.00,-999.00,-999.00
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_3 VAV BOX,22738.477,22738.477,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,22738.48,22738.48,0.569476,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00725502,45.8753,19807.44,0.00,-999.00,-999.00
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_4 VAV BOX,14964.732,14964.732,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,14964.73,14964.73,0.374785,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00724635,45.8218,13035.86,0.00,-999.00,-999.00
,VAV_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,VAV_1,140305.431,103454.795,6.371014,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,135821.57,99114.93,6.371014,25.53,18.38,0.01061963,11.24,11.24,0.00850000,26.90,0.01878287,24.40,17.5370,24.00,0.00894572,46.9987,55201.43,0.00,140291.75,102755.46
,VAV_1_HEATC,Coil:Heating:Fuel,AirLoopHVAC,VAV_1,45213.308,45213.308,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,45213.31,45213.31,1.911304,-3.32,-3.32,0.00338940,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,58.4565,21.00,0.00764969,48.3246,27860.40,0.00,-999.00,-999.00
,VAV_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,VAV_2,144086.058,109154.699,6.926501,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,139626.89,105920.23,6.926501,25.24,18.02,0.01028415,11.24,11.24,0.00850000,25.38,0.01774672,23.36,16.1305,24.00,0.00892963,46.9152,56983.90,0.00,144072.00,108384.66
,VAV_2_HEATC,Coil:Heating:Fuel,AirLoopHVAC,VAV_2,44367.745,44367.745,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,44367.75,44367.75,2.077950,-1.37,-1.37,0.00371566,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,53.7685,21.00,0.00773290,48.8425,36713.23,0.00,-999.00,-999.00
,VAV_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,VAV_3,146093.505,110800.187,7.043494,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,141711.64,107828.73,7.043494,25.22,18.00,0.01026008,11.24,11.24,0.00850000,25.41,0.01778097,23.39,15.8626,24.00,0.00888038,46.6599,64512.45,0.00,146079.26,109991.57
,VAV_3_HEATC,Coil:Heating:Fuel,AirLoopHVAC,VAV_3,44189.111,44189.111,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,44189.11,44189.11,2.113048,-1.00,-1.00,0.00386671,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,52.8754,21.00,0.00783773,49.4952,61187.45,0.00,-999.00,-999.00


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,CORE_BOTTOM VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_BOTTOM VAV BOX,CORE_BOTTOM,N/A,N/A,N/A,Yes,No,unknown,No,38692.956,38692.956,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,38692.96,26420.51,1.0000,0.77807157,0.661690,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,38692.96,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00800000,21.00,0.00800000,50.5027,8298.24,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,CORE_MID VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_MID VAV BOX,CORE_MID,N/A,N/A,N/A,Yes,No,unknown,No,37582.766,37582.766,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,37582.77,26420.51,1.0000,0.77807157,0.661690,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,37582.77,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00800000,21.00,0.00800000,50.5027,11071.90,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,CORE_TOP VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORE_TOP VAV BOX,CORE_TOP,N/A,N/A,N/A,Yes,No,unknown,No,41629.104,41629.104,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,41629.10,41629.10,1.0000,1.22595765,1.042583,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,41629.10,-20.60,0.00061258,-20.60,0.00000000,0.0000,21.00,0.00800000,21.00,0.00800000,50.5027,36253.57,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_1 VAV BOX,PERIMETER_BOT_ZN_1,N/A,N/A,N/A,Yes,No,unknown,No,15051.771,15051.771,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,15051.77,15051.77,1.0000,0.44326763,0.376965,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,15051.77,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00692984,20.99,0.00692984,43.8429,13111.76,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_2 VAV BOX,PERIMETER_BOT_ZN_2,N/A,N/A,N/A,Yes,No,unknown,No,10660.406,10660.406,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,10660.41,9994.51,1.0000,0.29433367,0.250308,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,10660.41,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00692619,20.99,0.00692619,43.8208,8706.41,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_3 VAV BOX,PERIMETER_BOT_ZN_3,N/A,N/A,N/A,Yes,No,unknown,No,14828.673,14828.673,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,14828.67,14828.67,1.0000,0.43669749,0.371378,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,14828.67,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00691610,20.99,0.00691610,43.7570,12917.42,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_BOT_ZN_4 VAV BOX,PERIMETER_BOT_ZN_4,N/A,N/A,N/A,Yes,No,unknown,No,11845.506,11845.506,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,11845.51,9978.51,1.0000,0.29386245,0.249908,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,11845.51,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00692472,20.99,0.00692472,43.8116,8692.47,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_1 VAV BOX,PERIMETER_MID_ZN_1,N/A,N/A,N/A,Yes,No,unknown,No,16282.640,16282.640,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,16282.64,16282.64,1.0000,0.47951613,0.407792,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,16282.64,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00699968,20.99,0.00699968,44.2796,14183.95,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_2 VAV BOX,PERIMETER_MID_ZN_2,N/A,N/A,N/A,Yes,No,unknown,No,12373.768,12373.768,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,12373.77,10733.98,1.0000,0.31611080,0.268828,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,12373.77,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00698995,20.99,0.00698995,44.2195,9350.55,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_3 VAV BOX,PERIMETER_MID_ZN_3,N/A,N/A,N/A,Yes,No,unknown,No,16090.983,16090.983,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,16090.98,16090.98,1.0000,0.47387193,0.402992,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,16090.98,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00698939,20.99,0.00698939,44.2153,14017.00,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_MID_ZN_4 VAV BOX,PERIMETER_MID_ZN_4,N/A,N/A,N/A,Yes,No,unknown,No,13346.795,13346.795,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,13346.80,10785.15,1.0000,0.31761753,0.270109,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,13346.80,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00699409,20.99,0.00699409,44.2454,9395.12,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_1 VAV BOX,PERIMETER_TOP_ZN_1,N/A,N/A,N/A,Yes,No,unknown,No,22873.816,22873.816,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,22873.82,22873.82,1.0000,0.67362320,0.572865,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,22873.82,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00725899,20.99,0.00725899,45.9001,19925.33,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_2 VAV BOX,PERIMETER_TOP_ZN_2,N/A,N/A,N/A,Yes,No,unknown,No,14876.475,14876.475,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,14876.47,14876.47,1.0000,0.43810524,0.372575,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,14876.47,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00724234,20.99,0.00724234,45.7968,12958.98,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_3 VAV BOX,PERIMETER_TOP_ZN_3,N/A,N/A,N/A,Yes,No,unknown,No,22738.477,22738.477,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,22738.48,22738.48,1.0000,0.66963753,0.569476,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,22738.48,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00725502,20.99,0.00725502,45.8753,19807.44,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
