Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:53
,PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL,Coil:Heating:Electric,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,PERIMETER_TOP_ZN_4 VAV BOX,PERIMETER_TOP_ZN_4,N/A,N/A,N/A,Yes,No,unknown,No,14964.732,14964.732,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,14964.73,14964.73,1.0000,0.44070435,0.374785,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,-999.0,-999.00,-999.00,-999.00,0.000,14964.73,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00724635,20.99,0.00724635,45.8218,13035.86,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,VAV_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,VAV_1,CORE_BOTTOM; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_4;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,140305.431,103454.795,6.371014,-999.0,-999.000,-999.0000,1.00000,1.00000,1024.5814,1004.8586,1.1759,VAV_1_FAN,Fan:VariableVolume,6.371014,7.49157775,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 18:00:00,135821.57,99114.93,1.0330,7.49157775,6.371014,25.53,18.38,0.01061963,52716.9,11.24,11.24,0.00850000,32732.9,-999.0,-999.00,-999.00,-999.00,11951.958,123869.61,26.90,0.01878287,24.40,1.11728245,17.5370,25.24,0.00888360,24.00,0.00894572,46.9987,55201.43,0.00,140291.75,102755.46,7.19497503,26.67,19.44,0.01117891,55307.7,12.69,12.68,0.00913343,35809.1
,VAV_1_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,VAV_1,CORE_BOTTOM; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_4;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,45213.308,45213.308,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_1_FAN,Fan:VariableVolume,6.371014,7.49157775,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 13:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,45213.31,45213.31,1.0000,2.24747333,1.911304,-3.32,-3.32,0.00338940,5119.6,16.70,12.96,0.00800000,37036.7,-999.0,-999.00,-999.00,-999.00,0.000,45213.31,-20.60,0.00061258,-20.60,1.11728245,58.4565,20.99,0.00729671,21.00,0.00764969,48.3246,27860.40,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,VAV_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,VAV_2,CORE_MID; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_4;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,144086.058,109154.699,6.926501,-999.0,-999.000,-999.0000,1.00000,1.00000,1023.9577,1004.8586,1.1759,VAV_2_FAN,Fan:VariableVolume,6.926501,8.14476588,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:00:00,139626.89,105920.23,1.0319,8.14476588,6.926501,25.24,18.02,0.01028415,51560.1,11.24,11.24,0.00850000,32732.0,-999.0,-999.00,-999.00,-999.00,12994.045,126632.85,25.38,0.01774672,23.36,1.11728245,16.1305,25.21,0.00884888,24.00,0.00892963,46.9152,56983.90,0.00,144072.00,108384.66,7.82230246,26.67,19.44,0.01117891,55307.7,13.11,13.10,0.00939015,36889.6
,VAV_2_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,VAV_2,CORE_MID; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_4;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,44367.745,44367.745,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_2_FAN,Fan:VariableVolume,6.926501,8.14476588,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,44367.75,44367.75,1.0000,2.44342976,2.077950,-1.37,-1.37,0.00371566,7906.4,16.70,12.96,0.00800000,37036.7,-999.0,-999.00,-999.00,-999.00,0.000,44367.75,-20.60,0.00061258,-20.60,1.11728245,53.7685,20.99,0.00732464,21.00,0.00773290,48.8425,36713.23,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,VAV_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,VAV_3,CORE_TOP; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_4;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,146093.505,110800.187,7.043494,-999.0,-999.000,-999.0000,1.00000,1.00000,1023.9130,1004.8586,1.1759,VAV_3_FAN,Fan:VariableVolume,7.043494,8.28233719,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,141711.64,107828.73,1.0309,8.28233719,7.043494,25.22,18.00,0.01026008,51485.2,11.24,11.24,0.00850000,32731.9,-999.0,-999.00,-999.00,-999.00,13213.524,128498.11,25.41,0.01778097,23.39,1.11728245,15.8626,25.19,0.00884216,24.00,0.00888038,46.6599,64512.45,0.00,146079.26,109991.57,7.95442711,26.67,19.44,0.01117891,55307.7,13.14,13.12,0.00940013,36943.2
,VAV_3_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,VAV_3,CORE_TOP; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_4;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,44189.111,44189.111,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_3_FAN,Fan:VariableVolume,7.043494,8.28233719,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 18:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:00:00,44189.11,44189.11,1.0000,2.48470116,2.113048,-1.00,-1.00,0.00386671,8659.9,16.70,12.96,0.00800000,37036.7,-999.0,-999.00,-999.00,-999.00,0.000,44189.11,-20.60,0.00061258,-20.60,1.11728245,52.8754,21.00,0.00751796,21.00,0.00783773,49.4952,61187.45,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,VAV_1_OA_CONTROLLER,DifferentialDryBulb,1.12,6.37,-,,,
,VAV_2_OA_CONTROLLER,DifferentialDryBulb,1.12,6.93,-,,,
,VAV_3_OA_CONTROLLER,DifferentialDryBulb,1.12,7.04,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,CORE_BOTTOM,1095.33,3806.67,338.50
,CORE_MID,1846.83,3374.67,607.00
,CORE_TOP,2686.00,3481.00,1390.83
,PERIMETER_BOT_ZN_1,2323.17,3739.67,1409.67
,PERIMETER_BOT_ZN_2,2345.83,4216.83,1750.67
,PERIMETER_BOT_ZN_3,2637.50,4005.33,1849.00
,PERIMETER_BOT_ZN_4,2198.50,4476.83,1760.67
,PERIMETER_MID_ZN_1,2610.17,3391.33,1335.33
,PERIMETER_MID_ZN_2,2554.67,3891.50,1648.33
,PERIMETER_MID_ZN_3,2890.67,3625.33,1741.00
,PERIMETER_MID_ZN_4,2330.17,4161.17,1672.17
,PERIMETER_TOP_ZN_1,2904.17,3493.17,1630.17
,PERIMETER_TOP_ZN_2,2888.50,3825.83,1898.83
,PERIMETER_TOP_ZN_3,3165.67,3692.17,2031.83
,PERIMETER_TOP_ZN_4,2608.50,4180.67,1944.50
,FIRSTFLOOR_PLENUM,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00
,Facility,3732.50,4720.50,2084.00
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,CORE_BOTTOM,1.33,0.00,1.33,0.00
,CORE_MID,2.33,0.00,2.33,0.00
,CORE_TOP,19.33,0.00,16.83,0.00
,PERIMETER_BOT_ZN_1,36.50,0.00,7.67,0.00
,PERIMETER_BOT_ZN_2,58.33,1.17,9.67,0.00
,PERIMETER_BOT_ZN_3,54.50,0.00,8.17,0.00
,PERIMETER_BOT_ZN_4,59.17,1.83,7.33,0.00
,PERIMETER_MID_ZN_1,59.17,1.83,7.67,0.00
,PERIMETER_MID_ZN_2,86.67,4.00,7.67,0.00
,PERIMETER_MID_ZN_3,87.50,0.00,8.67,0.00
,PERIMETER_MID_ZN_4,86.83,4.83,6.33,0.00
,PERIMETER_TOP_ZN_1,134.33,3.00,6.67,0.00
,PERIMETER_TOP_ZN_2,175.00,3.50,10.83,0.00
,PERIMETER_TOP_ZN_3,168.33,0.00,8.17,0.00
,PERIMETER_TOP_ZN_4,174.50,5.17,10.83,0.17
,FIRSTFLOOR_PLENUM,0.00,0.00,0.00,0.00
,MIDFLOOR_PLENUM,0.00,0.00,0.00,0.00
,TOPFLOOR_PLENUM,0.00,0.00,0.00,0.00
,Facility,286.33,20.67,20.83,0.17
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,CORE_BOTTOM,29.00,52.94,2698.04,0.984,0.000,0.000,0.000
,CORE_MID,29.00,52.94,2698.04,0.873,0.000,0.000,0.000
,CORE_TOP,29.00,52.94,2698.04,0.861,0.000,0.000,0.000
,PERIMETER_BOT_ZN_1,6.11,11.16,568.77,1.002,0.088,0.000,0.000
,PERIMETER_BOT_ZN_2,3.87,7.06,360.08,1.835,0.093,0.000,0.000
,PERIMETER_BOT_ZN_3,6.11,11.16,568.77,0.785,0.088,0.000,0.000
,PERIMETER_BOT_ZN_4,3.87,7.06,360.05,2.031,0.093,0.000,0.000
,PERIMETER_MID_ZN_1,6.11,11.16,568.77,1.263,0.088,0.000,0.000
,PERIMETER_MID_ZN_2,3.87,7.06,360.08,2.099,0.093,0.000,0.000
,PERIMETER_MID_ZN_3,6.11,11.16,568.77,1.035,0.088,0.000,0.000
,PERIMETER_MID_ZN_4,3.87,7.06,360.05,2.247,0.093,0.000,0.000
,PERIMETER_TOP_ZN_1,6.11,11.16,568.77,1.277,0.088,0.000,0.000
,PERIMETER_TOP_ZN_2,3.87,7.06,360.08,2.029,0.093,0.000,0.000
,PERIMETER_TOP_ZN_3,6.11,11.16,568.77,1.109,0.088,0.000,0.000
,PERIMETER_TOP_ZN_4,3.87,7.06,360.05,2.336,0.093,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,CORE_BOTTOM,29.00,52.94,2698.04,0.000,0.000,0.000,0.000
,CORE_MID,29.00,52.94,2698.04,0.000,0.000,0.000,0.000
,CORE_TOP,29.00,52.94,2698.04,0.000,0.000,0.000,0.000
,PERIMETER_BOT_ZN_1,6.11,11.16,568.77,0.000,0.002,0.000,0.000
,PERIMETER_BOT_ZN_2,3.87,7.06,360.08,0.000,0.002,0.000,0.000
,PERIMETER_BOT_ZN_3,6.11,11.16,568.77,0.000,0.002,0.000,0.000
,PERIMETER_BOT_ZN_4,3.87,7.06,360.05,0.000,0.002,0.000,0.000
,PERIMETER_MID_ZN_1,6.11,11.16,568.77,0.000,0.002,0.000,0.000
,PERIMETER_MID_ZN_2,3.87,7.06,360.08,0.000,0.002,0.000,0.000
,PERIMETER_MID_ZN_3,6.11,11.16,568.77,0.000,0.002,0.000,0.000
,PERIMETER_MID_ZN_4,3.87,7.06,360.05,0.000,0.002,0.000,0.000
,PERIMETER_TOP_ZN_1,6.11,11.16,568.77,0.000,0.002,0.000,0.000
,PERIMETER_TOP_ZN_2,3.87,7.06,360.08,0.000,0.002,0.000,0.000
,PERIMETER_TOP_ZN_3,6.11,11.16,568.77,0.000,0.002,0.000,0.000
,PERIMETER_TOP_ZN_4,3.87,7.06,360.05,0.000,0.002,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,72,24
,Floor,30,5
,Roof,26,1
,Internal Mass,15,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,12,12
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,3
,Conditioned Zones,18
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,3


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,2729.65,18771.35,01-JAN-08:00,343669.97,06-FEB-06:10
,Electricity:Building,1672.76,18762.91,01-JAN-00:10,118650.80,02-JAN-08:10
,Electricity:Zone:CORE_BOTTOM,462.45,3704.00,01-JAN-00:10,41204.96,02-JAN-08:10
,InteriorLights:Electricity,606.24,2680.42,01-JAN-00:10,48247.49,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORE_BOTTOM,119.68,529.14,01-JAN-00:10,9524.57,02-JAN-08:10
,General:InteriorLights:Electricity,606.24,2680.42,01-JAN-00:10,48247.49,02-JAN-08:10
,Electricity:Zone:CORE_MID,297.70,3704.00,01-JAN-00:10,19049.14,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORE_MID,119.68,529.14,01-JAN-00:10,9524.57,02-JAN-08:10
,Electricity:Zone:CORE_TOP,297.70,3704.00,01-JAN-00:10,19049.14,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORE_TOP,119.68,529.14,01-JAN-00:10,9524.57,02-JAN-08:10
,Electricity:Zone:PERIMETER_BOT_ZN_1,62.76,780.84,01-JAN-00:10,4015.73,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1,25.23,111.55,01-JAN-00:10,2007.86,02-JAN-08:10
,Electricity:Zone:PERIMETER_BOT_ZN_2,39.73,494.33,01-JAN-00:10,2542.29,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2,15.97,70.62,01-JAN-00:10,1271.14,02-JAN-08:10
,Electricity:Zone:PERIMETER_BOT_ZN_3,62.76,780.84,01-JAN-00:10,4015.73,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3,25.23,111.55,01-JAN-00:10,2007.86,02-JAN-08:10
,Electricity:Zone:PERIMETER_BOT_ZN_4,39.73,494.30,01-JAN-00:10,2542.12,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4,15.97,70.61,01-JAN-00:10,1271.06,02-JAN-08:10
,Electricity:Zone:PERIMETER_MID_ZN_1,62.76,780.84,01-JAN-00:10,4015.73,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1,25.23,111.55,01-JAN-00:10,2007.86,02-JAN-08:10
,Electricity:Zone:PERIMETER_MID_ZN_2,39.73,494.33,01-JAN-00:10,2542.29,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2,15.97,70.62,01-JAN-00:10,1271.14,02-JAN-08:10
,Electricity:Zone:PERIMETER_MID_ZN_3,62.76,780.84,01-JAN-00:10,4015.73,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3,25.23,111.55,01-JAN-00:10,2007.86,02-JAN-08:10
,Electricity:Zone:PERIMETER_MID_ZN_4,39.73,494.30,01-JAN-00:10,2542.12,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4,15.97,70.61,01-JAN-00:10,1271.06,02-JAN-08:10
,Electricity:Zone:PERIMETER_TOP_ZN_1,62.76,780.84,01-JAN-00:10,4015.73,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1,25.23,111.55,01-JAN-00:10,2007.86,02-JAN-08:10
,Electricity:Zone:PERIMETER_TOP_ZN_2,39.73,494.33,01-JAN-00:10,2542.29,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2,15.97,70.62,01-JAN-00:10,1271.14,02-JAN-08:10
,Electricity:Zone:PERIMETER_TOP_ZN_3,62.76,780.84,01-JAN-00:10,4015.73,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3,25.23,111.55,01-JAN-00:10,2007.86,02-JAN-08:10
,Electricity:Zone:PERIMETER_TOP_ZN_4,39.73,494.30,01-JAN-00:10,2542.12,02-JAN-08:10
,InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4,15.97,70.61,01-JAN-00:10,1271.06,02-JAN-08:10
,InteriorEquipment:Electricity,1066.52,16082.50,01-JAN-00:10,70403.31,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORE_BOTTOM,342.77,3174.86,01-JAN-00:10,31680.39,02-JAN-08:10
,General:InteriorEquipment:Electricity,901.77,16082.50,01-JAN-00:10,48247.49,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORE_MID,178.02,3174.86,01-JAN-00:10,9524.57,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORE_TOP,178.02,3174.86,01-JAN-00:10,9524.57,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1,37.53,669.29,01-JAN-00:10,2007.86,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2,23.76,423.71,01-JAN-00:10,1271.14,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3,37.53,669.29,01-JAN-00:10,2007.86,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4,23.76,423.69,01-JAN-00:10,1271.06,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1,37.53,669.29,01-JAN-00:10,2007.86,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2,23.76,423.71,01-JAN-00:10,1271.14,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3,37.53,669.29,01-JAN-00:10,2007.86,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4,23.76,423.69,01-JAN-00:10,1271.06,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1,37.53,669.29,01-JAN-00:10,2007.86,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2,23.76,423.71,01-JAN-00:10,1271.14,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3,37.53,669.29,01-JAN-00:10,2007.86,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4,23.76,423.69,01-JAN-00:10,1271.06,02-JAN-08:10
,Elevators:InteriorEquipment:Electricity,164.75,0.00,01-JAN-00:10,22155.82,02-JAN-08:10
,ElectricityPurchased:Facility,2729.65,18771.35,15-JAN-13:30,343669.97,06-FEB-06:10
,ElectricityPurchased:Plant,2729.65,18771.35,15-JAN-13:30,343669.97,06-FEB-06:10
,Cogeneration:ElectricityPurchased,2729.65,18771.35,15-JAN-13:30,343669.97,06-FEB-06:10
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,2729.65,18771.35,15-JAN-13:30,343669.97,06-FEB-06:10
,ElectricityNet:Plant,2729.65,18771.35,15-JAN-13:30,343669.97,06-FEB-06:10
,Cogeneration:ElectricityNet,2729.65,18771.35,15-JAN-13:30,343669.97,06-FEB-06:10
,Electricity:HVAC,824.05,0.00,01-JAN-00:40,302053.36,06-FEB-06:10
,Heating:Electricity,497.42,0.00,01-JAN-00:40,298768.17,06-FEB-06:10
,Fans:Electricity,67.65,0.00,01-JAN-00:40,9686.15,04-AUG-05:10
,Fan Energy:Fans:Electricity,67.65,0.00,01-JAN-00:40,9686.15,04-AUG-05:10
,ExteriorLights:Electricity,232.57,0.00,01-JAN-07:30,14804.00,01-JAN-00:10
,Exterior Facade Lighting:ExteriorLights:Electricity,232.57,0.00,01-JAN-07:30,14804.00,01-JAN-00:10
,Cooling:Electricity,258.98,0.00,01-JAN-00:10,97418.40,19-JUL-16:00
,Electricity:Plant,0.27,8.44,01-JAN-00:20,8.44,01-JAN-00:10
,Pumps:Electricity,0.27,8.44,01-JAN-00:20,8.44,01-JAN-00:10
,General:Pumps:Electricity,0.27,8.44,01-JAN-00:20,8.44,01-JAN-00:10


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,242.37,20.00,01-JAN-00:40,157947.48,07-JAN-07:20
,Gas:Plant,36.11,20.00,01-JAN-00:10,6536.86,14-FEB-12:40
,WaterSystems:Gas,36.11,20.00,01-JAN-00:10,6536.86,14-FEB-12:40
,Water Heater:WaterSystems:Gas,36.11,20.00,01-JAN-00:10,6536.86,14-FEB-12:40
,Gas:HVAC,206.26,0.00,01-JAN-00:40,152072.31,07-JAN-07:10
,Heating:Gas,206.26,0.00,01-JAN-00:40,152072.31,07-JAN-07:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,174.59,0.00,01-JAN-00:10,0.00,03-JAN-12:10
,Water:Plant,174.59,0.00,01-JAN-00:10,0.00,03-JAN-12:10
,WaterSystems:Water,174.59,0.00,01-JAN-00:10,0.00,03-JAN-12:10
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,174.59,0.00,01-JAN-00:10,0.00,03-JAN-12:10
,MainsWater:Plant,174.59,0.00,01-JAN-00:10,0.00,03-JAN-12:10
,WaterSystems:MainsWater,174.59,0.00,01-JAN-00:10,0.00,03-JAN-12:10
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,General:WaterSystems:Water,174.59,0.00,01-JAN-00:10,0.00,03-JAN-12:10
,General:WaterSystems:MainsWater,174.59,0.00,01-JAN-00:10,0.00,03-JAN-12:10


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,945348.76,0.006,01-JAN-08:00,0.118,06-FEB-06:10
,ElectricEmissions:CO2,932721.05,0.006,01-JAN-08:00,0.117,06-FEB-06:10
,CO:Facility,333.41,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,ElectricEmissions:CO,323.74,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,CH4:Facility,2039.85,0.000,16-JAN-13:30,0.000,06-FEB-06:10
,ElectricEmissions:CH4,2039.59,0.000,16-JAN-13:30,0.000,06-FEB-06:10
,NOx:Facility,1709.85,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,ElectricEmissions:NOx,1698.39,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,N2O:Facility,22.17,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,ElectricEmissions:N2O,21.91,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,SO2:Facility,5109.97,0.000,01-JAN-08:00,0.001,06-FEB-06:10
,ElectricEmissions:SO2,5109.90,0.000,01-JAN-08:00,0.001,06-FEB-06:10
,PM:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM10:Facility,48.34,0.000,16-JAN-13:30,0.000,06-FEB-06:10
,ElectricEmissions:PM10,47.47,0.000,16-JAN-13:30,0.000,06-FEB-06:10
,PM2.5:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NH3:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NMVOC:Facility,28.45,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,ElectricEmissions:NMVOC,27.82,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,Hg:Facility,0.02,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,ElectricEmissions:Hg,0.02,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,Pb:Facility,0.08,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,ElectricEmissions:Pb,0.08,0.000,01-JAN-08:00,0.000,06-FEB-06:10
,Nuclear High:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO2,12627.71,0.000,01-JAN-00:40,0.008,07-JAN-07:20
,NaturalGasEmissions:CO,9.67,0.000,01-JAN-00:40,0.000,07-JAN-07:20
,NaturalGasEmissions:CH4,0.26,0.000,01-JAN-00:40,0.000,07-JAN-07:20
,NaturalGasEmissions:NOx,11.46,0.000,01-JAN-00:40,0.000,07-JAN-07:20
,NaturalGasEmissions:N2O,0.26,0.000,01-JAN-00:40,0.000,07-JAN-07:20
,NaturalGasEmissions:SO2,0.06,0.000,01-JAN-00:40,0.000,07-JAN-07:20
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM10,0.87,0.000,01-JAN-00:40,0.000,07-JAN-07:20
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NMVOC,0.63,0.000,01-JAN-00:40,0.000,07-JAN-07:20
,NaturalGasEmissions:Hg,0.00,0.000,01-JAN-00:40,0.000,07-JAN-07:20
,NaturalGasEmissions:Pb,0.00,0.000,01-JAN-00:40,0.000,07-JAN-07:20
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Carbon Equivalent:Facility,272381.74,0.002,16-JAN-13:30,0.034,06-FEB-06:10
,CarbonEquivalentEmissions:Carbon Equivalent,272381.74,0.002,16-JAN-13:30,0.034,06-FEB-06:10


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,1176357.501,0.008,01-JAN-08:00,0.148,06-FEB-06:10
,ElectricEmissions:WaterEnvironmentalFactors,1176357.501,0.008,01-JAN-08:00,0.148,06-FEB-06:10
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,PlantLoopHeatingDemand:Facility,22.09,124.66,13-AUG-00:10,2725.28,14-FEB-12:20
,PlantLoopHeatingDemand:Plant,22.09,124.66,13-AUG-00:10,2725.28,14-FEB-12:20
,WaterSystems:PlantLoopHeatingDemand,22.09,124.66,13-AUG-00:10,2725.28,14-FEB-12:20
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Facility,3185.01,124.75,20-AUG-16:40,600423.23,06-FEB-06:10
,EnergyTransfer:Building,1448.09,0.00,01-JAN-00:40,290289.29,06-FEB-06:10
,EnergyTransfer:Zone:CORE_BOTTOM,226.80,0.00,01-JAN-00:40,26261.97,19-JUL-08:00
,Heating:EnergyTransfer,394.14,0.00,01-JAN-00:40,290289.29,06-FEB-06:10
,Heating:EnergyTransfer:Zone:CORE_BOTTOM,4.00,0.00,01-JAN-00:10,26110.17,02-JAN-06:10
,Cooling:EnergyTransfer,1053.95,0.00,01-JAN-00:40,167699.95,18-JUL-15:50
,Cooling:EnergyTransfer:Zone:CORE_BOTTOM,222.80,0.00,01-JAN-00:40,26261.97,19-JUL-08:00
,EnergyTransfer:Zone:CORE_MID,196.45,0.00,01-JAN-00:40,31159.19,02-JAN-06:10
,Heating:EnergyTransfer:Zone:CORE_MID,5.63,0.00,01-JAN-00:10,31159.19,02-JAN-06:10
,Cooling:EnergyTransfer:Zone:CORE_MID,190.82,0.00,01-JAN-00:40,26020.84,19-JUL-05:10
,EnergyTransfer:Zone:CORE_TOP,189.22,0.00,01-JAN-00:40,36360.06,06-FEB-06:10
,Heating:EnergyTransfer:Zone:CORE_TOP,20.59,0.00,01-JAN-00:40,36360.06,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:CORE_TOP,168.64,0.00,01-JAN-00:10,26383.80,25-JUL-05:10
,EnergyTransfer:Zone:FIRSTFLOOR_PLENUM,46.24,0.00,01-JAN-00:40,11711.35,02-JAN-08:10
,Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM,38.86,0.00,01-JAN-00:40,11711.35,02-JAN-08:10
,Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM,7.38,0.00,01-JAN-00:10,3770.36,19-APR-06:00
,EnergyTransfer:Zone:MIDFLOOR_PLENUM,47.79,0.00,01-JAN-00:40,13598.81,02-JAN-08:10
,Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM,39.87,0.00,01-JAN-00:40,13598.81,02-JAN-08:10
,Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM,7.92,0.00,01-JAN-00:10,4019.79,19-JUL-05:20
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,46.94,0.00,01-JAN-00:40,13464.84,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,9.83,0.00,01-JAN-00:40,13464.84,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1,37.11,0.00,01-JAN-00:10,9579.77,28-SEP-12:30
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,38.33,0.00,01-JAN-00:40,8710.52,28-JAN-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,8.11,0.00,01-JAN-00:40,8710.52,28-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2,30.22,0.00,01-JAN-00:10,8071.21,06-JUL-08:30
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,38.48,0.00,01-JAN-00:40,13570.05,28-JAN-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,13.58,0.00,01-JAN-00:40,13570.05,28-JAN-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3,24.90,0.00,01-JAN-00:10,6197.00,19-JUL-14:40
,EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,39.89,0.00,01-JAN-00:40,9385.61,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,8.78,0.00,01-JAN-00:40,9385.61,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4,31.11,0.00,01-JAN-00:10,8514.39,02-AUG-16:30
,EnergyTransfer:Zone:PERIMETER_MID_ZN_1,60.22,0.00,01-JAN-00:40,14394.59,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1,10.92,0.00,01-JAN-00:40,14394.59,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1,49.29,0.00,01-JAN-00:10,11943.90,28-SEP-12:30
,EnergyTransfer:Zone:PERIMETER_MID_ZN_2,47.55,0.00,01-JAN-00:40,10102.73,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2,9.44,0.00,01-JAN-00:40,10102.73,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2,38.11,0.00,01-JAN-00:10,9289.04,06-JUL-08:20
,EnergyTransfer:Zone:PERIMETER_MID_ZN_3,51.37,0.00,01-JAN-00:40,14510.25,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3,15.90,0.00,01-JAN-00:40,14510.25,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3,35.47,0.00,01-JAN-00:10,7821.58,19-JUL-14:40
,EnergyTransfer:Zone:PERIMETER_MID_ZN_4,48.83,0.00,01-JAN-00:40,10742.30,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4,10.13,0.00,01-JAN-00:40,10742.30,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4,38.70,0.00,01-JAN-00:10,9416.22,02-AUG-16:30
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,69.65,0.00,01-JAN-00:40,20814.90,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,22.46,0.00,01-JAN-00:40,20814.90,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1,47.19,0.00,01-JAN-00:10,11892.82,28-SEP-12:30
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,53.93,0.00,01-JAN-00:40,12772.09,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,18.09,0.00,01-JAN-00:40,12772.09,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2,35.85,0.00,01-JAN-00:10,9295.35,06-JUL-08:20
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,65.74,0.00,01-JAN-00:40,20902.43,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,30.48,0.00,01-JAN-00:40,20902.43,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3,35.26,0.00,01-JAN-00:10,8475.80,19-JUL-14:50
,EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,56.70,0.00,01-JAN-00:40,12549.58,06-FEB-06:10
,Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,19.07,0.00,01-JAN-00:40,12549.58,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4,37.63,0.00,01-JAN-00:10,9872.35,02-AUG-16:30
,EnergyTransfer:Zone:TOPFLOOR_PLENUM,123.97,0.00,01-JAN-00:40,24369.40,06-FEB-08:10
,Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM,108.41,0.00,01-JAN-00:40,24369.40,06-FEB-08:10
,Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM,15.56,0.00,01-JAN-00:10,9525.41,18-JUL-16:10
,EnergyTransfer:Plant,22.09,124.66,13-AUG-00:10,2725.28,14-FEB-12:20
,WaterSystems:EnergyTransfer,22.09,124.66,13-AUG-00:10,2725.28,14-FEB-12:20
,General:WaterSystems:EnergyTransfer,22.09,124.66,13-AUG-00:10,2725.28,14-FEB-12:20
,EnergyTransfer:HVAC,1714.84,0.00,01-JAN-00:40,358699.85,06-FEB-07:10
,HeatingCoils:EnergyTransfer,662.43,0.00,01-JAN-00:40,358699.85,06-FEB-07:10
,CoolingCoils:EnergyTransfer,1052.41,0.00,01-JAN-00:10,342026.12,19-JUL-16:00
,Source:Facility,19623.34,133148.27,15-JAN-13:30,2452387.32,06-FEB-06:10
,ElectricEmissions:Source,9679.34,66563.21,01-JAN-08:00,1218653.70,06-FEB-06:10
,PurchasedElectricEmissions:Source,9679.34,66563.21,15-JAN-13:30,1218653.70,06-FEB-06:10
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGasEmissions:Source,264.67,21.84,01-JAN-00:40,172478.65,07-JAN-07:20


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,CORE_BOTTOM,0.000,0.000,0.912,-222.946,0.000,0.000,37.880,119.678,342.768,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-278.292
,CORE_MID,0.000,0.000,2.658,-190.994,0.000,0.000,39.569,119.678,178.020,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-148.931
,CORE_TOP,0.000,0.000,17.889,-168.831,0.000,0.000,40.177,119.678,178.020,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-186.933
,PERIMETER_BOT_ZN_1,0.000,0.000,9.162,-37.125,0.000,0.000,8.392,25.229,37.528,52.647,0.000,0.208,0.002,0.000,-46.285,0.000,-12.074,-37.682
,PERIMETER_BOT_ZN_2,0.000,0.000,7.682,-30.228,0.000,0.000,5.516,15.972,23.758,29.806,0.000,0.168,0.001,0.000,-31.745,0.000,-7.822,-13.108
,PERIMETER_BOT_ZN_3,0.000,0.000,12.909,-24.910,0.000,0.000,8.558,25.229,37.528,15.979,0.000,0.226,0.000,0.000,-51.895,0.000,-11.762,-11.862
,PERIMETER_BOT_ZN_4,0.000,0.000,8.357,-31.114,0.000,0.000,5.595,15.971,23.757,29.620,0.000,0.177,0.000,0.000,-32.710,0.000,-7.851,-11.802
,PERIMETER_MID_ZN_1,0.000,0.000,10.277,-49.308,0.000,0.000,8.376,25.229,37.528,51.265,0.000,0.188,0.004,0.000,-49.367,0.000,-12.542,-21.647
,PERIMETER_MID_ZN_2,0.000,0.000,9.024,-38.121,0.000,0.000,5.483,15.972,23.758,28.907,0.000,0.155,0.001,0.000,-33.588,0.000,-8.112,-3.478
,PERIMETER_MID_ZN_3,0.000,0.000,15.250,-35.486,0.000,0.000,8.519,25.229,37.528,14.963,0.000,0.203,1.121,0.000,-55.098,0.000,-12.228,-0.001
,PERIMETER_MID_ZN_4,0.000,0.000,9.718,-38.707,0.000,0.000,5.558,15.971,23.757,28.773,0.000,0.164,0.000,0.000,-34.783,0.000,-8.142,-2.309
,PERIMETER_TOP_ZN_1,0.000,0.000,21.868,-47.201,0.000,0.000,8.463,25.229,37.528,51.661,0.000,0.188,0.000,0.000,-47.662,0.000,-12.031,-38.042
,PERIMETER_TOP_ZN_2,0.000,0.000,17.710,-35.853,0.000,0.000,5.489,15.972,23.758,28.999,0.000,0.151,0.000,0.000,-32.536,0.000,-7.841,-15.850
,PERIMETER_TOP_ZN_3,0.000,0.000,29.883,-35.275,0.000,0.000,8.588,25.229,37.528,15.211,0.000,0.205,0.000,0.000,-53.190,0.000,-11.775,-16.404
,PERIMETER_TOP_ZN_4,0.000,0.000,18.693,-37.635,0.000,0.000,5.580,15.971,23.757,28.873,0.000,0.172,0.000,0.000,-33.687,0.000,-7.857,-13.867
,FIRSTFLOOR_PLENUM,38.862,-7.379,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.269,0.003,0.000,0.000,0.000,-19.617,-12.135
,MIDFLOOR_PLENUM,39.870,-7.916,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.233,0.000,0.000,0.000,0.000,-19.487,-12.700
,TOPFLOOR_PLENUM,108.408,-15.559,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,1.482,41.986,0.000,0.000,0.000,-136.317,-0.001
,Total Facility,187.140,-30.854,191.993,-1023.736,0.000,0.000,201.742,606.239,1066.523,376.703,0.000,4.191,43.120,0.000,-502.546,0.000,-295.458,-825.044


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,CORE_BOTTOM,04-AUG-05:02,0.00,0.00,0.00,-37325.56,0.00,0.00,329.75,1058.29,4233.14,0.00,0.00,0.00,31704.39,0.00,-0.00,0.00,0.00,0.00
,CORE_MID,19-JUL-05:04,0.00,0.00,0.00,-44920.59,0.00,0.00,284.33,1058.29,4233.14,0.00,0.00,0.00,39344.83,0.00,-0.00,0.00,0.00,0.00
,CORE_TOP,16-JUN-05:02,0.00,0.00,0.00,-44485.83,0.00,0.00,284.12,1058.29,4233.14,0.00,0.00,0.00,38910.29,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_BOT_ZN_1,28-SEP-12:30,0.00,0.00,0.00,-9580.00,0.00,0.00,723.36,2007.86,2007.86,16458.14,0.00,13.83,0.00,0.00,-0.00,0.00,0.00,-11631.05
,PERIMETER_BOT_ZN_2,16-JUL-08:32,0.00,0.00,0.00,-9555.89,0.00,0.00,0.00,70.62,423.71,11035.51,0.00,84.01,0.00,0.00,-0.00,0.00,0.00,-2057.96
,PERIMETER_BOT_ZN_3,04-AUG-05:02,0.00,0.00,0.00,-7318.58,0.00,0.00,70.36,223.10,892.38,45.05,0.00,0.00,6089.71,0.00,-0.00,0.00,-2.02,0.00
,PERIMETER_BOT_ZN_4,16-JUL-16:32,0.00,0.00,0.00,-10565.07,0.00,0.00,0.00,70.61,423.69,11652.52,0.00,188.21,0.00,0.00,-0.00,0.00,0.00,-1769.97
,PERIMETER_MID_ZN_1,28-SEP-12:30,0.00,0.00,0.00,-11943.81,0.00,0.00,737.19,2007.86,2007.86,16251.64,0.00,17.70,0.00,0.00,-0.00,0.00,0.00,-9078.44
,PERIMETER_MID_ZN_2,16-JUL-08:42,0.00,0.00,0.00,-12246.86,0.00,0.00,0.00,70.62,423.71,10504.53,0.00,88.78,1159.21,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_MID_ZN_3,06-JUL-05:02,0.00,0.00,0.00,-10154.12,0.00,0.00,64.13,223.10,892.38,1178.01,0.00,0.00,7829.61,0.00,-0.00,0.00,-33.11,0.00
,PERIMETER_MID_ZN_4,16-JUL-16:42,0.00,0.00,0.00,-13002.35,0.00,0.00,0.00,70.61,423.69,11179.44,0.00,184.22,1144.39,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_1,28-SEP-12:30,0.00,0.00,0.00,-11892.75,0.00,0.00,737.19,2007.86,2007.86,16173.56,0.00,18.11,0.00,0.00,-0.00,0.00,0.00,-9051.83
,PERIMETER_TOP_ZN_2,16-JUL-08:32,0.00,0.00,0.00,-12689.69,0.00,0.00,0.00,70.62,423.71,10788.57,0.00,78.65,1328.14,0.00,-0.00,0.00,0.00,0.00
,PERIMETER_TOP_ZN_3,06-JUL-05:02,0.00,0.00,0.00,-11114.13,0.00,0.00,63.62,223.10,892.38,1159.08,0.00,0.00,8808.11,0.00,-0.00,0.00,-32.15,0.00
,PERIMETER_TOP_ZN_4,16-JUL-16:32,0.00,0.00,0.00,-14350.80,0.00,0.00,0.00,70.61,423.69,11335.49,0.00,181.55,2339.46,0.00,-0.00,0.00,0.00,0.00
,FIRSTFLOOR_PLENUM,17-JUN-05:15,0.00,-3956.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,3978.49,0.00,-0.00,0.00,-21.77,0.00
,MIDFLOOR_PLENUM,19-JUL-05:06,0.00,-5233.02,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,5278.42,0.00,-0.00,0.00,-45.40,0.00
,TOPFLOOR_PLENUM,18-JUL-16:10,0.00,-9525.63,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,1037.40,8488.24,0.00,-0.00,0.00,0.00,0.00
,Total Facility,06-JUL-05:02,0.00,12413.70,0.00,-223618.10,0.00,0.00,1556.26,5360.83,21443.33,17249.88,0.00,0.00,169068.37,0.00,-2394.14,0.00,-1080.13,0.00


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,CORE_BOTTOM,30-JAN-06:02,0.00,0.00,32097.43,-0.00,0.00,0.00,510.07,1058.29,4233.14,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-37898.93
,CORE_MID,02-JAN-06:02,0.00,0.00,32723.32,-0.00,0.00,0.00,532.13,1058.29,4233.14,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-38546.88
,CORE_TOP,02-JAN-06:02,0.00,0.00,37698.39,-0.00,0.00,0.00,544.72,1058.29,4233.14,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-43534.54
,PERIMETER_BOT_ZN_1,06-FEB-05:02,0.00,0.00,14421.94,-0.00,0.00,0.00,0.00,223.10,892.38,0.00,0.00,0.00,0.00,0.00,-5969.01,0.00,-2130.93,-7437.48
,PERIMETER_BOT_ZN_2,06-FEB-05:02,0.00,0.00,9880.55,-0.00,0.00,0.00,0.00,141.24,564.95,0.00,0.00,0.00,0.00,0.00,-3946.88,0.00,-1416.28,-5223.58
,PERIMETER_BOT_ZN_3,06-FEB-05:02,0.00,0.00,14331.85,-0.00,0.00,0.00,0.00,223.10,892.38,0.00,0.00,0.00,0.00,0.00,-5896.44,0.00,-2122.27,-7428.62
,PERIMETER_BOT_ZN_4,06-FEB-05:02,0.00,0.00,10731.03,-0.00,0.00,0.00,0.00,141.23,564.92,0.00,0.00,0.00,0.00,0.00,-3913.51,0.00,-1426.99,-6096.68
,PERIMETER_MID_ZN_1,06-FEB-05:52,0.00,0.00,15611.51,-0.00,0.00,0.00,0.00,223.10,892.38,0.00,0.00,0.00,0.00,0.00,-5869.74,0.00,-2076.00,-8781.25
,PERIMETER_MID_ZN_2,06-FEB-05:12,0.00,0.00,11542.71,-0.00,0.00,0.00,0.00,141.24,564.95,0.00,0.00,0.00,0.00,0.00,-3937.80,0.00,-1405.48,-6905.63
,PERIMETER_MID_ZN_3,06-FEB-05:12,0.00,0.00,15552.96,-0.00,0.00,0.00,0.00,223.10,892.38,0.00,0.00,0.00,0.00,0.00,-5909.95,0.00,-2092.60,-8665.88
,PERIMETER_MID_ZN_4,06-FEB-05:12,0.00,0.00,12353.33,-0.00,0.00,0.00,0.00,141.23,564.92,0.00,0.00,0.00,0.00,0.00,-3926.56,0.00,-1414.91,-7718.00
,PERIMETER_TOP_ZN_1,06-FEB-05:52,0.00,0.00,22231.58,-0.00,0.00,0.00,0.00,223.10,892.38,0.00,0.00,0.00,0.00,0.00,-5722.23,0.00,-2067.42,-15557.40
,PERIMETER_TOP_ZN_2,06-FEB-05:12,0.00,0.00,14237.49,-0.00,0.00,0.00,0.00,141.24,564.95,0.00,0.00,0.00,0.00,0.00,-3831.16,0.00,-1387.53,-9725.00
,PERIMETER_TOP_ZN_3,06-FEB-05:52,0.00,0.00,22203.92,-0.00,0.00,0.00,0.00,223.10,892.38,0.00,0.00,0.00,0.00,0.00,-5693.69,0.00,-2057.90,-15567.80
,PERIMETER_TOP_ZN_4,06-FEB-05:52,0.00,0.00,14207.17,-0.00,0.00,0.00,0.00,141.23,564.92,0.00,0.00,0.00,0.00,0.00,-3791.01,0.00,-1372.44,-9749.86
,FIRSTFLOOR_PLENUM,02-JAN-08:63,11928.86,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-371.60,-11557.26
,MIDFLOOR_PLENUM,02-JAN-08:63,13930.53,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-360.13,-13570.41
,TOPFLOOR_PLENUM,07-JAN-06:10,25539.16,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,-6455.78,-19083.38
,Total Facility,06-FEB-06:04,33716.86,0.00,262563.16,0.00,0.00,0.00,2678.92,5360.83,21443.33,0.00,0.00,0.00,0.00,0.00,-59830.51,0.00,-13019.35,-252913.24


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,VAV_1,6.3710,0.0000,89.3826,1.0000,1.1173,6.3710,0.1754,1.0000,1.1173,0.1754,,
,VAV_2,6.9265,0.0000,89.3826,1.0000,1.1173,6.9265,0.1613,1.0000,1.1173,0.1613,,
,VAV_3,7.0435,0.0000,89.3826,1.0000,1.1173,7.0435,0.1586,1.0000,1.1173,0.1586,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,VAV_1,1.9113,0.0000,89.3826,1.0000,1.1173,1.9113,1.0000,1.0000,1.1173,0.5846,,
,VAV_2,2.0780,0.0000,89.3826,1.0000,1.1173,2.0780,1.0000,1.0000,1.1173,0.5377,,
,VAV_3,2.1130,0.0000,89.3826,1.0000,1.1173,2.1130,1.0000,1.0000,1.1173,0.5288,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,CORE_BOTTOM,VAV_1,0.012500,52.9352,0.000000,983.54,0.6617,1.0000,0.6617,1.000,0.6617
,CORE_MID,VAV_2,0.012500,52.9352,0.000000,983.54,0.6617,1.0000,0.6617,1.000,0.6617
,CORE_TOP,VAV_3,0.012500,52.9352,0.000000,983.54,0.6617,1.0000,0.6617,1.000,0.6617
,PERIMETER_BOT_ZN_1,VAV_1,0.012500,11.1592,0.000000,207.34,0.1395,1.0000,0.1395,1.000,0.1395
,PERIMETER_BOT_ZN_2,VAV_1,0.012500,7.0647,0.000000,131.26,0.0883,1.0000,0.0883,1.000,0.0883
,PERIMETER_BOT_ZN_3,VAV_1,0.012500,11.1592,0.000000,207.34,0.1395,1.0000,0.1395,1.000,0.1395
,PERIMETER_BOT_ZN_4,VAV_1,0.012500,7.0642,0.000000,131.25,0.0883,1.0000,0.0883,1.000,0.0883
,PERIMETER_MID_ZN_1,VAV_2,0.012500,11.1592,0.000000,207.34,0.1395,1.0000,0.1395,1.000,0.1395
,PERIMETER_MID_ZN_2,VAV_2,0.012500,7.0647,0.000000,131.26,0.0883,1.0000,0.0883,1.000,0.0883
,PERIMETER_MID_ZN_3,VAV_2,0.012500,11.1592,0.000000,207.34,0.1395,1.0000,0.1395,1.000,0.1395
,PERIMETER_MID_ZN_4,VAV_2,0.012500,7.0642,0.000000,131.25,0.0883,1.0000,0.0883,1.000,0.0883
,PERIMETER_TOP_ZN_1,VAV_3,0.012500,11.1592,0.000000,207.34,0.1395,1.0000,0.1395,1.000,0.1395
,PERIMETER_TOP_ZN_2,VAV_3,0.012500,7.0647,0.000000,131.26,0.0883,1.0000,0.0883,1.000,0.0883
,PERIMETER_TOP_ZN_3,VAV_3,0.012500,11.1592,0.000000,207.34,0.1395,1.0000,0.1395,1.000,0.1395
,PERIMETER_TOP_ZN_4,VAV_3,0.012500,7.0642,0.000000,131.25,0.0883,1.0000,0.0883,1.000,0.0883


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,VAV_1,0.012500,89.38,0.000000,1660.7286,1.1173,1.1173,1.1173
,VAV_2,0.012500,89.38,0.000000,1660.7286,1.1173,1.1173,1.1173
,VAV_3,0.012500,89.38,0.000000,1660.7286,1.1173,1.1173,1.1173


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,CORE_BOTTOM,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.2302,3.2302,0.9690,0.6617,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_MID,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.1375,3.1375,0.9412,0.6617,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_TOP,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,3.0850,3.0850,0.9255,0.6617,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6869,0.6869,0.2061,0.1395,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.8900,0.8900,0.2670,0.0883,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_3,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5751,0.5751,0.1725,0.1395,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_4,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9889,0.9889,0.2967,0.0883,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_1,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.8829,0.8829,0.2649,0.1395,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_2,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0330,1.0330,0.3099,0.0883,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7589,0.7589,0.2277,0.1395,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.1142,1.1142,0.3343,0.0883,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_1,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9225,0.9225,0.2768,0.1395,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_2,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.0177,1.0177,0.3053,0.0883,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_3,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.8385,0.8385,0.2515,0.1395,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_4,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.1798,1.1798,0.3539,0.0883,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,VAV_1,6.3710,6.3710,6.3710,1.9113,1.1173,1.0000
,VAV_2,6.9265,6.9265,6.9265,2.0780,1.1173,1.0000
