Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 17:53
,VAV_3,7.0435,7.0435,7.0435,2.1130,1.1173,1.0000


Zone Ventilation Calculations for Heating Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,CORE_BOTTOM,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9690,0.9690,0.9690,0.6617,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_MID,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9412,0.9412,0.9412,0.6617,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORE_TOP,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.9255,0.9255,0.9255,0.6617,0.6347,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_1,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2061,0.2061,0.2061,0.1395,0.3700,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_2,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2670,0.2670,0.2670,0.0883,0.3528,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_3,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1725,0.1725,0.1725,0.1395,0.3756,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_BOT_ZN_4,VAV_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2967,0.2967,0.2967,0.0883,0.3533,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_1,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2649,0.2649,0.2649,0.1395,0.3421,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_2,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3099,0.3099,0.3099,0.0883,0.3285,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_3,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2277,0.2277,0.2277,0.1395,0.3461,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_MID_ZN_4,VAV_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3343,0.3343,0.3343,0.0883,0.3269,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_1,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2768,0.2768,0.2768,0.1395,0.2435,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_2,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3053,0.3053,0.3053,0.0883,0.2370,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_3,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2515,0.2515,0.2515,0.1395,0.2449,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,PERIMETER_TOP_ZN_4,VAV_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3539,0.3539,0.3539,0.0883,0.2356,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,VAV_1,1.9113,1.9113,1.9113,1.9113,1.1173,1.0000
,VAV_2,2.0780,2.0780,2.0780,2.0780,1.1173,1.0000
,VAV_3,2.1130,2.1130,2.1130,2.1130,1.1173,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],4982.19
,Principal Heating Source,Electricity


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,CORE_BOTTOM,983.54,983.54,0.00,97.75
,CORE_MID,983.54,983.54,0.00,97.75
,CORE_TOP,983.54,983.54,0.00,97.75
,PERIMETER_BOT_ZN_1,207.34,207.34,0.00,97.75
,PERIMETER_BOT_ZN_2,131.26,131.26,0.00,97.75
,PERIMETER_BOT_ZN_3,207.34,207.34,0.00,97.75
,PERIMETER_BOT_ZN_4,131.25,131.25,0.00,97.75
,PERIMETER_MID_ZN_1,207.34,207.34,0.00,97.75
,PERIMETER_MID_ZN_2,131.26,131.26,0.00,97.75
,PERIMETER_MID_ZN_3,207.34,207.34,0.00,97.75
,PERIMETER_MID_ZN_4,131.25,131.25,0.00,97.75
,PERIMETER_TOP_ZN_1,207.34,207.34,0.00,97.75
,PERIMETER_TOP_ZN_2,131.26,131.26,0.00,97.75
,PERIMETER_TOP_ZN_3,207.34,207.34,0.00,97.75
,PERIMETER_TOP_ZN_4,131.25,131.25,0.00,97.75
,FIRSTFLOOR_PLENUM,1660.73,1660.73,0.00,0.00
,MIDFLOOR_PLENUM,1660.73,1660.73,0.00,0.00
,TOPFLOOR_PLENUM,1660.73,1660.73,0.00,0.00
,Totals,4982.19,4982.19,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,20.83
,Number of hours cooling loads not met,0.17
,Number of hours not met,21.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_LLF_LOWLOADFACTORSERVICE,0.083,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.706,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Not Subdivided,497.42,298768.17,206.26,152072.31,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,258.98,97418.40,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,606.24,48247.49,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,232.57,14804.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- General,901.77,48247.49,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- Elevators,164.75,22155.82,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,67.65,9686.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,0.27,8.44,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,36.11,6536.86,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- General,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,1066.52,2729.65
,Natural Gas,0.00,242.37
,Total,1066.52,2972.02
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,24523.89,62766.23
,Natural Gas,0.00,1999.90
,Other,,0.00
,Total,24523.89,64766.13
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),121.68
,Space Heating,99.84
,Space Cooling,51.98
,Fans (All),13.58
,Service Water Heating,0.00
,Receptacle Equipment,214.07
,Miscellaneous (All),547.88
,Subtotal,547.88


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,41.40
,Service Water Heating,7.25
,Miscellaneous (All),48.65
,Subtotal,48.65


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),20.40
,Space Heating,23.68
,Space Cooling,8.71
,Fans (All),2.28
,Service Water Heating,1.22
,Receptacle Equipment,35.89
,Miscellaneous,7.83


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_ELEVATORS,1470.,4212.
,BLDG_OCC_SCH,2834.,5252.
,BLDG_LIGHT_SCH,3225.,8760.
,BLDG_EQUIP_SCH,4737.,8760.
,INFIL_QUARTER_ON_SCH,5172.,8760.
,WORK_EFF_SCH,0.,0.
,MINOA_MOTORIZEDDAMPER_SCHED,4472.,4472.
,BLDG_SWH_SCH,1590.,8760.
,WATER EQUIPMENT LATENT FRACT SCHED,438.,8760.
,WATER EQUIPMENT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH,CORE_BOTTOM DUALSPSCHED,January,21.00,365,15.60,365
,CLGSETP_SCH,CORE_BOTTOM DUALSPSCHED,July,24.00,365,26.70,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],62766.23,1999.90,0.00,64766.13
,Cost per Total Building Area [$/m2],12.60,0.40,0.00,13.00
,Cost per Net Conditioned Building Area [$/m2],12.60,0.40,0.00,13.00


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,62766.23
,PSI_CS_COMMERCIALELECTRICSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,38254.94
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,1999.90


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),6070.24,4420.92,4542.53,4009.90,4521.03,4866.52,5270.99,5347.30,4554.85,4445.35,4266.61,5620.64,57936.88,6070.24
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),6085.24,4435.92,4557.53,4024.90,4536.03,4881.52,5285.99,5362.30,4569.85,4460.35,4281.61,5635.64,58116.88,6085.24
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),6085.24,4435.92,4557.53,4024.90,4536.03,4881.52,5285.99,5362.30,4569.85,4460.35,4281.61,5635.64,58116.88,6085.24
,Taxes ($),486.82,354.87,364.60,321.99,362.88,390.52,422.88,428.98,365.59,356.83,342.53,450.85,4649.35,486.82
,Total ($),6572.06,4790.79,4922.13,4346.89,4898.92,5272.05,5708.87,5791.29,4935.44,4817.18,4624.14,6086.49,62766.23,6572.06


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),165.01,136.12,129.07,112.47,109.17,120.78,130.65,130.38,110.44,108.87,128.70,156.17,1537.83,165.01,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),43.61,35.98,34.11,29.72,28.85,31.92,34.53,34.46,29.19,28.77,34.02,41.27,406.45,43.61,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),91.70,75.64,71.73,62.50,60.67,67.12,72.61,72.46,61.37,60.50,71.52,86.78,854.60,91.70,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-30.1,-24.8,-23.5,-20.5,-19.9,-22.0,-23.8,-23.8,-20.1,-19.9,-23.5,-28.5,-280.6,-19.9,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-2.5,-2.1,-2.0,-1.7,-1.7,-1.8,-2.0,-2.0,-1.7,-1.7,-2.0,-2.4,-23.5,-1.7,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-17.6,-14.5,-13.7,-12.0,-11.6,-12.9,-13.9,-13.9,-11.8,-11.6,-13.7,-16.6,-163.8,-11.6,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),67.78,55.91,53.01,46.20,44.84,49.61,53.66,53.55,45.36,44.72,52.86,64.15,631.66,67.78,EnergyCharges
,TAXOFEIGHTPERCENT ($),486.82,354.87,364.60,321.99,362.88,390.52,422.88,428.98,365.59,356.83,342.53,450.85,4649.35,486.82,Taxes
,ANNUALENERGYCHARGE ($),4810.57,3979.59,3776.87,3299.42,3204.72,3538.44,3822.39,3814.66,3241.15,3196.09,3766.34,4556.15,45006.39,4810.57,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),941.77,179.10,517.01,493.81,1105.99,1095.40,1196.90,1281.45,1100.93,1039.51,252.33,763.62,9967.83,1281.45,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,6085.24,4435.92,4557.53,4024.90,4536.03,4881.52,5285.99,5362.30,4569.85,4460.35,4281.61,5635.64,58116.88,6085.24
,TotalEnergy,81367.57,67118.89,63642.91,55456.24,53832.38,59554.76,64423.56,64291.03,54457.10,53684.45,63462.39,77005.19,758296.48,81367.57


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,81367.57,67118.89,63642.91,55456.24,53832.38,59554.76,64423.56,64291.03,54457.10,53684.45,63462.39,77005.19,758296.48,81367.57
,TotalDemand,332.51,335.05,282.40,241.68,169.43,202.09,217.40,207.04,173.52,176.52,308.36,327.66,2973.66,335.05
,PeakEnergy,81367.57,67118.89,63642.91,55456.24,53832.38,59554.76,64423.56,64291.03,54457.10,53684.45,63462.39,77005.19,758296.48,81367.57
,PeakDemand,332.51,335.05,282.40,241.68,169.43,202.09,217.40,207.04,173.52,176.52,308.36,327.66,2973.66,335.05
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,332.51,335.05,282.40,241.68,169.43,202.09,217.40,207.04,173.52,176.52,308.36,327.66,2973.66,335.05
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,332.51,335.05,282.40,241.68,169.43,202.09,217.40,207.04,173.52,176.52,308.36,327.66,2973.66,335.05
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,332.51,335.05,282.40,241.68,169.43,202.09,217.40,207.04,173.52,176.52,308.36,327.66,2973.66,335.05
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,81367.57,67118.89,63642.91,55456.24,53832.38,59554.76,64423.56,64291.03,54457.10,53684.45,63462.39,77005.19,758296.48,81367.57
,PeakAndShoulderDemand,332.51,335.05,282.40,241.68,169.43,202.09,217.40,207.04,173.52,176.52,308.36,327.66,2973.66,335.05
,PeakAndMidPeakEnergy,81367.57,67118.89,63642.91,55456.24,53832.38,59554.76,64423.56,64291.03,54457.10,53684.45,63462.39,77005.19,758296.48,81367.57
,PeakAndMidPeakDemand,332.51,335.05,282.40,241.68,169.43,202.09,217.40,207.04,173.52,176.52,308.36,327.66,2973.66,335.05
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,81367.57,67118.89,63642.91,55456.24,53832.38,59554.76,64423.56,64291.03,54457.10,53684.45,63462.39,77005.19,758296.48,81367.57
,PeakAndOffPeakDemand,332.51,335.05,282.40,241.68,169.43,202.09,217.40,207.04,173.52,176.52,308.36,327.66,2973.66,335.05
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MAXDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),3769.91,3121.19,2962.93,2590.20,2516.26,2776.80,2998.47,2992.44,2544.71,2509.53,2954.71,3571.30,35308.44,3769.91
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),3779.31,3130.59,2972.33,2599.60,2525.66,2786.20,3007.87,3001.84,2554.11,2518.93,2964.11,3580.70,35421.24,3779.31
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),3779.31,3130.59,2972.33,2599.60,2525.66,2786.20,3007.87,3001.84,2554.11,2518.93,2964.11,3580.70,35421.24,3779.31
,Taxes ($),302.35,250.45,237.79,207.97,202.05,222.90,240.63,240.15,204.33,201.51,237.13,286.46,2833.70,302.35
,Total ($),4081.66,3381.03,3210.11,2807.57,2727.72,3009.09,3248.50,3241.98,2758.44,2720.44,3201.24,3867.16,38254.94,4081.66


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),165.01,136.12,129.07,112.47,109.17,120.78,130.65,130.38,110.44,108.87,128.70,156.17,1537.83,165.01,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),43.61,35.98,34.11,29.72,28.85,31.92,34.53,34.46,29.19,28.77,34.02,41.27,406.45,43.61,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),91.70,75.64,71.73,62.50,60.67,67.12,72.61,72.46,61.37,60.50,71.52,86.78,854.60,91.70,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),1.71,1.41,1.34,1.16,1.13,1.25,1.35,1.35,1.14,1.13,1.33,1.62,15.92,1.71,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),2.77,2.28,2.16,1.89,1.83,2.02,2.19,2.19,1.85,1.83,2.16,2.62,25.78,2.77,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-16.5,-13.6,-12.9,-11.3,-10.9,-12.1,-13.1,-13.1,-11.1,-10.9,-12.9,-15.6,-153.9,-10.9,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),65.66,54.16,51.36,44.75,43.44,48.06,51.99,51.88,43.95,43.32,51.21,62.14,611.95,65.66,EnergyCharges
,TAXOFEIGHTPERCENT ($),302.35,250.45,237.79,207.97,202.05,222.90,240.63,240.15,204.33,201.51,237.13,286.46,2833.70,302.35,Taxes
,ANNUALENERGYCHARGE ($),3415.97,2829.22,2686.08,2348.96,2282.09,2517.74,2718.23,2712.77,2307.82,2276.00,2678.65,3236.33,32009.85,3415.97,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,3779.31,3130.59,2972.33,2599.60,2525.66,2786.20,3007.87,3001.84,2554.11,2518.93,2964.11,3580.70,35421.24,3779.31
,TotalEnergy,81367.57,67118.89,63642.91,55456.24,53832.38,59554.76,64423.56,64291.03,54457.10,53684.45,63462.39,77005.19,758296.48,81367.57


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,81367.57,67118.89,63642.91,55456.24,53832.38,59554.76,64423.56,64291.03,54457.10,53684.45,63462.39,77005.19,758296.48,81367.57
,TotalDemand,332.51,335.05,282.40,241.68,169.43,202.09,217.40,207.04,173.52,176.52,308.36,327.66,2973.66,335.05
,PeakEnergy,81367.57,67118.89,63642.91,55456.24,53832.38,59554.76,64423.56,64291.03,54457.10,53684.45,63462.39,77005.19,758296.48,81367.57
,PeakDemand,332.51,335.05,282.40,241.68,169.43,202.09,217.40,207.04,173.52,176.52,308.36,327.66,2973.66,335.05
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,332.51,335.05,282.40,241.68,169.43,202.09,217.40,207.04,173.52,176.52,308.36,327.66,2973.66,335.05
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,332.51,335.05,282.40,241.68,169.43,202.09,217.40,207.04,173.52,176.52,308.36,327.66,2973.66,335.05
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,332.51,335.05,282.40,241.68,169.43,202.09,217.40,207.04,173.52,176.52,308.36,327.66,2973.66,335.05
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,81367.57,67118.89,63642.91,55456.24,53832.38,59554.76,64423.56,64291.03,54457.10,53684.45,63462.39,77005.19,758296.48,81367.57
,PeakAndShoulderDemand,332.51,335.05,282.40,241.68,169.43,202.09,217.40,207.04,173.52,176.52,308.36,327.66,2973.66,335.05
,PeakAndMidPeakEnergy,81367.57,67118.89,63642.91,55456.24,53832.38,59554.76,64423.56,64291.03,54457.10,53684.45,63462.39,77005.19,758296.48,81367.57
,PeakAndMidPeakDemand,332.51,335.05,282.40,241.68,169.43,202.09,217.40,207.04,173.52,176.52,308.36,327.66,2973.66,335.05
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,81367.57,67118.89,63642.91,55456.24,53832.38,59554.76,64423.56,64291.03,54457.10,53684.45,63462.39,77005.19,758296.48,81367.57
,PeakAndOffPeakDemand,332.51,335.05,282.40,241.68,169.43,202.09,217.40,207.04,173.52,176.52,308.36,327.66,2973.66,335.05
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),536.13,349.78,140.12,68.04,27.06,27.81,25.14,25.61,22.12,26.05,167.91,435.96,1851.76,536.13
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),536.13,349.78,140.12,68.04,27.06,27.81,25.14,25.61,22.12,26.05,167.91,435.96,1851.76,536.13
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),536.13,349.78,140.12,68.04,27.06,27.81,25.14,25.61,22.12,26.05,167.91,435.96,1851.76,536.13
,Taxes ($),42.89,27.98,11.21,5.44,2.16,2.22,2.01,2.05,1.77,2.08,13.43,34.88,148.14,42.89
,Total ($),579.02,377.77,151.33,73.48,29.23,30.04,27.15,27.66,23.89,28.14,181.35,470.84,1999.90,579.02


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),536.13,349.78,140.12,68.04,27.06,27.81,25.14,25.61,22.12,26.05,167.91,435.96,1851.76,536.13,EnergyCharges
,TAXOFEIGHTPERCENT ($),42.89,27.98,11.21,5.44,2.16,2.22,2.01,2.05,1.77,2.08,13.43,34.88,148.14,42.89,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,536.13,349.78,140.12,68.04,27.06,27.81,25.14,25.61,22.12,26.05,167.91,435.96,1851.76,536.13
,TotalEnergy,65.22,46.58,15.62,7.55,2.95,2.66,2.44,2.53,2.40,3.18,21.44,57.14,229.73,65.22


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,65.22,46.58,15.62,7.55,2.95,2.66,2.44,2.53,2.40,3.18,21.44,57.14,229.73,65.22
,TotalDemand,0.5241,0.5189,0.2416,0.1795,0.0185,0.0149,0.0149,0.0149,0.0149,0.0841,0.3539,0.4505,2.43,0.52
,PeakEnergy,65.22,46.58,15.62,7.55,2.95,2.66,2.44,2.53,2.40,3.18,21.44,57.14,229.73,65.22
,PeakDemand,0.5241,0.5189,0.2416,0.1795,0.0185,0.0149,0.0149,0.0149,0.0149,0.0841,0.3539,0.4505,2.43,0.52
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,0.5241,0.5189,0.2416,0.1795,0.0185,0.0149,0.0149,0.0149,0.0149,0.0841,0.3539,0.4505,2.43,0.52
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,0.5241,0.5189,0.2416,0.1795,0.0185,0.0149,0.0149,0.0149,0.0149,0.0841,0.3539,0.4505,2.43,0.52
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,0.5241,0.5189,0.2416,0.1795,0.0185,0.0149,0.0149,0.0149,0.0149,0.0841,0.3539,0.4505,2.43,0.52
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,65.22,46.58,15.62,7.55,2.95,2.66,2.44,2.53,2.40,3.18,21.44,57.14,229.73,65.22
,PeakAndShoulderDemand,0.5241,0.5189,0.2416,0.1795,0.0185,0.0149,0.0149,0.0149,0.0149,0.0841,0.3539,0.4505,2.43,0.52
,PeakAndMidPeakEnergy,65.22,46.58,15.62,7.55,2.95,2.66,2.44,2.53,2.40,3.18,21.44,57.14,229.73,65.22
,PeakAndMidPeakDemand,0.5241,0.5189,0.2416,0.1795,0.0185,0.0149,0.0149,0.0149,0.0149,0.0841,0.3539,0.4505,2.43,0.52
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,65.22,46.58,15.62,7.55,2.95,2.66,2.44,2.53,2.40,3.18,21.44,57.14,229.73,65.22
,PeakAndOffPeakDemand,0.5241,0.5189,0.2416,0.1795,0.0185,0.0149,0.0149,0.0149,0.0149,0.0841,0.3539,0.4505,2.43,0.52
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
