Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:03
Tabular Output Report in Format: ,Comma

Building:,Ref Bldg Primary School Pre1980_v1.3_5.0
Environment:,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300

----------------------------------------------------------------------------------------------------
REPORT:,Annual Building Utility Performance Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Site and Source Energy

,,Total Energy [GJ],Energy Per Total Building Area [MJ/m2],Energy Per Conditioned Building Area [MJ/m2]
,Total Site Energy,6881.72,1001.56,1001.56
,Net Site Energy,6881.72,1001.56,1001.56
,Total Source Energy,16929.28,2463.87,2463.87
,Net Source Energy,16929.28,2463.87,2463.87


Site to Source Energy Conversion Factors

,,Site=>Source Conversion Factor
,Electricity,3.546
,Natural Gas,1.092
,District Cooling,0.848
,District Heating,1.647
,Steam,0.585
,Gasoline,1.050
,Diesel,1.050
,Coal,1.050
,Fuel Oil #1,1.050
,Fuel Oil #2,1.050
,Propane,1.050
,Other Fuel 1,1.000
,Other Fuel 2,1.000


Building Area

,,Area [m2]
,Total Building Area,6871.00
,Net Conditioned Building Area,6871.00
,Unconditioned Building Area,0.00


End Uses

,,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,0.00,2626.39,0.00,0.00,0.00,0.00
,Cooling,352.81,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,1850.87,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,165.25,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,1230.23,234.34,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,163.58,0.00,0.00,0.00,0.00,0.00
,Pumps,5.81,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,184.63,0.00,0.00,0.00,971.75
,Refrigeration,67.82,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,3836.37,3045.36,0.00,0.00,0.00,971.75
Note: Natural gas appears to be the principal heating source based on energy usage.


End Uses By Subcategory

,,Subcategory,Electricity [GJ],Natural Gas [GJ],Additional Fuel [GJ],District Cooling [GJ],District Heating [GJ],Water [m3]
,Heating,Boiler,0.00,1778.90,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,,Other,0.00,847.49,0.00,0.00,0.00,0.00
,Cooling,General,352.81,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,1850.87,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,165.25,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,1103.79,0.00,0.00,0.00,0.00,0.00
,,KitchenExhFan,7.84,0.00,0.00,0.00,0.00,0.00
,,MiscElec,118.60,0.00,0.00,0.00,0.00,0.00
,,MiscGas,0.00,234.34,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,161.79,0.00,0.00,0.00,0.00,0.00
,,Zone Exhaust Fans,1.79,0.00,0.00,0.00,0.00,0.00
,Pumps,General,5.81,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,184.63,0.00,0.00,0.00,0.00
,,SHW_default,0.00,0.00,0.00,0.00,0.00,971.75
,Refrigeration,General,18.99,0.00,0.00,0.00,0.00,0.00
,,Low Temp Refrigeration,14.82,0.00,0.00,0.00,0.00,0.00
,,Med Temp Refrigeration,34.01,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


Normalized Metrics
Utility Use Per Conditioned Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,293.43,0.00,0.00,0.00,0.00,0.00
,HVAC,76.00,409.11,0.00,0.00,0.00,0.14
,Other,188.92,34.11,0.00,0.00,0.00,0.00
,Total,558.34,443.22,0.00,0.00,0.00,0.14


Utility Use Per Total Floor Area

,,Electricity Intensity [MJ/m2],Natural Gas Intensity [MJ/m2],Additional Fuel Intensity [MJ/m2],District Cooling Intensity [MJ/m2],District Heating Intensity [MJ/m2],Water Intensity [m3/m2]
,Lighting,293.43,0.00,0.00,0.00,0.00,0.00
,HVAC,76.00,409.11,0.00,0.00,0.00,0.14
,Other,188.92,34.11,0.00,0.00,0.00,0.00
,Total,558.34,443.22,0.00,0.00,0.00,0.14


Electric Loads Satisfied

,,Electricity [GJ],Percent Electricity [%]
,Fuel-Fired Power Generation,0.000,0.00
,High Temperature Geothermal*,0.000,0.00
,Photovoltaic Power,0.000,0.00
,Wind Power,0.000,0.00
,Power Conversion,0.000,0.00
,Net Decrease in On-Site Storage,0.000,0.00
,Total On-Site Electric Sources,0.000,0.00
,,,
,Electricity Coming From Utility,3836.366,100.00
,Surplus Electricity Going To Utility,0.000,0.00
,Net Electricity From Utility,3836.366,100.00
,,,
,Total On-Site and Utility Electric Sources,3836.366,100.00
,Total Electricity End Uses,3836.366,100.00


On-Site Thermal Sources

,,Heat [GJ],Percent Heat [%]
,Water-Side Heat Recovery,0.00,
,Air to Air Heat Recovery for Cooling,0.00,
,Air to Air Heat Recovery for Heating,0.00,
,High-Temperature Geothermal*,0.00,
,Solar Water Thermal,0.00,
,Solar Air Thermal,0.00,
,Total On-Site Thermal Sources,0.00,


Water Source Summary

,,Water [m3],Percent Water [%]
,Rainwater Collection,0.00,0.00
,Condensate Collection,0.00,0.00
,Groundwater Well,0.00,0.00
,Total On Site Water Sources,0.00,0.00
,-,-,-
,Initial Storage,0.00,0.00
,Final Storage,0.00,0.00
,Change in Storage,0.00,0.00
,-,-,-
,Water Supplied by Utility,971.75,100.00
,-,-,-
,Total On Site, Change in Storage, and Utility Water Sources,971.75,100.00
,Total Water End Uses,971.75,100.00


Setpoint Not Met Criteria

,,Degrees [deltaC]
,Tolerance for Zone Heating Setpoint Not Met Time,0.56
,Tolerance for Zone Cooling Setpoint Not Met Time,0.56


Comfort and Setpoint Not Met Summary

,,Facility [Hours]
,Time Setpoint Not Met During Occupied Heating,0.17
,Time Setpoint Not Met During Occupied Cooling,62.83
,Time Not Comfortable Based on Simple ASHRAE 55-2004,2335.67


Note 1: An asterisk (*) indicates that the feature is not yet implemented.
----------------------------------------------------------------------------------------------------
REPORT:,Input Verification and Results Summary
FOR:,Entire Facility
General

,,Value
,Program Version and Build,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:03
,RunPeriod,RUNPERIOD 1
,Weather File,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Latitude [deg],41.98
,Longitude [deg],-87.9
,Elevation [m],201.00
,Time Zone,-6.0
,North Axis Angle [deg],0.00
,Rotation for Appendix G [deg],0.00
,Hours Simulated [hrs],8760.00


ENVELOPE
Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],2512.00,928.00,328.00,928.00,328.00
,Above Ground Wall Area [m2],2512.00,928.00,328.00,928.00,328.00
,Window Opening Area [m2],879.18,324.79,114.80,324.79,114.80
,Gross Window-Wall Ratio [%],35.00,35.00,35.00,35.00,35.00
,Above Ground Window-Wall Ratio [%],35.00,35.00,35.00,35.00,35.00


Conditioned Window-Wall Ratio

,,Total,North (315 to 45 deg),East (45 to 135 deg),South (135 to 225 deg),West (225 to 315 deg)
,Gross Wall Area [m2],2512.00,928.00,328.00,928.00,328.00
,Above Ground Wall Area [m2],2512.00,928.00,328.00,928.00,328.00
,Window Opening Area [m2],879.18,324.79,114.80,324.79,114.80
,Gross Window-Wall Ratio [%],35.00,35.00,35.00,35.00,35.00
,Above Ground Window-Wall Ratio [%],35.00,35.00,35.00,35.00,35.00


Skylight-Roof Ratio

,,Total
,Gross Roof Area [m2],6871.00
,Skylight Area [m2],0.00
,Skylight-Roof Ratio [%],0.00


PERFORMANCE
Zone Summary

,,Area [m2],Conditioned (Y/N),Part of Total Floor Area (Y/N),Volume [m3],Multipliers,Above Ground Gross Wall Area [m2],Underground Gross Wall Area [m2],Window Glass Area [m2],Opening Area [m2],Lighting [W/m2],People [m2 per person],Plug and Process [W/m2]
,BATH_ZN_1_FLR_1,190.00,Yes,Yes,760.00,1.00,40.00,0.00,14.00,14.00,9.6800,10.00,4.0000
,CAFETERIA_ZN_1_FLR_1,315.00,Yes,Yes,1260.00,1.00,144.00,0.00,50.40,50.40,15.0600,1.39,25.3900
,COMPUTER_CLASS_ZN_1_FLR_1,162.00,Yes,Yes,648.00,1.00,72.00,0.00,25.20,25.20,21.5200,3.33,20.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,15.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,15.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,15.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,15.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,15.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,Yes,Yes,396.00,1.00,80.00,0.00,28.00,28.00,21.5200,4.00,15.0000
,CORRIDOR_POD_1_ZN_1_FLR_1,192.00,Yes,Yes,768.00,1.00,12.00,0.00,4.20,4.20,21.5200,10.00,4.0000
,CORRIDOR_POD_2_ZN_1_FLR_1,192.00,Yes,Yes,768.00,1.00,12.00,0.00,4.20,4.20,21.5200,10.00,4.0000
,CORRIDOR_POD_3_ZN_1_FLR_1,192.00,Yes,Yes,768.00,1.00,12.00,0.00,4.20,4.20,21.5200,10.00,4.0000
,GYM_ZN_1_FLR_1,357.00,Yes,Yes,1428.00,1.00,68.00,0.00,23.80,23.80,11.4700,3.33,5.0000
,KITCHEN_ZN_1_FLR_1,168.00,Yes,Yes,672.00,1.00,32.00,0.00,11.20,11.20,17.2000,6.67,1147.9524
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,Yes,Yes,1596.00,1.00,160.00,0.00,56.00,56.00,22.7500,4.35,15.0000
,LOBBY_ZN_1_FLR_1,171.00,Yes,Yes,684.00,1.00,76.00,0.00,26.60,26.60,12.2600,,4.0000
,MAIN_CORRIDOR_ZN_1_FLR_1,546.00,Yes,Yes,2184.00,1.00,36.00,0.00,12.60,12.60,21.5200,10.00,4.0000
,MECH_ZN_1_FLR_1,252.00,Yes,Yes,1008.00,1.00,0.00,0.00,0.00,0.00,8.2600,,4.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,15.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,15.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,15.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,15.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,Yes,Yes,1908.00,1.00,212.00,0.00,74.20,74.20,21.5200,4.00,15.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,Yes,Yes,1260.00,1.00,140.00,0.00,49.00,49.00,21.5200,4.00,15.0000
,OFFICES_ZN_1_FLR_1,441.00,Yes,Yes,1764.00,1.00,168.00,0.00,58.80,58.80,20.3300,20.00,10.8000
,Total,6871.00,,,27484.00,,2512.00,0.00,879.18,879.18,19.5469,4.65,39.7288
,Conditioned Total,6871.00,,,27484.00,,2512.00,0.00,879.18,879.18,19.5469,4.65,39.7288
,Unconditioned Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,
,Not Part of Total,0.00,,,0.00,,0.00,0.00,0.00,0.00,,,


----------------------------------------------------------------------------------------------------
REPORT:,Demand End Use Components Summary
FOR:,Entire Facility
End Uses

,,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Time of Peak,08-JUN-12:00,06-FEB-06:10,-,-,-,02-JAN-13:20
,Heating,0.00,1077930.03,0.00,0.00,0.00,0.00
,Cooling,193567.19,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,120876.13,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,75091.74,3205.68,0.00,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,33901.04,0.00,0.00,0.00,0.00,0.00
,Pumps,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,20.00,0.00,0.00,0.00,0.00
,Refrigeration,2714.74,0.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00,0.00
,,,,,,,
,Total End Uses,426150.83,1081155.71,0.00,0.00,0.00,0.00


End Uses By Subcategory

,,Subcategory,Electricity [W],Natural Gas [W],Propane [W],District Cooling [W],Steam [W],Water [m3/s]
,Heating,Boiler,0.00,774878.15,0.00,0.00,0.00,0.00
,,Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling,General,193567.19,0.00,0.00,0.00,0.00,0.00
,Interior Lighting,General,120876.13,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting,Exterior Facade Lighting,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment,General,69716.34,0.00,0.00,0.00,0.00,0.00
,,KitchenExhFan,576.00,0.00,0.00,0.00,0.00,0.00
,,MiscElec,4799.40,0.00,0.00,0.00,0.00,0.00
,,MiscGas,0.00,3205.68,0.00,0.00,0.00,0.00
,Exterior Equipment,General,0.00,0.00,0.00,0.00,0.00,0.00
,Fans,Fan Energy,33796.30,0.00,0.00,0.00,0.00,0.00
,,Zone Exhaust Fans,104.73,0.00,0.00,0.00,0.00,0.00
,Pumps,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection,General,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification,General,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,General,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems,Water Heater,0.00,20.00,0.00,0.00,0.00,0.00
,,SHW_default,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration,General,668.68,0.00,0.00,0.00,0.00,0.00
,,Low Temp Refrigeration,800.58,0.00,0.00,0.00,0.00,0.00
,,Med Temp Refrigeration,1245.48,0.00,0.00,0.00,0.00,0.00
,Generators,General,0.00,0.00,0.00,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Source Energy End Use Components Summary
FOR:,Entire Facility
Values gathered over      8760.00 hours

Source Energy End Use Components Summary

,,Source Electricity [GJ],Source Natural Gas [GJ],Source Additional Fuel [GJ],Source District Cooling [GJ],Source District Heating [GJ]
,Heating,0.00,2868.02,0.00,0.00,0.00
,Cooling,1251.06,0.00,0.00,0.00,0.00
,Interior Lighting,6563.19,0.00,0.00,0.00,0.00
,Exterior Lighting,585.98,0.00,0.00,0.00,0.00
,Interior Equipment,4362.39,255.90,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,580.06,0.00,0.00,0.00,0.00
,Pumps,20.60,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,201.61,0.00,0.00,0.00
,Refrigeration,240.47,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,13603.76,3325.53,0.00,0.00,0.00


Normalized Metrics
Source Energy End Use Components Per Conditioned Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,417.41,0.00,0.00,0.00
,Cooling,182.08,0.00,0.00,0.00,0.00
,Interior Lighting,955.20,0.00,0.00,0.00,0.00
,Exterior Lighting,85.28,0.00,0.00,0.00,0.00
,Interior Equipment,634.90,37.24,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,84.42,0.00,0.00,0.00,0.00
,Pumps,3.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,29.34,0.00,0.00,0.00
,Refrigeration,35.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,1979.88,483.99,0.00,0.00,0.00


Source Energy End Use Components Per Total Floor Area

,,Source Electricity [MJ/m2],Source Natural Gas [MJ/m2],Source Additional Fuel [MJ/m2],Source District Cooling [MJ/m2],Source District Heating [MJ/m2]
,Heating,0.00,417.41,0.00,0.00,0.00
,Cooling,182.08,0.00,0.00,0.00,0.00
,Interior Lighting,955.20,0.00,0.00,0.00,0.00
,Exterior Lighting,85.28,0.00,0.00,0.00,0.00
,Interior Equipment,634.90,37.24,0.00,0.00,0.00
,Exterior Equipment,0.00,0.00,0.00,0.00,0.00
,Fans,84.42,0.00,0.00,0.00,0.00
,Pumps,3.00,0.00,0.00,0.00,0.00
,Heat Rejection,0.00,0.00,0.00,0.00,0.00
,Humidification,0.00,0.00,0.00,0.00,0.00
,Heat Recovery,0.00,0.00,0.00,0.00,0.00
,Water Systems,0.00,29.34,0.00,0.00,0.00
,Refrigeration,35.00,0.00,0.00,0.00,0.00
,Generators,0.00,0.00,0.00,0.00,0.00
,,,,,,
,Total Source Energy End Use Components,1979.88,483.99,0.00,0.00,0.00


----------------------------------------------------------------------------------------------------
REPORT:,Component Sizing Summary
FOR:,Entire Facility
AirTerminal:SingleDuct:VAV:Reheat

,,Design Size Maximum Air Flow Rate [m3/s],Design Size Constant Minimum Air Flow Fraction,User-Specified Constant Minimum Air Flow Fraction,Design Size Minimum Air Flow Rate [m3/s],Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],Design Size Maximum Flow Fraction during Reheat [],Design Size Maximum Reheat Water Flow Rate [m3/s],Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],Design Size Reheat Coil Sizing Inlet Air Temperature [C],Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir]
,BATH_ZN_1_FLR_1 VAV BOX COMPONENT,0.631389,0.229304,0.300000,0.189417,0.000997,0.300000,0.000470,0.529030,16.70,0.008000
,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX COMPONENT,0.623743,0.200000,0.300000,0.187123,0.001155,0.300000,0.000376,0.430695,16.70,0.008000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.719824,0.200000,0.300000,0.215947,0.002181,0.300000,0.000392,0.448990,16.70,0.008000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,0.711853,0.200000,0.300000,0.213556,0.002157,0.300000,0.000392,0.448059,16.70,0.008000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.712622,0.200000,0.300000,0.213787,0.002159,0.300000,0.000392,0.447982,16.70,0.008000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.686322,0.200000,0.300000,0.205897,0.002080,0.300000,0.000391,0.447395,16.70,0.008000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,0.686808,0.200000,0.300000,0.206042,0.002081,0.300000,0.000391,0.447478,16.70,0.008000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.694216,0.200000,0.300000,0.208265,0.002104,0.300000,0.000392,0.448146,16.70,0.008000
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,0.612113,0.239015,0.300000,0.183634,0.000956,0.300000,0.000345,0.388423,16.70,0.008000
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,0.608389,0.240478,0.300000,0.182517,0.000951,0.300000,0.000345,0.388363,16.70,0.008000
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,0.614374,0.238135,0.300000,0.184312,0.000960,0.300000,0.000341,0.384461,16.70,0.008000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX COMPONENT,1.43,0.212591,0.300000,0.429047,0.001075,0.300000,0.000863,0.987532,16.70,0.008000
,LOBBY_ZN_1_FLR_1 VAV BOX COMPONENT,0.503582,0.258750,0.300000,0.151075,0.000883,0.300000,0.000440,0.503582,16.70,0.008000
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX COMPONENT,1.35,0.308374,0.300000,0.404753,0.000741,0.300000,0.000923,1.03,16.70,0.008000
,MECH_ZN_1_FLR_1 VAV BOX COMPONENT,0.409058,0.469429,0.300000,0.122717,0.000487,0.300000,0.000365,0.409058,16.70,0.008000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,1.91,0.200000,0.300000,0.572715,0.001201,0.300000,0.001136,1.30,16.70,0.008000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,1.87,0.200000,0.300000,0.559726,0.001173,0.300000,0.001136,1.30,16.70,0.008000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,1.88,0.200000,0.300000,0.562502,0.001179,0.300000,0.001131,1.29,16.70,0.008000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,1.63,0.222487,0.300000,0.490106,0.001027,0.300000,0.001132,1.30,16.70,0.008000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,1.64,0.222202,0.300000,0.490735,0.001029,0.300000,0.001132,1.30,16.70,0.008000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,1.12,0.214556,0.300000,0.335619,0.001065,0.300000,0.000748,0.856368,16.70,0.008000
,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,1.47,0.228281,0.300000,0.441616,0.001001,0.300000,0.000931,1.06,16.70,0.008000
User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.


Coil:Heating:Water

,,Design Size Rated Capacity [W],Design Size Maximum Water Flow Rate [m3/s],Design Size U-Factor Times Area Value [W/K]
,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,21457.89,0.000470,529.48
,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,17193.10,0.000376,420.97
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,17925.02,0.000392,438.91
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,17887.85,0.000392,438.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,17884.78,0.000392,437.92
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,17861.33,0.000391,437.35
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,17864.64,0.000391,437.43
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,17891.33,0.000392,438.08
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,15759.97,0.000345,388.94
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,15757.53,0.000345,388.88
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,15597.18,0.000341,384.90
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,39421.91,0.000863,965.24
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,20103.40,0.000440,492.23
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,42172.28,0.000923,1043.48
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,16648.25,0.000365,411.49
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,51906.69,0.001136,1270.93
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,51889.34,0.001136,1270.51
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,51634.54,0.001131,1264.27
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,51707.73,0.001132,1266.06
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,51723.15,0.001132,1266.44
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,34186.15,0.000748,837.04
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,42506.65,0.000931,1040.77
,VAV_OTHER_HEATC,84874.66,0.001858,1115.06
,VAV_POD_1_HEATC,82940.06,0.001816,1089.64
,VAV_POD_2_HEATC,63422.78,0.001389,833.23
,VAV_POD_3_HEATC,66308.06,0.001452,871.14
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirTerminal:SingleDuct:Uncontrolled

,,Design Size Maximum Air Flow Rate [m3/s]
,CAFETERIA_ZN_1_FLR_1 DIRECT AIR,2.27
,GYM_ZN_1_FLR_1 DIRECT AIR,1.07
,KITCHEN_ZN_1_FLR_1 DIRECT AIR,0.673179
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


AirLoopHVAC

,,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],Sum of Air Terminal Minimum Heating Flow Rates [m3/s],Sum of Air Terminal Maximum Flow Rates [m3/s],Adjusted Heating Design Air Flow Rate [m3/s],Adjusted Cooling Design Air Flow Rate [m3/s],Adjusted Main Design Air Flow Rate [m3/s],User Heating Air Flow Ratio [],Calculated Heating Air Flow Ratio [],Design Supply Air Flow Rate [m3/s]
,PSZ-AC_1:6,0.673179,0.673179,0.673179,0.673179,0.673179,0.673179,1.00,1.00,0.673179
,PSZ-AC_2:5,1.07,1.07,1.07,1.07,1.07,1.07,1.00,1.00,1.07
,PSZ-AC_2:7,2.27,2.27,2.27,2.27,2.27,2.27,1.00,1.00,2.27
,VAV_OTHER,1.93,1.93,6.42,4.96,6.42,6.42,0.300000,0.772480,6.42
,VAV_POD_1,1.88,1.88,6.27,4.33,6.27,6.27,0.300000,0.690025,6.27
,VAV_POD_2,1.44,1.44,4.80,3.43,4.80,4.80,0.300000,0.715351,4.80
,VAV_POD_3,1.50,1.50,5.01,3.43,5.01,5.01,0.300000,0.684037,5.01
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:OutdoorAir

,,Maximum Outdoor Air Flow Rate [m3/s],Minimum Outdoor Air Flow Rate [m3/s]
,PSZ-AC_1:6_OA_CONTROLLER,0.673179,0.201600
,PSZ-AC_2:5_OA_CONTROLLER,1.07,1.07
,PSZ-AC_2:7_OA_CONTROLLER,2.27,2.27
,VAV_OTHER_OA_CONTROLLER,6.42,2.24
,VAV_POD_1_OA_CONTROLLER,6.27,2.60
,VAV_POD_2_OA_CONTROLLER,4.80,2.20
,VAV_POD_3_OA_CONTROLLER,5.01,2.08
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:SingleSpeed

,,Design Size Rated Air Flow Rate [m3/s],Design Size Gross Rated Total Cooling Capacity [W],Design Size Gross Rated Sensible Heat Ratio
,PSZ-AC_1:6_COOLC DXCOIL,0.673179,16716.65,0.698083
,PSZ-AC_2:5_COOLC DXCOIL,1.07,26622.10,0.698083
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Heating:Fuel

,,Design Size Nominal Capacity [W]
,PSZ-AC_1:6_HEATC,48202.89
,PSZ-AC_2:5_HEATC,76765.54
,PSZ-AC_2:7_HEATC,162269.93
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:ConstantVolume

,,Design Size Maximum Flow Rate [m3/s]
,PSZ-AC_1:6_FAN,0.673179
,PSZ-AC_2:5_FAN,1.07
,PSZ-AC_2:7_FAN,2.27
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Coil:Cooling:DX:TwoSpeed

,,Design Size High Speed Rated Air Flow Rate [m3/s],Design Size High Speed Gross Rated Total Cooling Capacity [W],Design Size High Speed Rated Sensible Heat Ratio,Design Size Low Speed Rated Air Flow Rate [m3/s],Design Size Low Speed Gross Rated Total Cooling Capacity [W],Design Size Low Speed Gross Rated Sensible Heat Ratio
,PSZ-AC_2:7_COOLC DXCOIL,2.27,56274.82,0.698083,0.755320,18756.40,0.698083
,VAV_OTHER_COOLC DXCOIL,6.42,159403.06,0.698083,2.14,53129.04,0.698083
,VAV_POD_1_COOLC DXCOIL,6.27,155769.70,0.698083,2.09,51918.04,0.698083
,VAV_POD_2_COOLC DXCOIL,4.80,119114.29,0.698083,1.60,39700.79,0.698083
,VAV_POD_3_COOLC DXCOIL,5.01,124533.13,0.698083,1.67,41506.89,0.698083
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Fan:VariableVolume

,,Design Size Maximum Flow Rate [m3/s]
,VAV_OTHER_FAN,6.42
,VAV_POD_1_FAN,6.27
,VAV_POD_2_FAN,4.80
,VAV_POD_3_FAN,5.01
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Controller:WaterCoil

,,Maximum Actuated Flow [m3/s]
,VAV_OTHER_HEATC_CONTROLLER,0.001858
,VAV_POD_1_HEATC_CONTROLLER,0.001816
,VAV_POD_2_HEATC_CONTROLLER,0.001389
,VAV_POD_3_HEATC_CONTROLLER,0.001452
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


PlantLoop

,,Maximum Loop Flow Rate [m3/s],Plant Loop Volume [m3]
,HEATSYS1,0.020680,2.48
,SWHSYS1,0.000164,0.019728
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Pump:VariableSpeed

,,Design Flow Rate [m3/s],Design Power Consumption [W]
,HEATSYS1 PUMP,0.020680,5283.51
,SWHSYS1 PUMP,0.000164,0.000211
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


Boiler:HotWater

,,Design Size Nominal Capacity [W],Design Size Design Water Flow Rate [m3/s]
,HEATSYS1 BOILER,944526.26,0.020680
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


WaterHeater:Mixed

,,Use Side Design Flow Rate [m3/s]
,SWHSYS1 WATER HEATER,0.000164
User-Specified values were used. Design Size values were used if no User-Specified values were provided.


----------------------------------------------------------------------------------------------------
REPORT:,Surface Shadowing Summary
FOR:,Entire Facility
Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces

,,Possible Shadow Receivers
,BATH_ZN_1_FLR_1_WALL_5,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |
,CAFETERIA_ZN_1_FLR_1_WALL_3,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,CAFETERIA_ZN_1_FLR_1_WALL_3 |
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 |
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3 | MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3 |
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7 | MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,BATH_ZN_1_FLR_1_WALL_5 | CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 | MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1 |


Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces

,,Possible Shadow Receivers
,BATH_ZN_1_FLR_1_WALL_5,BATH_ZN_1_FLR_1_WALL_5_WINDOW_1 |
,CAFETERIA_ZN_1_FLR_1_WALL_2,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1 |
,CAFETERIA_ZN_1_FLR_1_WALL_3,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1 |
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1 |
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1 |
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1 |
,GYM_ZN_1_FLR_1_WALL_2,GYM_ZN_1_FLR_1_WALL_2_WINDOW_1 |
,KITCHEN_ZN_1_FLR_1_WALL_2,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1 |
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1 |
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,LOBBY_ZN_1_FLR_1_WALL_1,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1 |
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1 |
,OFFICES_ZN_1_FLR_1_WALL_1,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1 |
,OFFICES_ZN_1_FLR_1_WALL_2,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1 |


----------------------------------------------------------------------------------------------------
REPORT:,Adaptive Comfort Summary
FOR:,Entire Facility
Time Not Meeting the Adaptive Comfort Models during Occupied Hours

,,ASHRAE55 90% Acceptability Limits [Hours],ASHRAE55 80% Acceptability Limits  [Hours],CEN15251 Category I Acceptability Limits [Hours],CEN15251 Category II Acceptability Limits [Hours],CEN15251 Category III Acceptability Limits [Hours]


----------------------------------------------------------------------------------------------------
REPORT:,Initialization Summary
FOR:,Entire Facility
Version

,,Version ID
,           1,9.2


Timesteps per Hour

,,#TimeSteps,Minutes per TimeStep {minutes}
,           1,6,10


System Convergence Limits

,,Minimum System TimeStep {minutes},Max HVAC Iterations,Minimum Plant Iterations,Maximum Plant Iterations
,           1,2,25,2,8


Simulation Control

,,Do Zone Sizing,Do System Sizing,Do Plant Sizing,Do Design Days,Do Weather Simulation,Do HVAC Sizing Simulation
,           1,Yes,Yes,Yes,No,Yes,No


Output Reporting Tolerances

,,Tolerance for Time Heating Setpoint Not Met,Tolerance for Zone Cooling Setpoint Not Met Time
,           1,0.556,0.556


Site:GroundTemperature:BuildingSurface

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,19.53,19.50,19.54,19.60,20.00,21.64,22.23,22.38,21.45,20.12,19.80,19.63


Site:GroundTemperature:FCfactorMethod

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,-1.89,-3.06,-0.99,2.23,10.68,17.20,21.60,22.94,20.66,15.60,8.83,2.56


Site:GroundTemperature:Shallow

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00,13.00


Site:GroundTemperature:Deep

,,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
,           1,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00,16.00


Site:GroundReflectance

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:SnowModifier

,,Normal,Daylighting {dimensionless}
,           1,1.000,1.000


Site:GroundReflectance:Snow

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Site:GroundReflectance:Snow:Daylighting

,,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
,           1,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20


Environment:Weather Station

,,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
,           1,10.000,0.140,270.000,1.500,1.586,9.750E-003


Site:Location

,,Location Name,Latitude {N+/S- Deg},Longitude {E+/W- Deg},Time Zone Number {GMT+/-},Elevation {m},Standard Pressure at Elevation {Pa},Standard RhoAir at Elevation
,           1,Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300,41.98,-87.92,-6.00,201.00,98934,1.1759


Site Water Mains Temperature Information

,,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
,           1,Correlation,NA,9.69,28.10,NA


DaySchedule

,,Name,ScheduleType,Interpolated {Yes/No},Time (HH:MM) =>,01:00,02:00,03:00,04:00,05:00,06:00,07:00,08:00,09:00,10:00,11:00,12:00,13:00,14:00,15:00,16:00,17:00,18:00,19:00,20:00,21:00,22:00,23:00,24:00
,           1,ALWAYS_ON_dy_1,ON/OFF,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,           2,BLDG_EQUIP_SCH_dy_1,FRACTION,No,Values:,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.35,0.35,0.35,0.35,0.35,0.35,0.35
,           3,BLDG_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35
,           4,BLDG_EQUIP_SCH_dy_3,FRACTION,No,Values:,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.25,0.25,0.25,0.25,0.25,0.25,0.25
,           5,BLDG_EQUIP_SCH_dy_4,FRACTION,No,Values:,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25,0.25
,           6,BLDG_EQUIP_SCH_dy_5,FRACTION,No,Values:,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.35,0.35,0.35,0.35,0.35,0.35,0.35
,           7,BLDG_EQUIP_SCH_dy_6,FRACTION,No,Values:,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35
,           8,BLDG_LIGHT_SCH_dy_1,FRACTION,No,Values:,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.18,0.18,0.18
,           9,BLDG_LIGHT_SCH_dy_2,FRACTION,No,Values:,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18
,          10,BLDG_LIGHT_SCH_dy_3,FRACTION,No,Values:,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.18,0.18,0.18,0.18
,          11,BLDG_LIGHT_SCH_dy_4,FRACTION,No,Values:,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18
,          12,BLDG_LIGHT_SCH_dy_5,FRACTION,No,Values:,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.90,0.18,0.18,0.18
,          13,BLDG_LIGHT_SCH_dy_6,FRACTION,No,Values:,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18,0.18
,          14,BLDG_OCC_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.15,0.15,0.15,0.15,0.15,0.00,0.00,0.00
,          15,BLDG_OCC_SCH_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          16,BLDG_OCC_SCH_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.15,0.00,0.00,0.00
,          17,BLDG_OCC_SCH_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          18,BLDG_OCC_SCH_dy_5,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.75,0.15,0.15,0.15,0.15,0.15,0.00,0.00,0.00
,          19,BLDG_OCC_SCH_dy_6,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          20,BLDG_OCC_SCH_CAFETERIA_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.15,0.15,5.00E-002,5.00E-002,0.95,0.95,0.15,0.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          21,BLDG_OCC_SCH_CAFETERIA_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          22,BLDG_OCC_SCH_CAFETERIA_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.25,0.25,0.25,0.25,0.25,0.25,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          23,BLDG_OCC_SCH_CAFETERIA_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          24,BLDG_OCC_SCH_CAFETERIA_dy_5,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.15,0.15,5.00E-002,5.00E-002,0.95,0.95,0.15,0.15,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          25,BLDG_OCC_SCH_CAFETERIA_dy_6,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          26,BLDG_OCC_SCH_GYM_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.95,0.95,0.95,0.95,0.95,0.00,0.00,0.00
,          27,BLDG_OCC_SCH_GYM_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          28,BLDG_OCC_SCH_GYM_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.00,0.00,0.00
,          29,BLDG_OCC_SCH_GYM_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          30,BLDG_OCC_SCH_GYM_dy_5,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.35,0.95,0.95,0.95,0.95,0.95,0.00,0.00,0.00
,          31,BLDG_OCC_SCH_GYM_dy_6,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          32,BLDG_OCC_SCH_OFFICES_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.15,0.15,0.15,0.15,0.00,0.00,0.00
,          33,BLDG_OCC_SCH_OFFICES_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          34,BLDG_OCC_SCH_OFFICES_dy_3,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          35,BLDG_OCC_SCH_OFFICES_dy_4,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          36,BLDG_OCC_SCH_OFFICES_dy_5,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.95,0.15,0.15,0.15,0.15,0.00,0.00,0.00
,          37,BLDG_OCC_SCH_OFFICES_dy_6,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          38,KITCHEN_ELEC_EQUIP_SCH_dy_1,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.15,0.15,0.25,0.25,0.25,0.15,0.15,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10
,          39,KITCHEN_ELEC_EQUIP_SCH_dy_2,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10
,          40,KITCHEN_ELEC_EQUIP_SCH_dy_3,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.13,0.13,0.20,0.20,0.20,0.13,0.13,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10
,          41,KITCHEN_ELEC_EQUIP_SCH_dy_4,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10
,          42,KITCHEN_ELEC_EQUIP_SCH_dy_5,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.15,0.15,0.25,0.25,0.25,0.15,0.15,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10
,          43,KITCHEN_ELEC_EQUIP_SCH_dy_6,FRACTION,No,Values:,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10,0.10
,          44,KITCHEN_GAS_EQUIP_SCH_dy_1,FRACTION,No,Values:,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,0.15,0.15,0.20,0.20,0.20,0.10,0.10,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002
,          45,KITCHEN_GAS_EQUIP_SCH_dy_2,FRACTION,No,Values:,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002
,          46,KITCHEN_GAS_EQUIP_SCH_dy_3,FRACTION,No,Values:,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,0.10,0.10,0.15,0.15,0.15,0.10,0.10,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002
,          47,KITCHEN_GAS_EQUIP_SCH_dy_4,FRACTION,No,Values:,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002
,          48,KITCHEN_GAS_EQUIP_SCH_dy_5,FRACTION,No,Values:,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,0.15,0.15,0.20,0.20,0.20,0.10,0.10,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002
,          49,KITCHEN_GAS_EQUIP_SCH_dy_6,FRACTION,No,Values:,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002,2.00E-002
,          50,KITCHEN_EXHAUST_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.00,0.00,0.00
,          51,KITCHEN_EXHAUST_SCH_dy_2,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          52,INFIL_SCH_dy_1,FRACTION,No,Values:,1.00,1.00,1.00,1.00,1.00,1.00,1.00,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,0.50,1.00,1.00,1.00
,          53,WORK_EFF_SCH_dy_1,FRACTION,No,Values:,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,          54,CLOTHING_SCH_dy_1,ANY NUMBER,No,Values:,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10
,          55,CLOTHING_SCH_dy_2,ANY NUMBER,No,Values:,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60,0.60
,          56,CLOTHING_SCH_dy_3,ANY NUMBER,No,Values:,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10,1.10
,          57,ACTIVITY_SCH_dy_1,ANY NUMBER,No,Values:,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00,120.00
,          58,AIR_VELO_SCH_dy_1,ANY NUMBER,No,Values:,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20,0.20
,          59,CLGSETP_SCH_dy_1,TEMPERATURE,No,Values:,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00
,          60,CLGSETP_SCH_dy_2,TEMPERATURE,No,Values:,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00
,          61,CLGSETP_SCH_dy_3,TEMPERATURE,No,Values:,27.00,27.00,27.00,27.00,27.00,27.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,27.00,27.00,27.00
,          62,CLGSETP_SCH_dy_4,TEMPERATURE,No,Values:,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00,24.00
,          63,CLGSETP_SCH_dy_5,TEMPERATURE,No,Values:,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00,27.00
