Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:03
,         202,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.57271
,         203,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.20066E-003
,         204,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         205,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.13648E-003
,         206,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.30027
,         207,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         208,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         209,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],51906.69465
,         210,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.13648E-003
,         211,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1270.93175
,         212,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.86575
,         213,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         214,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         215,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.55973
,         216,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.17343E-003
,         217,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         218,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.13610E-003
,         219,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.29983
,         220,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         221,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         222,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],51889.33538
,         223,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.13610E-003
,         224,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1270.50657
,         225,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.87501
,         226,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.20000
,         227,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         228,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.56250
,         229,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.17925E-003
,         230,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         231,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.13052E-003
,         232,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.29345
,         233,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         234,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         235,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],51634.53994
,         236,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.13052E-003
,         237,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1264.26704
,         238,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.63369
,         239,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.22249
,         240,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         241,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.49011
,         242,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.02748E-003
,         243,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         244,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.13213E-003
,         245,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.29528
,         246,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         247,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         248,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],51707.73479
,         249,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.13213E-003
,         250,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1266.05958
,         251,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.63578
,         252,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.22220
,         253,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         254,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.49073
,         255,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.02879E-003
,         256,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         257,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],1.13246E-003
,         258,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.29567
,         259,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         260,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         261,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],51723.14968
,         262,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],1.13246E-003
,         263,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1266.43707
,         264,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.11873
,         265,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.21456
,         266,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         267,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.33562
,         268,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.06546E-003
,         269,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         270,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],7.48497E-004
,         271,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],0.85637
,         272,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         273,AirTerminal:SingleDuct:VAV:Reheat,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         274,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],34186.14966
,         275,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],7.48497E-004
,         276,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],837.04462
,         277,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Air Flow Rate [m3/s],1.47205
,         278,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Constant Minimum Air Flow Fraction,0.22828
,         279,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,User-Specified Constant Minimum Air Flow Fraction,0.30000
,         280,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Minimum Air Flow Rate [m3/s],0.44162
,         281,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2],1.00140E-003
,         282,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Flow Fraction during Reheat [],0.30000
,         283,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Maximum Reheat Water Flow Rate [m3/s],9.30672E-004
,         284,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Air Volume Flow Rate [m3/s],1.06480
,         285,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Temperature [C],16.70000
,         286,AirTerminal:SingleDuct:VAV:Reheat,OFFICES_ZN_1_FLR_1 VAV BOX COMPONENT,Design Size Reheat Coil Sizing Inlet Air Humidity Ratio [kgWater/kgDryAir],8.00000E-003
,         287,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Rated Capacity [W],42506.65375
,         288,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size Maximum Water Flow Rate [m3/s],9.30672E-004
,         289,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Design Size U-Factor Times Area Value [W/K],1040.76846
,         290,AirLoopHVAC,PSZ-AC_1:6,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],0.67318
,         291,AirLoopHVAC,PSZ-AC_1:6,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],0.67318
,         292,AirLoopHVAC,PSZ-AC_1:6,Sum of Air Terminal Maximum Flow Rates [m3/s],0.67318
,         293,AirLoopHVAC,PSZ-AC_1:6,Adjusted Heating Design Air Flow Rate [m3/s],0.67318
,         294,AirLoopHVAC,PSZ-AC_1:6,Adjusted Cooling Design Air Flow Rate [m3/s],0.67318
,         295,AirLoopHVAC,PSZ-AC_1:6,Adjusted Main Design Air Flow Rate [m3/s],0.67318
,         296,AirLoopHVAC,PSZ-AC_1:6,User Heating Air Flow Ratio [],1.00000
,         297,AirLoopHVAC,PSZ-AC_1:6,Calculated Heating Air Flow Ratio [],1.00000
,         298,AirLoopHVAC,PSZ-AC_2:5,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.07207
,         299,AirLoopHVAC,PSZ-AC_2:5,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.07207
,         300,AirLoopHVAC,PSZ-AC_2:5,Sum of Air Terminal Maximum Flow Rates [m3/s],1.07207
,         301,AirLoopHVAC,PSZ-AC_2:5,Adjusted Heating Design Air Flow Rate [m3/s],1.07207
,         302,AirLoopHVAC,PSZ-AC_2:5,Adjusted Cooling Design Air Flow Rate [m3/s],1.07207
,         303,AirLoopHVAC,PSZ-AC_2:5,Adjusted Main Design Air Flow Rate [m3/s],1.07207
,         304,AirLoopHVAC,PSZ-AC_2:5,User Heating Air Flow Ratio [],1.00000
,         305,AirLoopHVAC,PSZ-AC_2:5,Calculated Heating Air Flow Ratio [],1.00000
,         306,AirLoopHVAC,PSZ-AC_2:7,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],2.26619
,         307,AirLoopHVAC,PSZ-AC_2:7,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],2.26619
,         308,AirLoopHVAC,PSZ-AC_2:7,Sum of Air Terminal Maximum Flow Rates [m3/s],2.26619
,         309,AirLoopHVAC,PSZ-AC_2:7,Adjusted Heating Design Air Flow Rate [m3/s],2.26619
,         310,AirLoopHVAC,PSZ-AC_2:7,Adjusted Cooling Design Air Flow Rate [m3/s],2.26619
,         311,AirLoopHVAC,PSZ-AC_2:7,Adjusted Main Design Air Flow Rate [m3/s],2.26619
,         312,AirLoopHVAC,PSZ-AC_2:7,User Heating Air Flow Ratio [],1.00000
,         313,AirLoopHVAC,PSZ-AC_2:7,Calculated Heating Air Flow Ratio [],1.00000
,         314,AirLoopHVAC,VAV_OTHER,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.92575
,         315,AirLoopHVAC,VAV_OTHER,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.92575
,         316,AirLoopHVAC,VAV_OTHER,Sum of Air Terminal Maximum Flow Rates [m3/s],6.41916
,         317,AirLoopHVAC,VAV_OTHER,Adjusted Heating Design Air Flow Rate [m3/s],4.95867
,         318,AirLoopHVAC,VAV_OTHER,Adjusted Cooling Design Air Flow Rate [m3/s],6.41916
,         319,AirLoopHVAC,VAV_OTHER,Adjusted Main Design Air Flow Rate [m3/s],6.41916
,         320,AirLoopHVAC,VAV_OTHER,User Heating Air Flow Ratio [],0.30000
,         321,AirLoopHVAC,VAV_OTHER,Calculated Heating Air Flow Ratio [],0.77248
,         322,AirLoopHVAC,VAV_POD_1,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.88185
,         323,AirLoopHVAC,VAV_POD_1,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.88185
,         324,AirLoopHVAC,VAV_POD_1,Sum of Air Terminal Maximum Flow Rates [m3/s],6.27285
,         325,AirLoopHVAC,VAV_POD_1,Adjusted Heating Design Air Flow Rate [m3/s],4.32842
,         326,AirLoopHVAC,VAV_POD_1,Adjusted Cooling Design Air Flow Rate [m3/s],6.27285
,         327,AirLoopHVAC,VAV_POD_1,Adjusted Main Design Air Flow Rate [m3/s],6.27285
,         328,AirLoopHVAC,VAV_POD_1,User Heating Air Flow Ratio [],0.30000
,         329,AirLoopHVAC,VAV_POD_1,Calculated Heating Air Flow Ratio [],0.69002
,         330,AirLoopHVAC,VAV_POD_2,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.43902
,         331,AirLoopHVAC,VAV_POD_2,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.43902
,         332,AirLoopHVAC,VAV_POD_2,Sum of Air Terminal Maximum Flow Rates [m3/s],4.79673
,         333,AirLoopHVAC,VAV_POD_2,Adjusted Heating Design Air Flow Rate [m3/s],3.43135
,         334,AirLoopHVAC,VAV_POD_2,Adjusted Cooling Design Air Flow Rate [m3/s],4.79673
,         335,AirLoopHVAC,VAV_POD_2,Adjusted Main Design Air Flow Rate [m3/s],4.79673
,         336,AirLoopHVAC,VAV_POD_2,User Heating Air Flow Ratio [],0.30000
,         337,AirLoopHVAC,VAV_POD_2,Calculated Heating Air Flow Ratio [],0.71535
,         338,AirLoopHVAC,VAV_POD_3,Sum of Air Terminal Maximum Heating Flow Rates [m3/s],1.50448
,         339,AirLoopHVAC,VAV_POD_3,Sum of Air Terminal Minimum Heating Flow Rates [m3/s],1.50448
,         340,AirLoopHVAC,VAV_POD_3,Sum of Air Terminal Maximum Flow Rates [m3/s],5.01495
,         341,AirLoopHVAC,VAV_POD_3,Adjusted Heating Design Air Flow Rate [m3/s],3.43041
,         342,AirLoopHVAC,VAV_POD_3,Adjusted Cooling Design Air Flow Rate [m3/s],5.01495
,         343,AirLoopHVAC,VAV_POD_3,Adjusted Main Design Air Flow Rate [m3/s],5.01495
,         344,AirLoopHVAC,VAV_POD_3,User Heating Air Flow Ratio [],0.30000
,         345,AirLoopHVAC,VAV_POD_3,Calculated Heating Air Flow Ratio [],0.68404
,         346,AirLoopHVAC,PSZ-AC_1:6,Design Supply Air Flow Rate [m3/s],0.67318
,         347,AirLoopHVAC,PSZ-AC_2:5,Design Supply Air Flow Rate [m3/s],1.07207
,         348,AirLoopHVAC,PSZ-AC_2:7,Design Supply Air Flow Rate [m3/s],2.26619
,         349,AirLoopHVAC,VAV_OTHER,Design Supply Air Flow Rate [m3/s],6.41916
,         350,AirLoopHVAC,VAV_POD_1,Design Supply Air Flow Rate [m3/s],6.27285
,         351,AirLoopHVAC,VAV_POD_2,Design Supply Air Flow Rate [m3/s],4.79673
,         352,AirLoopHVAC,VAV_POD_3,Design Supply Air Flow Rate [m3/s],5.01495
,         353,Controller:OutdoorAir,PSZ-AC_1:6_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],0.67318
,         354,Controller:OutdoorAir,PSZ-AC_1:6_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],0.20160
,         355,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:6_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],0.67318
,         356,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:6_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],16716.64606
,         357,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:6_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         358,Coil:Heating:Fuel,PSZ-AC_1:6_HEATC,Design Size Nominal Capacity [W],48202.89050
,         359,Fan:ConstantVolume,PSZ-AC_1:6_FAN,Design Size Maximum Flow Rate [m3/s],0.67318
,         360,Controller:OutdoorAir,PSZ-AC_2:5_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],1.07207
,         361,Controller:OutdoorAir,PSZ-AC_2:5_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],1.07207
,         362,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:5_COOLC DXCOIL,Design Size Rated Air Flow Rate [m3/s],1.07207
,         363,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:5_COOLC DXCOIL,Design Size Gross Rated Total Cooling Capacity [W],26622.10261
,         364,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:5_COOLC DXCOIL,Design Size Gross Rated Sensible Heat Ratio,0.69808
,         365,Coil:Heating:Fuel,PSZ-AC_2:5_HEATC,Design Size Nominal Capacity [W],76765.53611
,         366,Fan:ConstantVolume,PSZ-AC_2:5_FAN,Design Size Maximum Flow Rate [m3/s],1.07207
,         367,Controller:OutdoorAir,PSZ-AC_2:7_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],2.26619
,         368,Controller:OutdoorAir,PSZ-AC_2:7_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.26619
,         369,Coil:Cooling:DX:TwoSpeed,PSZ-AC_2:7_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],2.26619
,         370,Coil:Cooling:DX:TwoSpeed,PSZ-AC_2:7_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],56274.82122
,         371,Coil:Cooling:DX:TwoSpeed,PSZ-AC_2:7_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         372,Coil:Cooling:DX:TwoSpeed,PSZ-AC_2:7_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],0.75532
,         373,Coil:Cooling:DX:TwoSpeed,PSZ-AC_2:7_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],18756.39791
,         374,Coil:Cooling:DX:TwoSpeed,PSZ-AC_2:7_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         375,Coil:Heating:Fuel,PSZ-AC_2:7_HEATC,Design Size Nominal Capacity [W],162269.93350
,         376,Fan:ConstantVolume,PSZ-AC_2:7_FAN,Design Size Maximum Flow Rate [m3/s],2.26619
,         377,Controller:OutdoorAir,VAV_OTHER_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],6.41916
,         378,Controller:OutdoorAir,VAV_OTHER_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.23998
,         379,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],6.41916
,         380,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],159403.05815
,         381,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         382,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],2.13951
,         383,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],53129.03928
,         384,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         385,Coil:Heating:Water,VAV_OTHER_HEATC,Design Size Rated Capacity [W],84874.65963
,         386,Coil:Heating:Water,VAV_OTHER_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.85831E-003
,         387,Coil:Heating:Water,VAV_OTHER_HEATC,Design Size U-Factor Times Area Value [W/K],1115.05829
,         388,Fan:VariableVolume,VAV_OTHER_FAN,Design Size Maximum Flow Rate [m3/s],6.41916
,         389,Controller:WaterCoil,VAV_OTHER_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.85831E-003
,         390,Controller:OutdoorAir,VAV_POD_1_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],6.27285
,         391,Controller:OutdoorAir,VAV_POD_1_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.59800
,         392,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],6.27285
,         393,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],155769.69679
,         394,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         395,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],2.09074
,         396,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],51918.03994
,         397,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         398,Coil:Heating:Water,VAV_POD_1_HEATC,Design Size Rated Capacity [W],82940.06496
,         399,Coil:Heating:Water,VAV_POD_1_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.81595E-003
,         400,Coil:Heating:Water,VAV_POD_1_HEATC,Design Size U-Factor Times Area Value [W/K],1089.64216
,         401,Fan:VariableVolume,VAV_POD_1_FAN,Design Size Maximum Flow Rate [m3/s],6.27285
,         402,Controller:WaterCoil,VAV_POD_1_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.81595E-003
,         403,Controller:OutdoorAir,VAV_POD_2_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],4.79673
,         404,Controller:OutdoorAir,VAV_POD_2_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.20200
,         405,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],4.79673
,         406,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],119114.28552
,         407,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         408,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],1.59875
,         409,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],39700.79136
,         410,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         411,Coil:Heating:Water,VAV_POD_2_HEATC,Design Size Rated Capacity [W],63422.77594
,         412,Coil:Heating:Water,VAV_POD_2_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.38862E-003
,         413,Coil:Heating:Water,VAV_POD_2_HEATC,Design Size U-Factor Times Area Value [W/K],833.22976
,         414,Fan:VariableVolume,VAV_POD_2_FAN,Design Size Maximum Flow Rate [m3/s],4.79673
,         415,Controller:WaterCoil,VAV_POD_2_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.38862E-003
,         416,Controller:OutdoorAir,VAV_POD_3_OA_CONTROLLER,Maximum Outdoor Air Flow Rate [m3/s],5.01495
,         417,Controller:OutdoorAir,VAV_POD_3_OA_CONTROLLER,Minimum Outdoor Air Flow Rate [m3/s],2.07600
,         418,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,Design Size High Speed Rated Air Flow Rate [m3/s],5.01495
,         419,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,Design Size High Speed Gross Rated Total Cooling Capacity [W],124533.13289
,         420,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,Design Size High Speed Rated Sensible Heat Ratio,0.69808
,         421,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,Design Size Low Speed Rated Air Flow Rate [m3/s],1.67148
,         422,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,Design Size Low Speed Gross Rated Total Cooling Capacity [W],41506.89319
,         423,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,Design Size Low Speed Gross Rated Sensible Heat Ratio,0.69808
,         424,Coil:Heating:Water,VAV_POD_3_HEATC,Design Size Rated Capacity [W],66308.05827
,         425,Coil:Heating:Water,VAV_POD_3_HEATC,Design Size Maximum Water Flow Rate [m3/s],1.45180E-003
,         426,Coil:Heating:Water,VAV_POD_3_HEATC,Design Size U-Factor Times Area Value [W/K],871.13575
,         427,Fan:VariableVolume,VAV_POD_3_FAN,Design Size Maximum Flow Rate [m3/s],5.01495
,         428,Controller:WaterCoil,VAV_POD_3_HEATC_CONTROLLER,Maximum Actuated Flow [m3/s],1.45180E-003
,         429,PlantLoop,HEATSYS1,Maximum Loop Flow Rate [m3/s],2.06802E-002
,         430,PlantLoop,HEATSYS1,Plant Loop Volume [m3],2.48162
,         431,Pump:VariableSpeed,HEATSYS1 PUMP,Design Flow Rate [m3/s],2.06802E-002
,         432,Pump:VariableSpeed,HEATSYS1 PUMP,Design Power Consumption [W],5283.51372
,         433,Boiler:HotWater,HEATSYS1 BOILER,Design Size Nominal Capacity [W],944526.26462
,         434,Boiler:HotWater,HEATSYS1 BOILER,Design Size Design Water Flow Rate [m3/s],2.06802E-002
,         435,PlantLoop,SWHSYS1,Maximum Loop Flow Rate [m3/s],1.64400E-004
,         436,PlantLoop,SWHSYS1,Plant Loop Volume [m3],1.97280E-002
,         437,Pump:VariableSpeed,SWHSYS1 PUMP,Design Flow Rate [m3/s],1.64400E-004
,         438,Pump:VariableSpeed,SWHSYS1 PUMP,Design Power Consumption [W],2.10769E-004
,         439,WaterHeater:Mixed,SWHSYS1 WATER HEATER,Use Side Design Flow Rate [m3/s],1.64400E-004


Water Heating Coil Capacity Information

,,Component Type,Name,Nominal Total Capacity {W}
,           1,Coil:Heating:Water,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,13022.87
,           2,Coil:Heating:Water,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,11934.40
,           3,Coil:Heating:Water,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,13203.29
,           4,Coil:Heating:Water,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,13108.72
,           5,Coil:Heating:Water,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,13115.76
,           6,Coil:Heating:Water,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,12828.75
,           7,Coil:Heating:Water,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,12835.02
,           8,Coil:Heating:Water,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,12923.13
,           9,Coil:Heating:Water,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,11423.71
,          10,Coil:Heating:Water,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,11382.54
,          11,Coil:Heating:Water,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,11397.52
,          12,Coil:Heating:Water,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,27364.08
,          13,Coil:Heating:Water,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,10824.11
,          14,Coil:Heating:Water,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,27118.71
,          15,Coil:Heating:Water,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,8848.76
,          16,Coil:Heating:Water,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,36329.04
,          17,Coil:Heating:Water,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,35823.63
,          18,Coil:Heating:Water,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,35862.16
,          19,Coil:Heating:Water,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,32871.67
,          20,Coil:Heating:Water,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,32903.03
,          21,Coil:Heating:Water,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,22241.49
,          22,Coil:Heating:Water,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,28672.75
,          23,Coil:Heating:Water,VAV_OTHER_HEATC,54328.82
,          24,Coil:Heating:Water,VAV_POD_1_HEATC,53090.48
,          25,Coil:Heating:Water,VAV_POD_2_HEATC,40597.33
,          26,Coil:Heating:Water,VAV_POD_3_HEATC,42444.22


DX Cooling Coil Standard Rating Information

,,Component Type,Component Name,Standard Rating (Net) Cooling Capacity {W},Standard Rated Net COP {W/W},EER {Btu/W-h},SEER {Btu/W-h},IEER {Btu/W-h}
,           1,Coil:Cooling:DX:SingleSpeed,PSZ-AC_1:6_COOLC DXCOIL,16194.4,3.19,10.88,12.53,12.16
,           2,Coil:Cooling:DX:SingleSpeed,PSZ-AC_2:5_COOLC DXCOIL,25790.4,3.06,10.43,12.03,11.72


VAV DX Cooling Coil Standard Rating Information

,,DX Coil Type,DX Coil Name,Fan Type,Fan Name,Standard Net Cooling Capacity {W},Standard Net Cooling Capacity {Btu/h},IEER {Btu/W-h},COP 100% Capacity {W/W},COP 75% Capacity {W/W},COP 50% Capacity {W/W},COP 25% Capacity {W/W},EER 100% Capacity {Btu/W-h},EER 75% Capacity {Btu/W-h},EER 50% Capacity {Btu/W-h},EER 25% Capacity {Btu/W-h},Supply Air Flow 100% {kg/s},Supply Air Flow 75% {kg/s},Supply Air Flow 50% {kg/s},Supply Air Flow 25% {kg/s}
,           1,Coil:Cooling:DX:TwoSpeed,VAV_OTHER_COOLC DXCOIL,N/A,N/A,154201.85,526158.55,11.69,2.84,3.27,3.69,3.80,9.69,11.15,12.59,12.95,7.2493,5.8342,3.9160,1.6714
,           2,Coil:Cooling:DX:TwoSpeed,VAV_POD_1_COOLC DXCOIL,N/A,N/A,150687.04,514165.53,11.69,2.84,3.27,3.69,3.80,9.69,11.15,12.59,12.95,7.0841,5.7013,3.8267,1.6333
,           3,Coil:Cooling:DX:TwoSpeed,VAV_POD_2_COOLC DXCOIL,N/A,N/A,115227.67,393173.13,11.69,2.84,3.27,3.69,3.80,9.69,11.15,12.59,12.95,5.4171,4.3596,2.9262,1.2490
,           4,Coil:Cooling:DX:TwoSpeed,VAV_POD_3_COOLC DXCOIL,N/A,N/A,120469.71,411059.70,11.69,2.84,3.27,3.69,3.80,9.69,11.15,12.59,12.95,5.6635,4.5580,3.0593,1.3058


Environment

,,Environment Name,Environment Type,Start Date,End Date,Start DayOfWeek,Duration {#days},Source:Start DayOfWeek,Use Daylight Saving,Use Holidays,Apply Weekend Holiday Rule,Use Rain Values,Use Snow Values
,           1,RUNPERIOD 1,WeatherFileRunPeriod,01/01/2017,12/31/2017,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes


Environment:Special Days

,,Special Day Name,Special Day Type,Source,Start Date,Duration {#days}
,           1,NEW YEARS DAY,Holiday,InputFile,01/01,1
,           2,VETERANS DAY,Holiday,InputFile,11/11,1
,           3,CHRISTMAS,Holiday,InputFile,12/25,1
,           4,INDEPENDENCE DAY,Holiday,InputFile,07/04,1
,           5,MLK DAY,Holiday,InputFile,01/16,1
,           6,PRESIDENTS DAY,Holiday,InputFile,02/20,1
,           7,MEMORIAL DAY,Holiday,InputFile,05/29,1
,           8,LABOR DAY,Holiday,InputFile,09/04,1
,           9,COLUMBUS DAY,Holiday,InputFile,10/09,1
,          10,THANKSGIVING,Holiday,InputFile,11/23,1


Environment:Daylight Saving

,,Daylight Saving Indicator,Source,Start Date,End Date
,           1,Yes,InputFile,03/12,11/05


Environment:WarmupDays

,,NumberofWarmupDays
,           1,6


Warmup Convergence Information

,,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
,           1,BATH_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2112335842,0.2721138505,Pass,Pass,0.4472952455,0.4774630711,Pass,Pass
,           2,CAFETERIA_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.4484298324,0.5483166203,Pass,Pass,0.5014863114,0.4774624921,Pass,Pass
,           3,COMPUTER_CLASS_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3372645103,0.4288814067,Pass,Pass,0.4406557128,0.4784056617,Pass,Pass
,           4,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.6147760875,0.8319504847,Pass,Pass,0.5561493069,0.7583119091,Pass,Pass
,           5,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.6263050183,0.8342708850,Pass,Pass,0.5549305622,0.6769168526,Pass,Pass
,           6,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.6237133942,0.8331856019,Pass,Pass,0.6519910099,1.1733597841,Pass,Pass
,           7,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.7682943359,0.8499194957,Pass,Pass,0.5015264523,0.4777655011,Pass,Pass
,           8,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.7688209961,0.8503505223,Pass,Pass,0.5014939475,0.4776711074,Pass,Pass
,           9,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.7684116649,0.8524411039,Pass,Pass,0.5014206865,0.4774616894,Pass,Pass
,          10,CORRIDOR_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,8.1811482272E-002,9.2779180325E-002,Pass,Pass,0.5616801639,0.5775857661,Pass,Pass
,          11,CORRIDOR_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,8.1942672787E-002,9.3998096703E-002,Pass,Pass,0.5929807619,0.7137854188,Pass,Pass
,          12,CORRIDOR_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,8.2519242426E-002,9.4805571664E-002,Pass,Pass,0.6862094972,1.6911796567,Pass,Pass
,          13,GYM_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1582377615,0.2365141917,Pass,Pass,0.2568021867,0.4290204670,Pass,Pass
,          14,KITCHEN_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.1325554033,0.2244838039,Pass,Pass,0.2891620167,0.6372262572,Pass,Pass
,          15,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3114330187,0.3976690476,Pass,Pass,0.4426851421,0.4786259176,Pass,Pass
,          16,LOBBY_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3824425306,0.4719562716,Pass,Pass,0.4807105594,0.6264176379,Pass,Pass
,          17,MAIN_CORRIDOR_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,6.2518561660E-002,6.1090775663E-002,Pass,Pass,0.6885780986,2.5409288595,Pass,Pass
,          18,MECH_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,4.6205599587E-002,4.3157485686E-002,Pass,Pass,0.5297272649,0.7440361193,Pass,Pass
,          19,MULT_CLASS_1_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3074782961,0.4220649743,Pass,Pass,0.5840727695,1.0124610164,Pass,Pass
,          20,MULT_CLASS_1_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3082101429,0.4240301698,Pass,Pass,0.5792926347,0.7078639435,Pass,Pass
,          21,MULT_CLASS_1_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3090899063,0.4241625470,Pass,Pass,0.5658883994,0.6425805415,Pass,Pass
,          22,MULT_CLASS_2_POD_1_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3693701034,0.4399365280,Pass,Pass,0.5029093265,0.4792986435,Pass,Pass
,          23,MULT_CLASS_2_POD_2_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3698117786,0.4403091017,Pass,Pass,0.5032443942,0.4795449690,Pass,Pass
,          24,MULT_CLASS_2_POD_3_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.3708146214,0.4453804792,Pass,Pass,0.5025501373,0.4798400900,Pass,Pass
,          25,OFFICES_ZN_1_FLR_1,RunPeriod: RUNPERIOD 1,0.2707834860,0.3881703228,Pass,Pass,0.4794221965,0.5385445918,Pass,Pass


----------------------------------------------------------------------------------------------------
REPORT:,Annual Heat Emissions Summary
FOR:,Entire Facility
Heat Emission by Components

,,Envelope Convection,Zone Exfiltration,Zone Exhaust Air,HVAC Relief Air,HVAC Reject Heat,Total
,Heat Emissions [GJ],10879.20,1202.92,486.45,3192.43,2651.97,18413.01


----------------------------------------------------------------------------------------------------
REPORT:,Climatic Data Summary
FOR:,Entire Facility
SizingPeriod:DesignDay

,,Maximum Dry Bulb [C],Daily Temperature Range [deltaC],Humidity Value,Humidity Type,Wind Speed [m/s],Wind Direction
,CHICAGO ANN HTG 99.6% CONDNS DB,-20.60,0.00,-20.60,Wetbulb [C],4.90,270.00
,CHICAGO ANN CLG .4% CONDNS WB=>MDB,31.20,10.70,25.50,Wetbulb [C],5.30,230.00


Weather Statistics File

,,Value
,None,


----------------------------------------------------------------------------------------------------
REPORT:,Envelope Summary
FOR:,Entire Facility
Opaque Exterior

,,Construction,Reflectance,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Net Area [m2],Azimuth [deg],Tilt [deg],Cardinal Direction
,BATH_ZN_1_FLR_1_WALL_5,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,40.00,26.00,270.00,90.00,W
,BATH_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,190.00,190.00,270.00,180.00,
,BATH_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,190.00,190.00,90.00,0.00,
,CAFETERIA_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,60.00,39.00,90.00,90.00,E
,CAFETERIA_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,84.00,54.60,0.00,90.00,N
,CAFETERIA_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,315.00,315.00,270.00,180.00,
,CAFETERIA_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,315.00,315.00,90.00,0.00,
,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,72.00,46.80,0.00,90.00,N
,COMPUTER_CLASS_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,162.00,162.00,270.00,180.00,
,COMPUTER_CLASS_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,162.00,162.00,90.00,0.00,
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,99.00,99.00,90.00,0.00,
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,99.00,99.00,90.00,0.00,
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,28.60,180.00,90.00,S
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,99.00,99.00,90.00,0.00,
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,99.00,99.00,90.00,0.00,
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,99.00,99.00,90.00,0.00,
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,44.00,28.60,0.00,90.00,N
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,99.00,99.00,270.00,180.00,
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,99.00,99.00,90.00,0.00,
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,12.00,7.80,270.00,90.00,W
,CORRIDOR_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,192.00,192.00,270.00,180.00,
,CORRIDOR_POD_1_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,192.00,192.00,90.00,0.00,
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,12.00,7.80,270.00,90.00,W
,CORRIDOR_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,192.00,192.00,270.00,180.00,
,CORRIDOR_POD_2_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,192.00,192.00,90.00,0.00,
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,12.00,7.80,270.00,90.00,W
,CORRIDOR_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,192.00,192.00,270.00,180.00,
,CORRIDOR_POD_3_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,192.00,192.00,90.00,0.00,
,GYM_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,68.00,44.20,90.00,90.00,E
,GYM_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,357.00,357.00,270.00,180.00,
,GYM_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,357.00,357.00,90.00,0.00,
,KITCHEN_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,32.00,20.80,90.00,90.00,E
,KITCHEN_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,168.00,168.00,270.00,180.00,
,KITCHEN_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,168.00,168.00,90.00,0.00,
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,84.00,54.60,90.00,90.00,E
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,76.00,49.40,0.00,90.00,N
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,399.00,399.00,270.00,180.00,
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,399.00,399.00,90.00,0.00,
,LOBBY_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,76.00,49.40,180.00,90.00,S
,LOBBY_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,171.00,171.00,270.00,180.00,
,LOBBY_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,171.00,171.00,90.00,0.00,
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,36.00,23.40,270.00,90.00,W
,MAIN_CORRIDOR_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,546.00,546.00,270.00,180.00,
,MAIN_CORRIDOR_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,546.00,546.00,90.00,0.00,
,MECH_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,252.00,252.00,270.00,180.00,
,MECH_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,252.00,252.00,90.00,0.00,
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,477.00,477.00,90.00,0.00,
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,477.00,477.00,90.00,0.00,
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,212.00,137.80,180.00,90.00,S
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,477.00,477.00,90.00,0.00,
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,477.00,477.00,90.00,0.00,
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,212.00,137.80,0.00,90.00,N
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,477.00,477.00,270.00,180.00,
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,477.00,477.00,90.00,0.00,
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,140.00,91.00,0.00,90.00,N
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,315.00,315.00,270.00,180.00,
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,315.00,315.00,90.00,0.00,
,OFFICES_ZN_1_FLR_1_WALL_1,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,84.00,54.60,180.00,90.00,S
,OFFICES_ZN_1_FLR_1_WALL_2,STEEL FRAME NON-RES EXT WALL,0.22,0.886,1.021,84.00,54.60,90.00,90.00,E
,OFFICES_ZN_1_FLR_1_FLOOR,EXT-SLAB,0.30,2.193,3.401,441.00,441.00,270.00,180.00,
,OFFICES_ZN_1_FLR_1_CEILING,IEAD NON-RES ROOF,0.30,0.409,0.433,441.00,441.00,90.00,0.00,


Exterior Fenestration

,,Construction,Glass Area [m2],Frame Area [m2],Divider Area [m2],Area of One Opening [m2],Area of Multiplied Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Frame Conductance [W/m2-K],Divider Conductance [W/m2-K],Shade Control,Parent Surface,Azimuth [deg],Tilt [deg],Cardinal Direction
,BATH_ZN_1_FLR_1_WALL_5_WINDOW_1,WINDOW NON-RES FIXED,14.00,0.00,0.00,14.00,14.00,3.525,0.407,0.316,,,No,BATH_ZN_1_FLR_1_WALL_5,270.00,90.00,W
,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,21.00,0.00,0.00,21.00,21.00,3.525,0.407,0.316,,,No,CAFETERIA_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,29.40,0.00,0.00,29.40,29.40,3.525,0.407,0.316,,,No,CAFETERIA_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,25.20,0.00,0.00,25.20,25.20,3.525,0.407,0.316,,,No,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.525,0.407,0.316,,,No,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.525,0.407,0.316,,,No,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,180.00,90.00,S
