Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:03
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.525,0.407,0.316,,,No,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.525,0.407,0.316,,,No,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.525,0.407,0.316,,,No,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,15.40,0.00,0.00,15.40,15.40,3.525,0.407,0.316,,,No,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4,270.00,90.00,W
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,4.20,0.00,0.00,4.20,4.20,3.525,0.407,0.316,,,No,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6,270.00,90.00,W
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,WINDOW NON-RES FIXED,4.20,0.00,0.00,4.20,4.20,3.525,0.407,0.316,,,No,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6,270.00,90.00,W
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1,WINDOW NON-RES FIXED,4.20,0.00,0.00,4.20,4.20,3.525,0.407,0.316,,,No,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7,270.00,90.00,W
,GYM_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,23.80,0.00,0.00,23.80,23.80,3.525,0.407,0.316,,,No,GYM_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,11.20,0.00,0.00,11.20,11.20,3.525,0.407,0.316,,,No,KITCHEN_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,29.40,0.00,0.00,29.40,29.40,3.525,0.407,0.316,,,No,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,26.60,0.00,0.00,26.60,26.60,3.525,0.407,0.316,,,No,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,26.60,0.00,0.00,26.60,26.60,3.525,0.407,0.316,,,No,LOBBY_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1,WINDOW NON-RES FIXED,12.60,0.00,0.00,12.60,12.60,3.525,0.407,0.316,,,No,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7,270.00,90.00,W
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.525,0.407,0.316,,,No,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.525,0.407,0.316,,,No,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.525,0.407,0.316,,,No,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.525,0.407,0.316,,,No,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,74.20,0.00,0.00,74.20,74.20,3.525,0.407,0.316,,,No,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,WINDOW NON-RES FIXED,49.00,0.00,0.00,49.00,49.00,3.525,0.407,0.316,,,No,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3,0.00,90.00,N
,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1,WINDOW NON-RES FIXED,29.40,0.00,0.00,29.40,29.40,3.525,0.407,0.316,,,No,OFFICES_ZN_1_FLR_1_WALL_1,180.00,90.00,S
,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,WINDOW NON-RES FIXED,29.40,0.00,0.00,29.40,29.40,3.525,0.407,0.316,,,No,OFFICES_ZN_1_FLR_1_WALL_2,90.00,90.00,E
,Total or Average,,,,,,879.18,3.525,0.407,0.316,,,,,,,
,North Total or Average,,,,,,324.79,3.525,0.407,0.316,,,,,,,
,Non-North Total or Average,,,,,,554.39,3.525,0.407,0.316,,,,,,,


Interior Fenestration

,,Construction,Area of One Opening [m2],Area of Openings [m2],Glass U-Factor [W/m2-K],Glass SHGC,Glass Visible Transmittance,Parent Surface
,Total or Average,,,0.00,-,-,-,


Exterior Door

,,Construction,U-Factor with Film [W/m2-K],U-Factor no Film [W/m2-K],Gross Area [m2],Parent Surface
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Shading Summary
FOR:,Entire Facility
Sunlit Fraction

,,March 21 9am,March 21 noon,March 21 3pm,June 21 9am,June 21 noon,June 21 3pm,December 21 9am,December 21 noon,December 21 3pm
,BATH_ZN_1_FLR_1_WALL_5_WINDOW_1,0.00,0.00,0.81,0.00,0.00,0.96,0.00,0.00,0.30
,CAFETERIA_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,CAFETERIA_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,COMPUTER_CLASS_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,0.71,1.00,0.98
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,0.91,1.00,1.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_WALL_4_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_1_ZN_1_FLR_1_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_2_ZN_1_FLR_1_WALL_6_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,CORRIDOR_POD_3_ZN_1_FLR_1_WALL_7_WINDOW_1,0.00,0.00,1.00,0.00,0.00,1.00,0.00,0.00,1.00
,GYM_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,KITCHEN_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_2_WINDOW_1,0.91,0.91,0.00,0.99,0.97,0.00,0.62,0.77,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,LOBBY_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,MAIN_CORRIDOR_ZN_1_FLR_1_WALL_7_WINDOW_1,0.00,0.00,0.79,0.00,0.00,0.95,0.00,0.00,0.22
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_WALL_1_WINDOW_1,0.94,1.00,1.00,0.96,1.00,1.00,0.62,1.00,0.95
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_WALL_1_WINDOW_1,0.94,1.00,1.00,0.96,1.00,1.00,0.78,1.00,1.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_WALL_3_WINDOW_1,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OFFICES_ZN_1_FLR_1_WALL_1_WINDOW_1,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00
,OFFICES_ZN_1_FLR_1_WALL_2_WINDOW_1,1.00,1.00,0.00,1.00,1.00,0.00,1.00,1.00,0.00


Window Control

,,Name,Type,Shaded Construction,Control,Glare Control
,None,,,,,


----------------------------------------------------------------------------------------------------
REPORT:,Lighting Summary
FOR:,Entire Facility
Interior Lighting

,,Zone,Lighting Power Density [W/m2],Zone Area [m2],Total Power [W],End Use Subcategory,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Return Air Fraction,Conditioned (Y/N),Consumption [GJ]
,BATH_ZN_1_FLR_1_LIGHTS,BATH_ZN_1_FLR_1,9.6800,190.00,1839.20,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,25.35
,CAFETERIA_ZN_1_FLR_1_LIGHTS,CAFETERIA_ZN_1_FLR_1,15.0600,315.00,4743.90,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,65.37
,COMPUTER_CLASS_ZN_1_FLR_1_LIGHTS,COMPUTER_CLASS_ZN_1_FLR_1,21.5200,162.00,3486.24,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,48.04
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,21.5200,99.00,2130.48,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,29.36
,CORRIDOR_POD_1_ZN_1_FLR_1_LIGHTS,CORRIDOR_POD_1_ZN_1_FLR_1,21.5200,192.00,4131.84,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,56.94
,CORRIDOR_POD_2_ZN_1_FLR_1_LIGHTS,CORRIDOR_POD_2_ZN_1_FLR_1,21.5200,192.00,4131.84,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,56.94
,CORRIDOR_POD_3_ZN_1_FLR_1_LIGHTS,CORRIDOR_POD_3_ZN_1_FLR_1,21.5200,192.00,4131.84,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,56.94
,GYM_ZN_1_FLR_1_LIGHTS,GYM_ZN_1_FLR_1,11.4700,357.00,4094.79,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,56.43
,KITCHEN_ZN_1_FLR_1_LIGHTS,KITCHEN_ZN_1_FLR_1,17.2000,168.00,2889.60,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,39.82
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1_LIGHTS,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,22.7500,399.00,9077.25,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,125.09
,LOBBY_ZN_1_FLR_1_LIGHTS,LOBBY_ZN_1_FLR_1,12.2600,171.00,2096.46,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,28.89
,MAIN_CORRIDOR_ZN_1_FLR_1_LIGHTS,MAIN_CORRIDOR_ZN_1_FLR_1,21.5200,546.00,11749.92,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,161.92
,MECH_ZN_1_FLR_1_LIGHTS,MECH_ZN_1_FLR_1,8.2600,252.00,2081.52,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,28.69
,MULT_CLASS_1_POD_1_ZN_1_FLR_1_LIGHTS,MULT_CLASS_1_POD_1_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_1_POD_2_ZN_1_FLR_1_LIGHTS,MULT_CLASS_1_POD_2_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_1_POD_3_ZN_1_FLR_1_LIGHTS,MULT_CLASS_1_POD_3_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_2_POD_1_ZN_1_FLR_1_LIGHTS,MULT_CLASS_2_POD_1_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_2_POD_2_ZN_1_FLR_1_LIGHTS,MULT_CLASS_2_POD_2_ZN_1_FLR_1,21.5200,477.00,10265.04,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,141.46
,MULT_CLASS_2_POD_3_ZN_1_FLR_1_LIGHTS,MULT_CLASS_2_POD_3_ZN_1_FLR_1,21.5200,315.00,6778.80,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,93.42
,OFFICES_ZN_1_FLR_1_LIGHTS,OFFICES_ZN_1_FLR_1,20.3300,441.00,8965.53,General,BLDG_LIGHT_SCH,74.85,168.00,73.41,0.0000,Y,123.55
,Interior Lighting Total,,19.5469,6871.00,134306.81,,,,,,,,1850.86


Daylighting

,,Zone,Control Name,Daylighting Method,Control Type,Fraction Controlled,Lighting Installed in Zone [W],Lighting Controlled [W]
,None,,,,,,,


Exterior Lighting

,,Total Watts,Astronomical Clock/Schedule,Schedule Name,Scheduled Hours/Week [hr],Hours/Week > 1% [hr],Full Load Hours/Week [hr],Consumption [GJ]
,EXTERIOR FACADE LIGHTING,10519.00,AstronomicalClock,-,,83.69,83.69,165.25
,Exterior Lighting Total,10519.00,,,,,,165.25


----------------------------------------------------------------------------------------------------
REPORT:,Equipment Summary
FOR:,Entire Facility
Central Plant

,,Type,Nominal Capacity [W],Nominal Efficiency [W/W],IPLV in SI Units [W/W],IPLV in IP Units [Btu/W-h]
,HEATSYS1 BOILER,Boiler:HotWater,944526.26,0.74,,


Cooling Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Sensible Capacity [W],Nominal Latent Capacity [W],Nominal Sensible Heat Ratio,Nominal Efficiency [W/W],Nominal Coil UA Value [W/C],Nominal Coil Surface Area [m2]
,PSZ-AC_1:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,16716.65,11669.61,5047.04,0.70,3.67,,
,PSZ-AC_2:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,26622.10,18584.44,8037.66,0.70,3.50,,
,PSZ-AC_2:7_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,56274.82,39284.51,16990.31,0.70,3.30,,
,VAV_OTHER_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,159403.06,111276.60,48126.46,0.70,3.23,,
,VAV_POD_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,155769.70,108740.21,47029.49,0.70,3.23,,
,VAV_POD_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,119114.29,83151.68,35962.60,0.70,3.23,,
,VAV_POD_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,124533.13,86934.49,37598.64,0.70,3.23,,
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


DX Cooling Coils

,,DX Cooling Coil Type,Standard Rated Net Cooling Capacity [W],Standard Rated Net COP [W/W],EER [Btu/W-h],SEER [Btu/W-h],IEER [Btu/W-h]
,PSZ-AC_1:6_COOLC DXCOIL,,16194.4,3.19,10.88,12.53,12.16
,PSZ-AC_2:5_COOLC DXCOIL,,25790.4,3.06,10.43,12.03,11.72
,VAV_OTHER_COOLC DXCOIL,,154201.8,2.84,9.69,N/A,11.69
,VAV_POD_1_COOLC DXCOIL,,150687.0,2.84,9.69,N/A,11.69
,VAV_POD_2_COOLC DXCOIL,,115227.7,2.84,9.69,N/A,11.69
,VAV_POD_3_COOLC DXCOIL,,120469.7,2.84,9.69,N/A,11.69
ANSI/AHRI ratings include supply fan


DX Cooling Coil ASHRAE 127 Standard Ratings Report

,,DX Cooling Coil Type,Rated Net Cooling Capacity Test A [W],Rated Electric Power Test A [W],Rated Net Cooling Capacity Test B [W],Rated Electric Power Test B [W],Rated Net Cooling Capacity Test C [W],Rated Electric Power Test C [W],Rated Net Cooling Capacity Test D [W],Rated Electric Power Test D [W]
,PSZ-AC_1:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,PSZ-AC_2:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,,,,,,,,
,VAV_OTHER_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,
,VAV_POD_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,
,VAV_POD_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,
,VAV_POD_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,,,,,,,,


DX Heating Coils

,,DX Heating Coil Type,High Temperature Heating (net) Rating Capacity [W],Low Temperature Heating (net) Rating Capacity [W],HSPF [Btu/W-h],Region Number
,None,,,,,


Heating Coils

,,Type,Design Coil Load [W],Nominal Total Capacity [W],Nominal Efficiency [W/W]
,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,21457.89,13022.87,-
,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,17193.10,11934.40,-
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,17925.02,13203.29,-
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,17887.85,13108.72,-
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,17884.78,13115.76,-
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,17861.33,12828.75,-
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,17864.64,12835.02,-
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,17891.33,12923.13,-
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,15759.97,11423.71,-
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,15757.53,11382.54,-
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,15597.18,11397.52,-
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,39421.91,27364.08,-
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,20103.40,10824.11,-
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,42172.28,27118.71,-
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,16648.25,8848.76,-
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,51906.69,36329.04,-
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,51889.34,35823.63,-
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,51634.54,35862.16,-
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,51707.73,32871.67,-
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,51723.15,32903.03,-
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,34186.15,22241.49,-
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,Coil:Heating:Water,42506.65,28672.75,-
,PSZ-AC_1:6_HEATC,Coil:Heating:Fuel,,48202.89,0.78
,PSZ-AC_2:5_HEATC,Coil:Heating:Fuel,,76765.54,0.78
,PSZ-AC_2:7_HEATC,Coil:Heating:Fuel,,162269.93,0.78
,VAV_OTHER_HEATC,Coil:Heating:Water,84874.66,54328.82,-
,VAV_POD_1_HEATC,Coil:Heating:Water,82940.06,53090.48,-
,VAV_POD_2_HEATC,Coil:Heating:Water,63422.78,40597.33,-
,VAV_POD_3_HEATC,Coil:Heating:Water,66308.06,42444.22,-
Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.


Fans

,,Type,Total Efficiency [W/W],Delta Pressure [pa],Max Air Flow Rate [m3/s],Rated Electric Power [W],Rated Power Per Max Air Flow Rate [W-s/m3],Motor Heat In Air Fraction,Fan Energy Index,End Use Subcategory,Design Day Name for Fan Sizing Peak,Date/Time for Fan Sizing Peak
,BATH_ZN_1_FLR_1 EXHAUST FAN,Fan:ZoneExhaust,0.34,125.00,0.28,104.73,369.82,1.00,2.24,Zone Exhaust Fans,,
,CAFETERIA_ZN_1_FLR_1 EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,1.36,0.00,0.00,1.00,0.26E+09,Zone Exhaust Fans,,
,KITCHEN_ZN_1_FLR_1 EXHAUST FAN,Fan:ZoneExhaust,1.00,0.00,0.20,0.00,0.00,1.00,0.56E+09,Zone Exhaust Fans,,
,PSZ-AC_1:6_FAN,Fan:ConstantVolume,0.54,622.00,0.67,780.83,1159.91,1.00,1.44,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00
,PSZ-AC_2:5_FAN,Fan:ConstantVolume,0.55,622.00,1.07,1221.30,1139.19,1.00,1.33,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,PSZ-AC_2:7_FAN,Fan:ConstantVolume,0.57,622.00,2.27,2478.36,1093.63,1.00,1.26,Fan Energy,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00
,VAV_OTHER_FAN,Fan:VariableVolume,0.59,1109.65,6.42,12042.28,1875.99,1.00,1.12,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00
,VAV_POD_1_FAN,Fan:VariableVolume,0.59,1109.65,6.27,11767.79,1875.99,1.00,1.12,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00
,VAV_POD_2_FAN,Fan:VariableVolume,0.59,1109.65,4.80,8998.62,1875.99,1.00,1.14,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00
,VAV_POD_3_FAN,Fan:VariableVolume,0.59,1109.65,5.01,9407.99,1875.99,1.00,1.14,Fan Energy,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00


Pumps

,,Type,Control,Head [pa],Water Flow [m3/s],Electric Power [W],Power Per Water Flow Rate [W-s/m3],Motor Efficiency [W/W],End Use Subcategory
,HEATSYS1 PUMP,Pump:VariableSpeed,Intermittent,179352.00,0.020680,5283.51,255487.18,0.90,General
,SWHSYS1 PUMP,Pump:VariableSpeed,Intermittent,1.00,0.000164,0.00,1.28,1.00,General


Service Water Heating

,,Type,Storage Volume [m3],Input [W],Thermal Efficiency [W/W],Recovery Efficiency [W/W],Energy Factor
,SWHSYS1 WATER HEATER,WaterHeater:Mixed,1.00,845000.00,0.80,0.69,0.58


VAV DX Cooling Standard Rating Details

,,DX Cooling Coil Type,Assocated Fan,Net Cooling Capacity [W],COP [W/W],EER [Btu/W-h],IEER [Btu/W-h],Supply Air Flow 100% [kg/s],COP 75% Capacity [W/W],EER 75% Capacity [Btu/W-h],Supply Air Flow 75% [kg/s],COP 50% Capacity [W/W],EER 50% Capacity [Btu/W-h],Supply Air Flow 50% [kg/s],COP 25% Capacity [W/W],EER 25% Capacity [Btu/W-h],Supply Air Flow 25% [kg/s]
,VAV_OTHER_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,154201.85,2.84,9.69,11.69,7.2493,3.27,11.15,5.8342,3.69,12.59,3.9160,3.80,12.95,1.6714
,VAV_POD_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,150687.04,2.84,9.69,11.69,7.0841,3.27,11.15,5.7013,3.69,12.59,3.8267,3.80,12.95,1.6333
,VAV_POD_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,115227.67,2.84,9.69,11.69,5.4171,3.27,11.15,4.3596,3.69,12.59,2.9262,3.80,12.95,1.2490
,VAV_POD_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,None,120469.71,2.84,9.69,11.69,5.6635,3.27,11.15,4.5580,3.69,12.59,3.0593,3.80,12.95,1.3058
Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})


----------------------------------------------------------------------------------------------------
REPORT:,HVAC Sizing Summary
FOR:,Entire Facility
Zone Sensible Cooling

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BATH_ZN_1_FLR_1,5656.63,8484.95,44.66,0.421,0.631,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00911,29.70,0.01878,0.475,0.00
,CAFETERIA_ZN_1_FLR_1,11243.02,16864.53,53.54,0.837,2.266,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,24.00,23.99,0.01041,31.20,0.01878,2.266,0.00
,COMPUTER_CLASS_ZN_1_FLR_1,5586.71,8380.06,51.73,0.416,0.624,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,23.99,0.00964,30.56,0.01878,0.389,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,6446.10,9669.15,97.67,0.480,0.720,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,24.00,23.99,0.00946,29.84,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,6374.72,9562.08,96.59,0.475,0.712,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,24.00,23.99,0.00947,29.84,0.01878,0.198,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,6381.61,9572.41,96.69,0.475,0.713,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:50:00,24.00,23.99,0.00947,29.84,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,6146.04,9219.07,93.12,0.458,0.686,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00950,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,6150.40,9225.59,93.19,0.458,0.687,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00950,29.70,0.01878,0.198,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,6216.74,9325.11,94.19,0.463,0.694,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,23.99,0.00949,29.70,0.01878,0.198,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,5484.74,8227.11,42.85,0.408,0.612,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00878,29.70,0.01878,0.096,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,5451.37,8177.05,42.59,0.406,0.608,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00878,29.70,0.01878,0.096,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,5505.00,8257.50,43.01,0.410,0.614,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00878,29.70,0.01878,0.096,0.00
,GYM_ZN_1_FLR_1,8602.88,12904.31,36.15,0.640,1.072,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,24.00,23.99,0.00999,30.66,0.01878,1.072,0.00
,KITCHEN_ZN_1_FLR_1,6028.54,9042.81,53.83,0.449,0.673,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,24.00,23.99,0.01082,30.66,0.01878,0.202,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,12810.12,19215.18,48.16,0.953,1.430,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,24.00,24.00,0.00957,30.66,0.01878,0.734,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,12088.81,18133.21,33.21,0.899,1.349,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00887,29.70,0.01878,0.273,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,17099.17,25648.75,53.77,1.273,1.909,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,24.00,23.99,0.00955,31.20,0.01878,0.954,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,16711.35,25067.02,52.55,1.244,1.866,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:50:00,24.00,23.99,0.00958,31.20,0.01878,0.954,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,16794.23,25191.34,52.81,1.250,1.875,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:50:00,24.00,23.99,0.00957,31.20,0.01878,0.954,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,14632.62,21948.93,46.01,1.089,1.634,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,23.99,0.00972,30.56,0.01878,0.954,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,14651.40,21977.09,46.07,1.091,1.636,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,24.00,23.99,0.00972,30.56,0.01878,0.954,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,10020.32,15030.48,47.72,0.746,1.119,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,24.00,23.99,0.00968,30.42,0.01878,0.630,0.00
,OFFICES_ZN_1_FLR_1,13185.97,19778.96,44.85,0.981,1.472,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:20:00,24.00,24.00,0.00953,30.99,0.01878,0.221,0.00
,LOBBY_ZN_1_FLR_1,4388.30,6582.45,38.49,0.327,0.490,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:00:00,24.00,24.00,0.00964,31.20,0.01878,0.086,0.00
,MECH_ZN_1_FLR_1,3277.51,4916.26,19.51,0.244,0.366,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 17:00:00,24.00,24.00,0.00850,29.70,0.01878,0.063,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


Zone Sensible Heating

,,Calculated Design Load [W],User Design Load [W],User Design Load per Area [W/m2],Calculated Design Air Flow [m3/s],User Design Air Flow [m3/s],Design Day Name,Date/Time Of Peak {TIMESTAMP},Thermostat Setpoint Temperature at Peak Load [C],Indoor Temperature at Peak Load [C],Indoor Humidity Ratio at Peak Load [kgWater/kgAir],Outdoor Temperature at Peak Load [C],Outdoor Humidity Ratio at Peak Load [kgWater/kgAir],Minimum Outdoor Air Flow Rate [m3/s],Heat Gain Rate from DOAS [W]
,BATH_ZN_1_FLR_1,12495.65,18743.47,98.65,0.353,0.529,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00665,-20.60,0.00061,0.475,0.00
,CAFETERIA_ZN_1_FLR_1,21432.39,32148.58,102.06,0.616,2.266,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00626,-20.60,0.00061,2.266,0.00
,COMPUTER_CLASS_ZN_1_FLR_1,9988.86,14983.29,92.49,0.287,0.431,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00617,-20.60,0.00061,0.389,0.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,10416.13,15624.20,157.82,0.299,0.449,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00608,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,10394.54,15591.81,157.49,0.299,0.448,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00608,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,10392.75,15589.13,157.47,0.299,0.448,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00608,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,10379.13,15568.70,157.26,0.298,0.447,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00607,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,10381.06,15571.58,157.29,0.298,0.447,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00607,-20.60,0.00061,0.198,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,10396.56,15594.85,157.52,0.299,0.448,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00608,-20.60,0.00061,0.198,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,9177.68,13766.51,71.70,0.259,0.388,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00648,-20.60,0.00061,0.096,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,9176.25,13764.38,71.69,0.259,0.388,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00648,-20.60,0.00061,0.096,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,9082.74,13624.11,70.96,0.256,0.384,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00646,-20.60,0.00061,0.096,0.00
,GYM_ZN_1_FLR_1,13696.28,20544.42,57.55,0.394,1.072,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,21.00,0.00663,-20.60,0.00061,1.072,0.00
,KITCHEN_ZN_1_FLR_1,10299.13,15448.70,91.96,0.290,0.436,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00795,-20.60,0.00061,0.202,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,22902.77,34354.16,86.10,0.658,0.988,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00621,-20.60,0.00061,0.734,0.00
,MAIN_CORRIDOR_ZN_1_FLR_1,24576.90,36865.35,67.52,0.689,1.034,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,20.99,0.00653,-20.60,0.00061,0.273,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,30156.68,45235.02,94.83,0.867,1.300,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00620,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,30146.60,45219.89,94.80,0.867,1.300,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00620,-20.60,0.00061,0.954,0.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,29998.61,44997.91,94.34,0.862,1.293,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00619,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,30041.13,45061.69,94.47,0.864,1.295,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00620,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,30050.08,45075.12,94.50,0.864,1.296,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00620,-20.60,0.00061,0.954,0.00
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,19861.42,29792.13,94.58,0.571,0.856,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00620,-20.60,0.00061,0.630,0.00
,OFFICES_ZN_1_FLR_1,24694.46,37041.69,83.99,0.710,1.065,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00625,-20.60,0.00061,0.221,0.00
,LOBBY_ZN_1_FLR_1,11679.36,17519.04,102.45,0.336,0.504,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,21.00,20.99,0.00630,-20.60,0.00061,0.086,0.00
,MECH_ZN_1_FLR_1,9692.77,14539.16,57.70,0.273,0.409,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21.00,21.00,0.00800,-20.60,0.00061,0.063,0.00
The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.


System Design Air Flow Rates

,,Calculated cooling [m3/s],User cooling [m3/s],Calculated heating [m3/s],User heating [m3/s],Adjusted cooling [m3/s],Adjusted heating [m3/s],Adjusted main [m3/s],Calculated Heating Air Flow Ratio [],User Heating Air Flow Ratio []
,PSZ-AC_1:6,0.67,0.67,0.44,0.44,0.6732,0.6732,0.6732,1.0000,1.0000
,PSZ-AC_2:5,1.07,1.07,1.07,1.07,1.0721,1.0721,1.0721,1.0000,1.0000
,PSZ-AC_2:7,2.27,2.27,2.27,2.27,2.2662,2.2662,2.2662,1.0000,1.0000
,VAV_OTHER,6.36,6.36,4.96,4.96,6.4192,4.9587,6.4192,0.7725,0.3000
,VAV_POD_1,6.27,6.27,4.33,4.33,6.2728,4.3284,6.2728,0.6900,0.3000
,VAV_POD_2,4.80,4.80,3.43,3.43,4.7967,3.4313,4.7967,0.7154,0.3000
,VAV_POD_3,5.01,5.01,3.43,3.43,5.0149,3.4304,5.0149,0.6840,0.3000


Plant Loop Coincident Design Fluid Flow Rate Adjustments

,,Previous Design Volume Flow Rate [m3/s],Algorithm Volume Flow Rate [m3/s],Coincident Design Volume Flow Rate [m3/s],Coincident Size Adjusted,Peak Sizing Period Name,Peak Day into Period {TIMESTAMP}[day],Peak Hour Of Day {TIMESTAMP}[hr],Peak Step Start Minute {TIMESTAMP}[min]
,None,,,,,,,,


Coil Sizing Summary

,,Coil Type,HVAC Type,HVAC Name,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Flow Percentage at Ideal Loads Peak [%],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W]
,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,21457.885,21457.885,0.189417,0.00046981,529.476,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21457.89,21457.89,0.189417,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00665250,42.1129,18743.47,0.00,13056.22,13056.22
,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX,17193.100,17193.100,0.187123,0.00037644,420.969,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,17193.10,17193.10,0.187123,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00616736,39.0631,14983.29,0.00,11960.86,11960.86
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,17925.019,17925.019,0.215947,0.00039246,438.909,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,17925.02,17925.02,0.215947,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00607874,38.5181,15624.20,0.00,13230.46,13230.46
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,17887.849,17887.849,0.213556,0.00039165,437.998,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,17887.85,17887.85,0.213556,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00607579,38.4996,15591.81,0.00,13135.88,13135.88
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,17884.780,17884.780,0.213787,0.00039158,437.923,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,17884.78,17884.78,0.213787,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00607554,38.4980,15589.13,0.00,13142.90,13142.90
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,17861.328,17861.328,0.205897,0.00039107,437.349,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,17861.33,17861.33,0.205897,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00607367,38.4864,15568.70,0.00,12856.03,12856.03
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,17864.638,17864.638,0.206042,0.00039114,437.430,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,17864.64,17864.64,0.206042,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00607394,38.4880,15571.58,0.00,12862.31,12862.31
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,17891.334,17891.334,0.208265,0.00039173,438.084,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,17891.33,17891.33,0.208265,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00607606,38.5013,15594.85,0.00,12950.41,12950.41
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX,15759.968,15759.968,0.183634,0.00034506,388.943,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,15759.97,15759.97,0.183634,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00647719,41.0085,13766.51,0.00,11447.93,11447.93
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX,15757.527,15757.527,0.182517,0.00034501,388.882,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,15757.53,15757.53,0.182517,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00647690,41.0067,13764.38,0.00,11406.78,11406.78
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX,15597.178,15597.178,0.184312,0.00034150,384.900,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,15597.18,15597.18,0.184312,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00646215,40.9142,13624.11,0.00,11421.43,11421.43
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX,39421.914,39421.914,0.429047,0.00086313,965.238,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,39421.91,39421.91,0.429047,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00621013,39.3302,34354.16,0.00,27424.76,27424.76
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_ZN_1_FLR_1 VAV BOX,20103.396,20103.396,0.151075,0.00044016,492.235,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,20103.40,20103.40,0.151075,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00630473,39.9247,17519.04,0.00,10854.40,10854.40
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX,42172.280,42172.280,0.404753,0.00092335,1043.481,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,42172.28,42172.28,0.404753,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00652996,41.3393,36865.35,0.00,27184.66,27184.66
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MECH_ZN_1_FLR_1 VAV BOX,16648.252,16648.252,0.122717,0.00036451,411.490,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,16648.25,16333.21,0.122717,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,21.00,0.00800000,50.5027,14539.16,0.00,8873.88,8873.88
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,51906.695,51906.695,0.572715,0.00113648,1270.932,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,51906.69,51906.69,0.572715,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00620163,39.2782,45235.02,0.00,36408.80,36408.80
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,51889.335,51889.335,0.559726,0.00113610,1270.507,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,51889.34,51889.34,0.559726,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00620115,39.2753,45219.89,0.00,35903.56,35903.56
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,51634.540,51634.540,0.562502,0.00113052,1264.267,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,51634.54,51634.54,0.562502,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00619447,39.2333,44997.91,0.00,35941.62,35941.62
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,51707.735,51707.735,0.490106,0.00113213,1266.060,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,51707.73,51707.73,0.490106,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00619638,39.2453,45061.69,0.00,32951.78,32951.78
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,51723.150,51723.150,0.490735,0.00113246,1266.437,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,51723.15,51723.15,0.490735,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00619678,39.2478,45075.12,0.00,32983.16,32983.16
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,34186.150,34186.150,0.335619,0.00074850,837.045,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,34186.15,34186.15,0.335619,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00619798,39.2553,29792.13,0.00,22294.45,22294.45
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICES_ZN_1_FLR_1 VAV BOX,42506.654,42506.654,0.441616,0.00093067,1040.768,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,42506.65,42506.65,0.441616,16.70,12.96,0.00800000,50.00,23.65,0.00800000,-20.60,0.00061258,-20.60,0.0000,20.99,0.00624587,39.5538,37041.69,0.00,28738.44,28738.44
,PSZ-AC_1:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_1:6,16716.646,11669.610,0.673179,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,13191.14,5669.52,0.673179,30.66,25.35,0.01878287,11.85,11.49,0.00850000,30.66,0.01878287,25.35,29.9474,23.99,0.01082168,56.7020,6028.54,0.00,16714.95,11603.73
,PSZ-AC_1:6_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_1:6,48202.890,48202.890,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,48202.89,48202.89,0.673179,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,29.9474,21.00,0.00794873,50.1846,10299.13,0.00,-999.00,-999.00
,PSZ-AC_2:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoopHVAC,PSZ-AC_2:5,26622.103,18584.443,1.072072,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,21007.55,9029.00,1.072072,30.67,25.35,0.01878287,11.87,11.50,0.00850000,30.67,0.01878287,25.35,100.0000,23.99,0.01008373,52.8918,8141.10,0.00,26619.40,18479.52
,PSZ-AC_2:5_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_2:5,76765.536,76765.536,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,76765.54,76765.54,1.072072,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,100.0000,20.99,0.00661881,41.8940,13437.85,0.00,-999.00,-999.00
,PSZ-AC_2:7_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,PSZ-AC_2:7,56274.821,39284.508,2.266187,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:50:00,45214.05,19730.19,2.266187,31.20,25.48,0.01878287,11.91,11.52,0.00850000,31.20,0.01878287,25.48,100.0000,23.99,0.01046009,54.8475,10892.12,0.00,56269.33,39062.81
,PSZ-AC_2:7_HEATC,Coil:Heating:Fuel,AirLoopHVAC,PSZ-AC_2:7,162269.933,162269.933,-999.0,-999.0,-999.000,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,162269.93,162269.93,2.266187,-20.60,-20.60,0.00061258,40.00,20.87,0.00800000,-20.60,0.00061258,-20.60,100.0000,20.98,0.00624772,39.5885,21202.09,0.00,-999.00,-999.00
,VAV_OTHER_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,VAV_OTHER,159403.058,111276.600,6.419161,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,149577.82,88488.79,6.419161,26.26,20.14,0.01264973,11.25,11.24,0.00850000,30.41,0.01878287,25.29,34.8952,24.00,0.00933790,49.0315,55741.05,0.00,159387.51,110648.62
,VAV_OTHER_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_OTHER,84874.660,84874.660,1.925748,0.00185831,1115.058,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:20:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,84874.66,84874.66,1.925748,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,116.3175,16.82,0.00524423,43.1697,71841.12,0.00,54224.93,54224.93
,VAV_POD_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,VAV_POD_1,155769.697,108740.212,6.272846,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00,143285.94,80280.11,6.272846,26.65,20.76,0.01334077,11.25,11.24,0.00850000,30.41,0.01878287,25.29,41.4166,23.99,0.00951021,49.9291,55007.00,0.00,155754.50,108126.55
,VAV_POD_1_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_POD_1,82940.065,82940.065,1.881854,0.00181595,1089.642,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,82940.06,82940.06,1.881854,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,138.0554,20.99,0.00670322,42.4281,72050.52,0.00,52988.95,52988.95
,VAV_POD_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,VAV_POD_2,119114.286,83151.684,4.796732,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,108295.49,59030.63,4.796732,27.02,21.17,0.01376754,11.25,11.24,0.00850000,30.58,0.01878287,25.33,45.9063,23.99,0.00953489,50.0551,41881.01,0.00,119102.67,82682.42
,VAV_POD_2_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_POD_2,63422.776,63422.776,1.439020,0.00138862,833.230,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,63422.78,63422.78,1.439020,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,153.0208,20.99,0.00673607,42.6310,56637.42,0.00,40519.69,40519.69
,VAV_POD_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoopHVAC,VAV_POD_3,124533.133,86934.490,5.014949,-999.0,-999.000,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00,114605.67,64317.67,5.014949,26.66,20.75,0.01332578,11.25,11.24,0.00850000,30.44,0.01878287,25.30,41.3962,23.99,0.00948898,49.8185,43920.06,0.00,124520.99,86443.88
,VAV_POD_3_HEATC,Coil:Heating:Water,AirLoopHVAC,VAV_POD_3,66308.058,66308.058,1.504485,0.00145180,871.136,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,66308.06,66308.06,1.504485,-20.60,-20.60,0.00061258,16.70,12.96,0.00800000,-20.60,0.00061258,-20.60,137.9874,20.99,0.00672604,42.5700,56957.45,0.00,42363.05,42363.05


----------------------------------------------------------------------------------------------------
REPORT:,Coil Sizing Details
FOR:,Entire Facility
Coils

