Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:03
,,Coil Type,Coil Location,HVAC Type,HVAC Name,Zone Name(s),System Sizing Method Concurrence,System Sizing Method Capacity,System Sizing Method Air Flow,Autosized Coil Capacity?,Autosized Coil Airflow?,Autosized Coil Water Flow?,OA Pretreated prior to coil inlet?,Coil Final Gross Total Capacity [W],Coil Final Gross Sensible Capacity [W],Coil Final Reference Air Volume Flow Rate [m3/s],Coil Final Reference Plant Fluid Volume Flow Rate [m3/s],Coil U-value Times Area Value [W/K],Terminal Unit Reheat Coil Multiplier,DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio,DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio,Moist Air Heat Capacity [J/kg-K],Dry Air Heat Capacity [J/kg-K],Standard Air Density Adjusted for Elevation [kg/m3],Supply Fan Name for Coil,Supply Fan Type for Coil,Supply Fan Maximum Air Volume Flow Rate [m3/s],Supply Fan Maximum Air Mass Flow Rate [kg/s],Plant Name for Coil,Plant Fluid Specific Heat Capacity [J/kg-K],Plant Fluid Density [kg/m3],Plant Maximum Fluid Mass Flow Rate [kg/s],Plant Design Fluid Return Temperature [C],Plant Design Fluid Supply Temperature [C],Plant Design Fluid Temperature Difference [deltaC],Plant Design Capacity [W],Coil Capacity Percentage of Plant Design Capacity [%],Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%],Design Day Name at Sensible Ideal Loads Peak,Date/Time at Sensible Ideal Loads Peak,Design Day Name at Total Ideal Loads Peak,Date/Time at Total Ideal Loads Peak,Design Day Name at Air Flow Ideal Loads Peak,Date/Time at Air Flow Ideal Loads Peak,Coil Total Capacity at Ideal Loads Peak [W],Coil Sensible Capacity at Ideal Loads Peak [W],Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ],Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s],Coil Entering Air Drybulb at Ideal Loads Peak [C],Coil Entering Air Wetbulb at Ideal Loads Peak [C],Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Leaving Air Drybulb at Ideal Loads Peak [C],Coil Leaving Air Wetbulb at Ideal Loads Peak [C],Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C],Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K],Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s],Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C],Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C],Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC],Supply Fan Air Heat Gain at Ideal Loads Peak [W],Coil and Fan Net Total Capacity at Ideal Loads Peak [W],Outdoor Air Drybulb at Ideal Loads Peak [C],Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Outdoor Air Wetbulb at Ideal Loads Peak [C],Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s],Outdoor Air Flow Percentage at Ideal Loads Peak [%],System Return Air Drybulb at Ideal Loads Peak [C],System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Drybulb at Ideal Loads Peak [C],Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR],Zone Air Relative Humidity at Ideal Loads Peak [%],Zone Sensible Heat Gain at Ideal Loads Peak [W],Zone Latent Heat Gain at Ideal Loads Peak [W],Coil Total Capacity at Rating Conditions [W],Coil Sensible Capacity at Rating Conditions [W],Coil Air Mass Flow Rate at Rating Conditions [kg/s],Coil Entering Air Drybulb at Rating Conditions [C],Coil Entering Air Wetbulb at Rating Conditions [C],Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Entering Air Enthalpy at Rating Conditions [J/KG-K],Coil Leaving Air Drybulb at Rating Conditions [C],Coil Leaving Air Wetbulb at Rating Conditions [C],Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR],Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]
,BATH_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Unknown,Unknown,Unknown,BATH_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,21457.885,21457.885,0.189417,0.00046981,529.476,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,2.2270,2.271815,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,21457.89,21457.89,1.0000,0.22273225,0.189417,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.46976678,60.00,48.90,11.10,0.000,21457.89,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.81,0.00665250,20.99,0.00665250,42.1129,18743.47,0.00,13056.22,13056.22,0.22273225,16.60,13.14,0.00800000,36934.7,74.09,29.60,0.00800000,95553.2
,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,COMPUTER_CLASS_ZN_1_FLR_1 VAV BOX,COMPUTER_CLASS_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,17193.100,17193.100,0.187123,0.00037644,420.969,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,1.7844,1.820288,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,17193.10,17193.10,1.0000,0.22003509,0.187123,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.37639996,60.00,48.90,11.10,0.000,17193.10,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00616736,20.99,0.00616736,39.0631,14983.29,0.00,11960.86,11960.86,0.22003509,16.60,13.14,0.00800000,36934.7,69.91,28.71,0.00800000,91293.6
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,17925.019,17925.019,0.215947,0.00039246,438.909,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,1.8603,1.897779,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,17925.02,17925.02,1.0000,0.25392884,0.215947,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.39242351,60.00,48.90,11.10,0.000,17925.02,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00607874,20.99,0.00607874,38.5181,15624.20,0.00,13230.46,13230.46,0.25392884,16.60,13.14,0.00800000,36934.7,67.70,28.23,0.00800000,89037.7
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,17887.849,17887.849,0.213556,0.00039165,437.998,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,1.8565,1.893844,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,17887.85,17887.85,1.0000,0.25111711,0.213556,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.39160977,60.00,48.90,11.10,0.000,17887.85,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00607579,20.99,0.00607579,38.4996,15591.81,0.00,13135.88,13135.88,0.25111711,16.60,13.14,0.00800000,36934.7,67.90,28.27,0.00800000,89244.5
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,17884.780,17884.780,0.213787,0.00039158,437.923,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,1.8562,1.893519,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,17884.78,17884.78,1.0000,0.25138840,0.213787,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.39154258,60.00,48.90,11.10,0.000,17884.78,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00607554,20.99,0.00607554,38.4980,15589.13,0.00,13142.90,13142.90,0.25138840,16.60,13.14,0.00800000,36934.7,67.87,28.27,0.00800000,89216.0
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,17861.328,17861.328,0.205897,0.00039107,437.349,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,1.8537,1.891036,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,17861.33,17861.33,1.0000,0.24211058,0.205897,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.39102914,60.00,48.90,11.10,0.000,17861.33,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00607367,20.99,0.00607367,38.4864,15568.70,0.00,12856.03,12856.03,0.24211058,16.60,13.14,0.00800000,36934.7,68.67,28.44,0.00800000,90034.6
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,17864.638,17864.638,0.206042,0.00039114,437.430,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,1.8541,1.891386,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,17864.64,17864.64,1.0000,0.24228198,0.206042,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.39110162,60.00,48.90,11.10,0.000,17864.64,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00607394,20.99,0.00607394,38.4880,15571.58,0.00,12862.31,12862.31,0.24228198,16.60,13.14,0.00800000,36934.7,68.66,28.44,0.00800000,90022.9
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORNER_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,17891.334,17891.334,0.208265,0.00039173,438.084,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,1.8568,1.894212,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,17891.33,17891.33,1.0000,0.24489524,0.208265,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.39168606,60.00,48.90,11.10,0.000,17891.33,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.98,0.00607606,20.99,0.00607606,38.5013,15594.85,0.00,12950.41,12950.41,0.24489524,16.60,13.14,0.00800000,36934.7,68.46,28.40,0.00800000,89816.2
,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_1_ZN_1_FLR_1 VAV BOX,CORRIDOR_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,15759.968,15759.968,0.183634,0.00034506,388.943,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,1.6356,1.668558,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,15759.97,15759.97,1.0000,0.21593227,0.183634,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.34502512,60.00,48.90,11.10,0.000,15759.97,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.83,0.00647719,20.99,0.00647719,41.0085,13766.51,0.00,11447.93,11447.93,0.21593227,16.60,13.14,0.00800000,36934.7,68.59,28.43,0.00800000,89951.0
,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_2_ZN_1_FLR_1 VAV BOX,CORRIDOR_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,15757.527,15757.527,0.182517,0.00034501,388.882,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,1.6354,1.668300,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,15757.53,15757.53,1.0000,0.21461848,0.182517,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.34497169,60.00,48.90,11.10,0.000,15757.53,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.83,0.00647690,20.99,0.00647690,41.0067,13764.38,0.00,11406.78,11406.78,0.21461848,16.60,13.14,0.00800000,36934.7,68.72,28.45,0.00800000,90083.8
,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,CORRIDOR_POD_3_ZN_1_FLR_1 VAV BOX,CORRIDOR_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,15597.178,15597.178,0.184312,0.00034150,384.900,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,1.6187,1.651323,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,15597.18,15597.18,1.0000,0.21672993,0.184312,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.34146124,60.00,48.90,11.10,0.000,15597.18,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.83,0.00646215,20.99,0.00646215,40.9142,13624.11,0.00,11421.43,11421.43,0.21672993,16.60,13.14,0.00800000,36934.7,68.28,28.36,0.00800000,89633.6
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 VAV BOX,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,39421.914,39421.914,0.429047,0.00086313,965.238,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,4.0914,4.173723,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,39421.91,39421.91,1.0000,0.50450972,0.429047,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.86304431,60.00,48.90,11.10,0.000,39421.91,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00621013,20.99,0.00621013,39.3302,34354.16,0.00,27424.76,27424.76,0.50450972,16.60,13.14,0.00800000,36934.7,69.91,28.71,0.00800000,91294.0
,LOBBY_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,LOBBY_ZN_1_FLR_1 VAV BOX,LOBBY_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,20103.396,20103.396,0.151075,0.00044016,492.235,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,2.0864,2.128410,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,20103.40,20103.40,1.0000,0.17764624,0.151075,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.44011362,60.00,48.90,11.10,0.000,20103.40,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00630473,20.99,0.00630473,39.9247,17519.04,0.00,10854.40,10854.40,0.17764624,16.60,13.14,0.00800000,36934.7,76.52,30.11,0.00800000,98036.0
,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MAIN_CORRIDOR_ZN_1_FLR_1 VAV BOX,MAIN_CORRIDOR_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,42172.280,42172.280,0.404753,0.00092335,1043.481,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,4.3768,4.464913,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,42172.28,42172.28,1.0000,0.47594325,0.404753,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.92325670,60.00,48.90,11.10,0.000,42172.28,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.81,0.00652996,20.99,0.00652996,41.3393,36865.35,0.00,27184.66,27184.66,0.47594325,16.60,13.14,0.00800000,36934.7,72.61,29.29,0.00800000,94052.2
,MECH_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MECH_ZN_1_FLR_1 VAV BOX,MECH_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,16648.252,16648.252,0.122717,0.00036451,411.490,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,1.7278,1.762603,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,16648.25,16333.21,1.0000,0.14430163,0.122717,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.36447189,60.00,48.90,11.10,0.000,16648.25,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.85,0.00800000,21.00,0.00800000,50.5027,14539.16,0.00,8873.88,8873.88,0.14430163,16.60,13.14,0.00800000,36934.7,76.91,30.19,0.00800000,98430.1
,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_1_ZN_1_FLR_1 VAV BOX,MULT_CLASS_1_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,51906.695,51906.695,0.572715,0.00113648,1270.932,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,5.3871,5.495527,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,51906.69,51906.69,1.0000,0.67344621,0.572715,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.13636739,60.00,48.90,11.10,0.000,51906.69,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00620163,20.99,0.00620163,39.2782,45235.02,0.00,36408.80,36408.80,0.67344621,16.60,13.14,0.00800000,36934.7,69.62,28.65,0.00800000,90998.1
,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_2_ZN_1_FLR_1 VAV BOX,MULT_CLASS_1_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,51889.335,51889.335,0.559726,0.00113610,1270.507,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,5.3853,5.493689,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,51889.34,51889.34,1.0000,0.65817328,0.559726,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.13598735,60.00,48.90,11.10,0.000,51889.34,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00620115,20.99,0.00620115,39.2753,45219.89,0.00,35903.56,35903.56,0.65817328,16.60,13.14,0.00800000,36934.7,70.10,28.75,0.00800000,91485.1
,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_1_POD_3_ZN_1_FLR_1 VAV BOX,MULT_CLASS_1_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,51634.540,51634.540,0.562502,0.00113052,1264.267,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,5.3589,5.466713,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,51634.54,51634.54,1.0000,0.66143743,0.562502,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.13040924,60.00,48.90,11.10,0.000,51634.54,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00619447,20.99,0.00619447,39.2333,44997.91,0.00,35941.62,35941.62,0.66143743,16.60,13.14,0.00800000,36934.7,69.89,28.71,0.00800000,91273.4
,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_1_ZN_1_FLR_1 VAV BOX,MULT_CLASS_2_POD_1_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,51707.735,51707.735,0.490106,0.00113213,1266.060,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,5.3665,5.474462,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,51707.73,51707.73,1.0000,0.57630794,0.490106,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.13201166,60.00,48.90,11.10,0.000,51707.73,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00619638,20.99,0.00619638,39.2453,45061.69,0.00,32951.78,32951.78,0.57630794,16.60,13.14,0.00800000,36934.7,72.67,29.31,0.00800000,94112.1
,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_2_ZN_1_FLR_1 VAV BOX,MULT_CLASS_2_POD_2_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,51723.150,51723.150,0.490735,0.00113246,1266.437,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,5.3681,5.476094,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,51723.15,51723.15,1.0000,0.57704746,0.490735,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,1.13234913,60.00,48.90,11.10,0.000,51723.15,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00619678,20.99,0.00619678,39.2478,45075.12,0.00,32983.16,32983.16,0.57704746,16.60,13.14,0.00800000,36934.7,72.65,29.30,0.00800000,94093.2
,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,MULT_CLASS_2_POD_3_ZN_1_FLR_1 VAV BOX,MULT_CLASS_2_POD_3_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,34186.150,34186.150,0.335619,0.00074850,837.045,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,3.5480,3.619396,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,34186.15,34186.15,1.0000,0.39464959,0.335619,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.74842033,60.00,48.90,11.10,0.000,34186.15,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00619798,20.99,0.00619798,39.2553,29792.13,0.00,22294.45,22294.45,0.39464959,16.60,13.14,0.00800000,36934.7,72.00,29.16,0.00800000,93426.5
,OFFICES_ZN_1_FLR_1 VAV BOX REHEAT COIL,COIL:HEATING:WATER,Zone Equipment,ZONEHVAC:AIRDISTRIBUTIONUNIT,OFFICES_ZN_1_FLR_1 VAV BOX,OFFICES_ZN_1_FLR_1,N/A,N/A,N/A,Yes,Yes,Yes,No,42506.654,42506.654,0.441616,0.00093067,1040.768,1.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,unknown,unknown,-999.0,-999.0,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,4.4115,4.500315,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 06:10:00,42506.65,42506.65,1.0000,0.51928981,0.441616,16.70,12.96,0.00800000,37036.7,50.00,23.65,0.00800000,70993.1,0.93057698,60.00,48.90,11.10,0.000,42506.65,-20.60,0.00061258,-20.60,0.00000000,0.0000,20.99,0.00624587,20.99,0.00624587,39.5538,37041.69,0.00,28738.44,28738.44,0.51928981,16.60,13.14,0.00800000,36934.7,70.87,28.92,0.00800000,92276.5
,PSZ-AC_1:6_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_1:6,KITCHEN_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,16716.646,11669.610,0.673179,-999.0,-999.000,-999.0000,1.00000,0.62674,1039.7564,1004.8586,1.1759,PSZ-AC_1:6_FAN,Fan:ConstantVolume,0.673179,0.79158127,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 13:00:00,13191.14,5669.52,1.2673,0.79158127,0.673179,30.66,25.35,0.01878287,78859.0,11.85,11.49,0.00850000,33353.9,-999.0,-999.00,-999.00,-999.00,780.825,12410.31,30.66,0.01878287,25.35,0.20160000,29.9474,23.99,0.01082168,23.99,0.01082168,56.7020,6028.54,0.00,16714.95,11603.73,0.76024139,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_1:6_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_1:6,KITCHEN_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,48202.890,48202.890,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_1:6_FAN,Fan:ConstantVolume,0.673179,0.79158127,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,48202.89,48202.89,1.0000,0.79158127,0.673179,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,48202.89,-20.60,0.00061258,-20.60,0.20160000,29.9474,20.82,0.00794873,21.00,0.00794873,50.1846,10299.13,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_2:5_COOLC DXCOIL,Coil:Cooling:DX:SingleSpeed,AirLoop,AirLoopHVAC,PSZ-AC_2:5,GYM_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,26622.103,18584.443,1.072072,-999.0,-999.000,-999.0000,1.00000,0.62700,1039.7564,1004.8586,1.1759,PSZ-AC_2:5_FAN,Fan:ConstantVolume,1.072072,1.26063312,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,21007.55,9029.00,1.2673,1.26063312,1.072072,30.67,25.35,0.01878287,78859.0,11.87,11.50,0.00850000,33371.2,-999.0,-999.00,-999.00,-999.00,1221.298,19786.25,30.67,0.01878287,25.35,1.07207207,100.0000,23.99,0.00999129,23.99,0.01008373,52.8918,8141.10,0.00,26619.40,18479.52,1.21072278,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854290,33321.3
,PSZ-AC_2:5_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_2:5,GYM_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,76765.536,76765.536,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_2:5_FAN,Fan:ConstantVolume,1.072072,1.26063312,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,76765.54,76765.54,1.0000,1.26063312,1.072072,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,76765.54,-20.60,0.00061258,-20.60,1.07207207,100.0000,20.99,0.00663130,20.99,0.00661881,41.8940,13437.85,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,PSZ-AC_2:7_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,PSZ-AC_2:7,CAFETERIA_ZN_1_FLR_1,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,56274.821,39284.508,2.266187,-999.0,-999.000,-999.0000,1.00000,0.60997,1039.7564,1004.8586,1.1759,PSZ-AC_2:7_FAN,Fan:ConstantVolume,2.266187,2.66477463,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 14:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 07:50:00,45214.05,19730.19,1.2446,2.66477463,2.266187,31.20,25.48,0.01878287,79415.2,11.91,11.52,0.00850000,33409.2,-999.0,-999.00,-999.00,-999.00,2478.362,42735.69,31.20,0.01878287,25.48,2.26618705,100.0000,23.99,0.01040633,23.99,0.01046009,54.8475,10892.12,0.00,56269.33,39062.81,2.55927223,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,PSZ-AC_2:7_HEATC,Coil:Heating:Fuel,AirLoop,AirLoopHVAC,PSZ-AC_2:7,CAFETERIA_ZN_1_FLR_1,Non-Coincident,HeatingDesignCapacity,N/A,Yes,No,unknown,No,162269.933,162269.933,-999.0,-999.0,-999.000,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,PSZ-AC_2:7_FAN,Fan:ConstantVolume,2.266187,2.66477463,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 00:10:00,162269.93,162269.93,1.0000,2.66477463,2.266187,-20.60,-20.60,0.00061258,-19191.1,40.00,20.87,0.00800000,60796.0,-999.0,-999.00,-999.00,-999.00,0.000,162269.93,-20.60,0.00061258,-20.60,2.26618705,100.0000,20.99,0.00626256,20.98,0.00624772,39.5885,21202.09,0.00,-999.00,-999.00,-999.0,-999.00,-999.00,-999.0,-999.0,-999.00,-999.00,-999.0,-999.0
,VAV_OTHER_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,VAV_OTHER,COMPUTER_CLASS_ZN_1_FLR_1; MAIN_CORRIDOR_ZN_1_FLR_1; LOBBY_ZN_1_FLR_1; MECH_ZN_1_FLR_1; BATH_ZN_1_FLR_1; OFFICES_ZN_1_FLR_1; LIBRARY_MEDIA_CENTER_ZN_1_FLR_1;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,159403.058,111276.600,6.419161,-999.0,-999.000,-999.0000,1.00000,0.90281,1028.3552,1004.8586,1.1759,VAV_OTHER_FAN,Fan:VariableVolume,6.419161,7.54819324,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:30:00,149577.82,88488.79,1.0657,7.54819324,6.419161,26.26,20.14,0.01264973,58636.9,11.25,11.24,0.00850000,32738.8,-999.0,-999.00,-999.00,-999.00,12042.281,137535.54,30.41,0.01878287,25.29,2.23998229,34.8952,24.00,0.00931699,24.00,0.00933790,49.0315,55741.05,0.00,159387.51,110648.62,7.24934902,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,VAV_OTHER_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_OTHER,COMPUTER_CLASS_ZN_1_FLR_1; MAIN_CORRIDOR_ZN_1_FLR_1; LOBBY_ZN_1_FLR_1; MECH_ZN_1_FLR_1; BATH_ZN_1_FLR_1; OFFICES_ZN_1_FLR_1; LIBRARY_MEDIA_CENTER_ZN_1_FLR_1;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,84874.660,84874.660,1.925748,0.00185831,1115.058,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_OTHER_FAN,Fan:VariableVolume,6.419161,7.54819324,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,8.8087,8.985950,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:20:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,84874.66,84874.66,1.0000,2.26445797,1.925748,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,1.85811862,60.00,48.90,11.10,0.000,84874.66,-20.60,0.00061258,-20.60,2.23998229,116.3175,20.92,0.00648524,16.82,0.00524423,43.1697,71841.12,0.00,54224.93,54224.93,2.26445797,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4
,VAV_POD_1_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,VAV_POD_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1; MULT_CLASS_1_POD_1_ZN_1_FLR_1; CORRIDOR_POD_1_ZN_1_FLR_1; CORNER_CLASS_2_POD_1_ZN_1_FLR_1; MULT_CLASS_2_POD_1_ZN_1_FLR_1; CORNER_CLASS_1_POD_2_ZN_1_FLR_1;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,155769.697,108740.212,6.272846,-999.0,-999.000,-999.0000,1.00000,0.85189,1029.6398,1004.8586,1.1759,VAV_POD_1_FAN,Fan:VariableVolume,6.272846,7.37614313,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:00:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00,143285.94,80280.11,1.0871,7.37614313,6.272846,26.65,20.76,0.01334077,60807.3,11.25,11.24,0.00850000,32740.8,-999.0,-999.00,-999.00,-999.00,11767.795,131518.15,30.41,0.01878287,25.29,2.59800000,41.4166,23.99,0.00949339,23.99,0.00951021,49.9291,55007.00,0.00,155754.50,108126.55,7.08411063,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,VAV_POD_1_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_POD_1,CORNER_CLASS_1_POD_1_ZN_1_FLR_1; MULT_CLASS_1_POD_1_ZN_1_FLR_1; CORRIDOR_POD_1_ZN_1_FLR_1; CORNER_CLASS_2_POD_1_ZN_1_FLR_1; MULT_CLASS_2_POD_1_ZN_1_FLR_1; CORNER_CLASS_1_POD_2_ZN_1_FLR_1;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,82940.065,82940.065,1.881854,0.00181595,1089.642,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_POD_1_FAN,Fan:VariableVolume,6.272846,7.37614313,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,8.6079,8.781128,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,82940.06,82940.06,1.0000,2.21284294,1.881854,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,1.81576550,60.00,48.90,11.10,0.000,82940.06,-20.60,0.00061258,-20.60,2.59800000,138.0554,20.97,0.00618578,20.99,0.00670322,42.4281,72050.52,0.00,52988.95,52988.95,2.21284294,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4
,VAV_POD_2_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,VAV_POD_2,MULT_CLASS_1_POD_2_ZN_1_FLR_1; CORRIDOR_POD_2_ZN_1_FLR_1; CORNER_CLASS_2_POD_2_ZN_1_FLR_1; MULT_CLASS_2_POD_2_ZN_1_FLR_1;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,119114.286,83151.684,4.796732,-999.0,-999.000,-999.0000,1.00000,0.82078,1030.4332,1004.8586,1.1759,VAV_POD_2_FAN,Fan:VariableVolume,4.796732,5.64040399,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:30:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:40:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:10:00,108295.49,59030.63,1.0999,5.64040399,4.796732,27.02,21.17,0.01376754,62270.2,11.25,11.24,0.00850000,32742.0,-999.0,-999.00,-999.00,-999.00,8998.621,99296.87,30.58,0.01878287,25.33,2.20200000,45.9063,23.99,0.00951131,23.99,0.00953489,50.0551,41881.01,0.00,119102.67,82682.42,5.41709199,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,VAV_POD_2_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_POD_2,MULT_CLASS_1_POD_2_ZN_1_FLR_1; CORRIDOR_POD_2_ZN_1_FLR_1; CORNER_CLASS_2_POD_2_ZN_1_FLR_1; MULT_CLASS_2_POD_2_ZN_1_FLR_1;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,63422.776,63422.776,1.439020,0.00138862,833.230,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_POD_2_FAN,Fan:VariableVolume,4.796732,5.64040399,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,6.5823,6.714771,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,63422.78,63422.78,1.0000,1.69212120,1.439020,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,1.38848322,60.00,48.90,11.10,0.000,63422.78,-20.60,0.00061258,-20.60,2.20200000,153.0208,20.97,0.00621412,20.99,0.00673607,42.6310,56637.42,0.00,40519.69,40519.69,1.69212120,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4
,VAV_POD_3_COOLC DXCOIL,Coil:Cooling:DX:TwoSpeed,AirLoop,AirLoopHVAC,VAV_POD_3,CORNER_CLASS_1_POD_3_ZN_1_FLR_1; MULT_CLASS_1_POD_3_ZN_1_FLR_1; CORRIDOR_POD_3_ZN_1_FLR_1; CORNER_CLASS_2_POD_3_ZN_1_FLR_1; MULT_CLASS_2_POD_3_ZN_1_FLR_1;,Non-Coincident,CoolingDesignCapacity,N/A,Yes,Yes,unknown,No,124533.133,86934.490,5.014949,-999.0,-999.000,-999.0000,1.00000,0.85234,1029.6120,1004.8586,1.1759,VAV_POD_3_FAN,Fan:VariableVolume,5.014949,5.89700199,,-999.0000,-999.0000,-999.0,-999.00,-999.00,-999.00,-999.00,-999.0000,-999.0,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 15:50:00,CHICAGO ANN CLG .4% CONDNS WB=>MDB,7/21 16:20:00,114605.67,64317.67,1.0866,5.89700199,5.014949,26.66,20.75,0.01332578,60779.9,11.25,11.24,0.00850000,32740.7,-999.0,-999.00,-999.00,-999.00,9407.994,105197.68,30.44,0.01878287,25.30,2.07600000,41.3962,23.99,0.00947103,23.99,0.00948898,49.8185,43920.06,0.00,124520.99,86443.88,5.66353090,26.67,19.44,0.01117891,55307.7,11.71,11.69,0.00854288,33321.2
,VAV_POD_3_HEATC,Coil:Heating:Water,AirLoop,AirLoopHVAC,VAV_POD_3,CORNER_CLASS_1_POD_3_ZN_1_FLR_1; MULT_CLASS_1_POD_3_ZN_1_FLR_1; CORRIDOR_POD_3_ZN_1_FLR_1; CORNER_CLASS_2_POD_3_ZN_1_FLR_1; MULT_CLASS_2_POD_3_ZN_1_FLR_1;,Non-Coincident,HeatingDesignCapacity,N/A,Yes,Yes,Yes,No,66308.058,66308.058,1.504485,0.00145180,871.136,-999.0000,1.00000,1.00000,1019.7116,1004.8586,1.1759,VAV_POD_3_FAN,Fan:VariableVolume,5.014949,5.89700199,,4197.9300,999.8980,20.67804269,71.10,82.20,11.10,963535.23,6.8817,7.020245,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 21:00:00,unknown,unknown,CHICAGO ANN HTG 99.6% CONDNS DB,1/21 07:00:00,66308.06,66308.06,1.0000,1.76910060,1.504485,-20.60,-20.60,0.00061258,-19191.1,16.70,12.96,0.00800000,37036.7,1.45164927,60.00,48.90,11.10,0.000,66308.06,-20.60,0.00061258,-20.60,2.07600000,137.9874,20.97,0.00619434,20.99,0.00672604,42.5700,56957.45,0.00,42363.05,42363.05,1.76910060,16.60,4.84,0.00061258,18231.3,40.40,15.26,0.00061258,42177.4


----------------------------------------------------------------------------------------------------
REPORT:,System Summary
FOR:,Entire Facility
Economizer

,,High Limit Shutoff Control,Minimum Outdoor Air [m3/s],Maximum Outdoor Air [m3/s],Return Air Temp Limit,Return Air Enthalpy Limit,Outdoor Air Temperature Limit [C],Outdoor Air Enthalpy Limit [C]
,PSZ-AC_2:7_OA_CONTROLLER,DifferentialDryBulb,2.27,2.27,-,,,
,VAV_OTHER_OA_CONTROLLER,DifferentialDryBulb,2.24,6.42,-,,,
,VAV_POD_1_OA_CONTROLLER,DifferentialDryBulb,2.60,6.27,-,,,
,VAV_POD_2_OA_CONTROLLER,DifferentialDryBulb,2.20,4.80,-,,,
,VAV_POD_3_OA_CONTROLLER,DifferentialDryBulb,2.08,5.01,-,,,


Demand Controlled Ventilation using Controller:MechanicalVentilation

,,Controller:MechanicalVentilation Name,Outdoor Air Per Person [m3/s-person],Outdoor Air Per Area [m3/s-m2],Outdoor Air Per Zone [m3/s],Outdoor Air ACH [ach],Outdoor Air Method,Outdoor Air Schedule Name,Air Distribution Effectiveness in Cooling Mode,Air Distribution Effectiveness in Heating Mode,Air Distribution Effectiveness Schedule Name
,None,,,,,,,,,,


Time Not Comfortable Based on Simple ASHRAE 55-2004

,,Winter Clothes [hr],Summer Clothes [hr],Summer or Winter Clothes [hr]
,BATH_ZN_1_FLR_1,2033.83,2709.67,1583.33
,CAFETERIA_ZN_1_FLR_1,1252.50,1722.00,1113.17
,COMPUTER_CLASS_ZN_1_FLR_1,1641.83,1918.50,645.00
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,1861.83,2125.00,926.50
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,1861.33,2138.17,939.17
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,1860.00,2134.67,936.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,1964.00,2285.83,1153.50
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,1965.50,2282.17,1153.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,1966.50,2269.50,1142.67
,CORRIDOR_POD_1_ZN_1_FLR_1,1734.33,2113.00,826.00
,CORRIDOR_POD_2_ZN_1_FLR_1,1741.33,2115.00,835.50
,CORRIDOR_POD_3_ZN_1_FLR_1,1742.83,2098.50,818.33
,GYM_ZN_1_FLR_1,2058.83,2545.17,1504.17
,KITCHEN_ZN_1_FLR_1,1972.33,2724.67,1518.50
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,1768.33,1898.50,748.33
,MAIN_CORRIDOR_ZN_1_FLR_1,1745.00,2200.00,912.67
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,1632.17,1840.67,590.83
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,1632.17,1860.17,607.50
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,1630.83,1854.00,602.50
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,1737.00,2033.00,833.33
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,1742.17,2029.83,833.50
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,1752.17,2005.50,821.83
,OFFICES_ZN_1_FLR_1,1776.67,2044.17,1003.33
,LOBBY_ZN_1_FLR_1,0.00,0.00,0.00
,MECH_ZN_1_FLR_1,0.00,0.00,0.00
,Facility,2853.83,3288.50,2335.67
Aggregated over the RunPeriods for Weather


Time Setpoint Not Met

,,During Heating [hr],During Cooling [hr],During Occupied Heating [hr],During Occupied Cooling [hr]
,BATH_ZN_1_FLR_1,82.17,0.00,0.00,0.00
,CAFETERIA_ZN_1_FLR_1,253.17,5.33,0.00,2.17
,COMPUTER_CLASS_ZN_1_FLR_1,215.33,10.83,0.00,10.83
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,393.83,10.33,0.00,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,396.83,5.33,0.00,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,396.50,6.33,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,444.83,2.17,0.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,445.50,3.17,0.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,444.83,3.00,0.00,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,5.00,0.00,0.00,0.00
,CORRIDOR_POD_2_ZN_1_FLR_1,4.83,0.00,0.00,0.00
,CORRIDOR_POD_3_ZN_1_FLR_1,5.00,0.00,0.00,0.00
,GYM_ZN_1_FLR_1,60.83,44.17,0.00,44.17
,KITCHEN_ZN_1_FLR_1,34.83,0.00,0.00,0.00
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,209.50,1.50,0.00,0.83
,MAIN_CORRIDOR_ZN_1_FLR_1,0.83,0.00,0.00,0.00
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,199.67,14.50,0.00,13.83
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,199.50,16.83,0.00,16.00
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,201.33,13.50,0.00,13.50
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,246.67,6.33,0.17,6.33
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,246.83,8.33,0.17,8.33
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,246.83,5.83,0.17,5.83
,OFFICES_ZN_1_FLR_1,207.50,0.33,0.00,0.00
,LOBBY_ZN_1_FLR_1,353.83,0.00,0.00,0.00
,MECH_ZN_1_FLR_1,0.00,0.00,0.00,0.00
,Facility,876.33,82.50,0.17,62.83
Aggregated over the RunPeriods for Weather


----------------------------------------------------------------------------------------------------
REPORT:,Outdoor Air Summary
FOR:,Entire Facility
Average Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BATH_ZN_1_FLR_1,8.48,19.00,760.00,0.863,0.111,0.000,0.000
,CAFETERIA_ZN_1_FLR_1,71.01,226.62,1260.00,6.571,0.242,0.000,0.000
,COMPUTER_CLASS_ZN_1_FLR_1,21.72,48.65,648.00,1.377,0.235,0.000,0.000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,11.05,24.75,396.00,2.136,0.427,0.000,0.000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,11.05,24.75,396.00,2.108,0.427,0.000,0.000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,11.05,24.75,396.00,2.111,0.427,0.000,0.000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,11.05,24.75,396.00,1.972,0.427,0.000,0.000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,11.05,24.75,396.00,1.995,0.427,0.000,0.000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,11.05,24.75,396.00,2.000,0.427,0.000,0.000
,CORRIDOR_POD_1_ZN_1_FLR_1,8.57,19.20,768.00,0.838,0.033,0.000,0.000
,CORRIDOR_POD_2_ZN_1_FLR_1,8.57,19.20,768.00,0.839,0.033,0.000,0.000
,CORRIDOR_POD_3_ZN_1_FLR_1,8.57,19.20,768.00,0.841,0.033,0.000,0.000
,GYM_ZN_1_FLR_1,57.39,107.21,1428.00,2.749,0.101,0.000,0.000
,KITCHEN_ZN_1_FLR_1,11.25,25.20,672.00,1.102,0.101,0.000,0.000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,40.96,91.72,1596.00,1.259,0.212,0.000,0.000
,MAIN_CORRIDOR_ZN_1_FLR_1,24.38,54.60,2184.00,0.645,0.035,0.000,0.000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,53.25,119.25,1908.00,1.429,0.235,0.000,0.000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,53.25,119.25,1908.00,1.408,0.235,0.000,0.000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,53.25,119.25,1908.00,1.399,0.235,0.000,0.000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,53.25,119.25,1908.00,1.177,0.235,0.000,0.000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,53.25,119.25,1908.00,1.193,0.235,0.000,0.000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,35.16,78.75,1260.00,1.221,0.235,0.000,0.000
,OFFICES_ZN_1_FLR_1,14.87,22.05,1764.00,1.059,0.202,0.000,0.000
Values shown for a single zone without multipliers


Minimum Outdoor Air During Occupied Hours

,,Average Number of Occupants,Nominal Number of Occupants,Zone Volume [m3],Mechanical Ventilation [ach],Infiltration [ach],AFN Infiltration [ach],Simple Ventilation [ach]
,BATH_ZN_1_FLR_1,8.48,19.00,760.00,0.444,0.003,0.000,0.000
,CAFETERIA_ZN_1_FLR_1,71.01,226.62,1260.00,6.352,0.008,0.000,0.000
,COMPUTER_CLASS_ZN_1_FLR_1,21.72,48.65,648.00,0.895,0.007,0.000,0.000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,11.05,24.75,396.00,1.660,0.013,0.000,0.000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,11.05,24.75,396.00,1.642,0.013,0.000,0.000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,11.05,24.75,396.00,1.619,0.013,0.000,0.000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,11.05,24.75,396.00,1.210,0.013,0.000,0.000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,11.05,24.75,396.00,1.295,0.013,0.000,0.000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,11.05,24.75,396.00,1.200,0.013,0.000,0.000
,CORRIDOR_POD_1_ZN_1_FLR_1,8.57,19.20,768.00,0.420,0.001,0.000,0.000
,CORRIDOR_POD_2_ZN_1_FLR_1,8.57,19.20,768.00,0.455,0.001,0.000,0.000
,CORRIDOR_POD_3_ZN_1_FLR_1,8.57,19.20,768.00,0.430,0.001,0.000,0.000
,GYM_ZN_1_FLR_1,57.39,107.21,1428.00,2.651,0.003,0.000,0.000
,KITCHEN_ZN_1_FLR_1,11.25,25.20,672.00,1.048,0.003,0.000,0.000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,40.96,91.72,1596.00,0.949,0.006,0.000,0.000
,MAIN_CORRIDOR_ZN_1_FLR_1,24.38,54.60,2184.00,0.331,0.001,0.000,0.000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,53.25,119.25,1908.00,1.060,0.007,0.000,0.000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,53.25,119.25,1908.00,1.036,0.007,0.000,0.000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,53.25,119.25,1908.00,1.041,0.007,0.000,0.000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,53.25,119.25,1908.00,0.849,0.007,0.000,0.000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,53.25,119.25,1908.00,0.907,0.007,0.000,0.000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,35.16,78.75,1260.00,0.851,0.007,0.000,0.000
,OFFICES_ZN_1_FLR_1,14.87,22.05,1764.00,0.872,0.006,0.000,0.000
Values shown for a single zone without multipliers


----------------------------------------------------------------------------------------------------
REPORT:,Object Count Summary
FOR:,Entire Facility
Surfaces by Class

,,Total,Outdoors
,Wall,121,33
,Floor,25,25
,Roof,25,25
,Internal Mass,25,0
,Building Detached Shading,0,0
,Fixed Detached Shading,0,0
,Window,33,33
,Door,0,0
,Glass Door,0,0
,Shading,0,0
,Overhang,0,0
,Fin,0,0
,Tubular Daylighting Device Dome,0,0
,Tubular Daylighting Device Diffuser,0,0


HVAC

,,Count
,HVAC Air Loops,7
,Conditioned Zones,25
,Unconditioned Zones,0
,Supply Plenums,0
,Return Plenums,0


Input Fields

,,Count
,IDF Objects,0
,Defaulted Fields,0
,Fields with Defaults,0
,Autosized Fields,0
,Autosizable Fields,0
,Autocalculated Fields,0
,Autocalculatable Fields,0


----------------------------------------------------------------------------------------------------
REPORT:,Energy Meters
FOR:,Entire Facility
Annual and Peak Values - Electricity

,,Electricity Annual Value [GJ],Electricity Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Electricity Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Electricity:Facility,3836.37,47291.76,02-JUL-10:30,426150.83,08-JUN-13:00
,Electricity:Building,3100.09,46086.81,01-JUL-10:30,202387.98,02-JAN-11:10
,Electricity:Zone:BATH_ZN_1_FLR_1,36.66,516.09,30-JUN-23:10,2377.28,02-JAN-08:10
,InteriorLights:Electricity,1850.87,23812.60,01-JAN-00:10,120876.13,02-JAN-07:10
,InteriorLights:Electricity:Zone:BATH_ZN_1_FLR_1,25.35,326.09,01-JAN-00:10,1655.28,02-JAN-07:10
,General:InteriorLights:Electricity,1850.87,23812.60,01-JAN-00:10,120876.13,02-JAN-07:10
,Electricity:Zone:CAFETERIA_ZN_1_FLR_1,95.02,1640.88,01-JAN-00:10,6268.97,02-JAN-10:10
,InteriorLights:Electricity:Zone:CAFETERIA_ZN_1_FLR_1,65.38,841.09,01-JAN-00:10,4269.51,02-JAN-07:10
,Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1,96.30,1428.11,30-JUN-23:10,6215.62,02-JAN-08:10
,InteriorLights:Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1,48.04,618.11,01-JAN-00:10,3137.62,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,51.48,748.98,30-JUN-23:10,3328.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,51.48,748.98,30-JUN-23:10,3328.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,51.48,748.98,30-JUN-23:10,3328.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,51.48,748.98,30-JUN-23:10,3328.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,51.48,748.98,30-JUN-23:10,3328.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,51.48,748.98,30-JUN-23:10,3328.18,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,29.36,377.73,01-JAN-00:10,1917.43,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,68.38,924.58,30-JUN-23:10,4448.26,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,56.94,732.58,01-JAN-00:10,3718.66,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,68.38,924.58,30-JUN-23:10,4448.26,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,56.94,732.58,01-JAN-00:10,3718.66,02-JAN-07:10
,Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,68.38,924.58,30-JUN-23:10,4448.26,02-JAN-08:10
,InteriorLights:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,56.94,732.58,01-JAN-00:10,3718.66,02-JAN-07:10
,Electricity:Zone:GYM_ZN_1_FLR_1,83.01,1172.26,30-JUN-23:10,5381.06,02-JAN-08:10
,InteriorLights:Electricity:Zone:GYM_ZN_1_FLR_1,56.43,726.01,01-JAN-00:10,3685.31,02-JAN-07:10
,Electricity:Zone:KITCHEN_ZN_1_FLR_1,185.25,3956.05,01-JAN-11:30,13596.36,02-JAN-11:10
,InteriorLights:Electricity:Zone:KITCHEN_ZN_1_FLR_1,39.82,512.33,01-JAN-00:10,2600.64,02-JAN-07:10
,Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,214.23,3105.65,30-JUN-23:10,13855.27,02-JAN-08:10
,InteriorLights:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,125.09,1609.40,01-JAN-00:10,8169.52,02-JAN-07:10
