Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:03
,Electricity:Zone:LOBBY_ZN_1_FLR_1,39.08,542.70,30-JUN-23:10,2536.61,02-JAN-08:10
,InteriorLights:Electricity:Zone:LOBBY_ZN_1_FLR_1,28.89,371.70,01-JAN-00:10,1886.81,02-JAN-07:10
,Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,194.45,2629.26,30-JUN-23:10,12649.73,02-JAN-08:10
,InteriorLights:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,161.92,2083.26,01-JAN-00:10,10574.93,02-JAN-07:10
,Electricity:Zone:MECH_ZN_1_FLR_1,43.70,621.05,30-JUN-23:10,2830.97,02-JAN-08:10
,InteriorLights:Electricity:Zone:MECH_ZN_1_FLR_1,28.69,369.05,01-JAN-00:10,1873.37,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,248.02,3608.74,30-JUN-23:10,16035.79,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,248.02,3608.74,30-JUN-23:10,16035.79,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,248.02,3608.74,30-JUN-23:10,16035.79,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,248.02,3608.74,30-JUN-23:10,16035.79,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,248.02,3608.74,30-JUN-23:10,16035.79,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,141.46,1819.99,01-JAN-00:10,9238.54,02-JAN-07:10
,Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,163.79,2383.13,30-JUN-23:10,10589.67,02-JAN-08:10
,InteriorLights:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,93.42,1201.88,01-JAN-00:10,6100.92,02-JAN-07:10
,Electricity:Zone:OFFICES_ZN_1_FLR_1,194.49,2780.29,30-JUN-23:10,12593.64,02-JAN-08:10
,InteriorLights:Electricity:Zone:OFFICES_ZN_1_FLR_1,123.55,1589.59,01-JAN-00:10,8068.98,02-JAN-07:10
,InteriorEquipment:Electricity,1230.23,22030.08,30-JUN-23:10,79091.12,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:BATH_ZN_1_FLR_1,11.32,190.00,30-JUN-23:10,722.00,02-JAN-08:10
,General:InteriorEquipment:Electricity,1103.79,18830.49,30-JUN-23:10,70516.12,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:CAFETERIA_ZN_1_FLR_1,29.65,799.79,01-JAN-00:10,1999.46,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:COMPUTER_CLASS_ZN_1_FLR_1,48.25,810.00,30-JUN-23:10,3078.00,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,22.12,371.25,30-JUN-23:10,1410.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,22.12,371.25,30-JUN-23:10,1410.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,22.12,371.25,30-JUN-23:10,1410.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,22.12,371.25,30-JUN-23:10,1410.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,22.12,371.25,30-JUN-23:10,1410.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,22.12,371.25,30-JUN-23:10,1410.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,11.44,192.00,30-JUN-23:10,729.60,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,11.44,192.00,30-JUN-23:10,729.60,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,11.44,192.00,30-JUN-23:10,729.60,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:GYM_ZN_1_FLR_1,26.58,446.25,30-JUN-23:10,1695.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:KITCHEN_ZN_1_FLR_1,126.44,3199.60,01-JAN-00:10,8575.00,02-JAN-10:10
,KitchenExhFan:InteriorEquipment:Electricity,7.84,0.00,01-JAN-00:10,576.00,02-JAN-06:10
,MiscElec:InteriorEquipment:Electricity,118.60,3199.60,01-JAN-00:10,7999.00,02-JAN-10:10
,InteriorEquipment:Electricity:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,89.14,1496.25,30-JUN-23:10,5685.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:LOBBY_ZN_1_FLR_1,10.19,171.00,30-JUN-23:10,649.80,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,32.53,546.00,30-JUN-23:10,2074.80,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MECH_ZN_1_FLR_1,15.01,252.00,30-JUN-23:10,957.60,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,106.56,1788.75,30-JUN-23:10,6797.25,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,106.56,1788.75,30-JUN-23:10,6797.25,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,106.56,1788.75,30-JUN-23:10,6797.25,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,106.56,1788.75,30-JUN-23:10,6797.25,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,106.56,1788.75,30-JUN-23:10,6797.25,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,70.37,1181.25,30-JUN-23:10,4488.75,02-JAN-08:10
,InteriorEquipment:Electricity:Zone:OFFICES_ZN_1_FLR_1,70.93,1190.70,30-JUN-23:10,4524.66,02-JAN-08:10
,Refrigeration:Electricity,67.82,1059.84,07-JAN-23:30,4038.76,08-JUN-10:50
,Refrigeration:Electricity:Zone:KITCHEN_ZN_1_FLR_1,18.99,244.13,01-JAN-11:30,2420.72,02-JAN-11:10
,General:Refrigeration:Electricity,18.99,244.13,01-JAN-11:30,2420.72,02-JAN-11:10
,Electricity:Plant,54.64,825.81,17-DEC-23:20,6267.80,07-FEB-06:10
,Low Temp Refrigeration:Refrigeration:Electricity,14.82,0.00,01-JAN-11:10,2199.51,19-JUL-10:50
,Med Temp Refrigeration:Refrigeration:Electricity,34.01,773.79,08-JAN-06:00,1245.48,11-APR-12:10
,ElectricityPurchased:Facility,3836.37,47291.76,02-JUL-10:30,426150.83,08-JUN-13:00
,ElectricityPurchased:Plant,3836.37,47291.76,02-JUL-10:30,426150.83,08-JUN-13:00
,Cogeneration:ElectricityPurchased,3836.37,47291.76,02-JUL-10:30,426150.83,08-JUN-13:00
,ElectricitySurplusSold:Facility,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricitySurplusSold:Plant,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Cogeneration:ElectricitySurplusSold,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,ElectricityNet:Facility,3836.37,47291.76,02-JUL-10:30,426150.83,08-JUN-13:00
,ElectricityNet:Plant,3836.37,47291.76,02-JUL-10:30,426150.83,08-JUN-13:00
,Cogeneration:ElectricityNet,3836.37,47291.76,02-JUL-10:30,426150.83,08-JUN-13:00
,Electricity:HVAC,516.39,0.00,01-JAN-10:00,227468.23,08-JUN-13:00
,Fans:Electricity,163.58,0.00,01-JAN-10:00,33901.04,08-JUN-13:00
,Fan Energy:Fans:Electricity,161.79,0.00,01-JAN-10:00,33796.30,08-JUN-13:00
,Zone Exhaust Fans:Fans:Electricity,1.79,0.00,01-JAN-09:20,104.73,01-JAN-00:30
,ExteriorLights:Electricity,165.25,0.00,01-JAN-07:30,10519.00,01-JAN-00:10
,Exterior Facade Lighting:ExteriorLights:Electricity,165.25,0.00,01-JAN-07:30,10519.00,01-JAN-00:10
,Cooling:Electricity,352.81,0.00,01-JAN-00:10,193567.19,08-JUN-13:00
,Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Boiler Parasitic:Heating:Electricity,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,Pumps:Electricity,5.81,0.00,19-AUG-00:30,4737.68,06-FEB-06:10
,General:Pumps:Electricity,5.81,0.00,19-AUG-00:30,4737.68,06-FEB-06:10


Annual and Peak Values - Gas

,,Gas Annual Value [GJ],Gas Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Gas Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,Gas:Facility,3045.36,3225.68,01-JAN-10:00,1081155.71,06-FEB-06:10
,Gas:Building,234.34,3205.68,01-JAN-00:10,32056.80,02-JAN-10:10
,Gas:Zone:KITCHEN_ZN_1_FLR_1,234.34,3205.68,01-JAN-00:10,32056.80,02-JAN-10:10
,InteriorEquipment:Gas,234.34,3205.68,01-JAN-00:10,32056.80,02-JAN-10:10
,InteriorEquipment:Gas:Zone:KITCHEN_ZN_1_FLR_1,234.34,3205.68,01-JAN-00:10,32056.80,02-JAN-10:10
,MiscGas:InteriorEquipment:Gas,234.34,3205.68,01-JAN-00:10,32056.80,02-JAN-10:10
,Gas:Plant,1963.52,20.00,01-JAN-00:40,809498.81,18-DEC-06:10
,WaterSystems:Gas,184.63,20.00,01-JAN-00:10,35303.94,17-FEB-13:40
,Water Heater:WaterSystems:Gas,184.63,20.00,01-JAN-00:10,35303.94,17-FEB-13:40
,Gas:HVAC,847.49,0.00,01-JAN-10:00,303051.88,06-FEB-06:10
,Heating:Gas,2626.39,0.00,01-JAN-10:00,1077930.03,06-FEB-06:10
,Boiler:Heating:Gas,1778.90,0.00,01-JAN-00:40,809478.81,18-DEC-06:10


Annual and Peak Values - Cooling

,,Cooling Annual Value [GJ],Cooling Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Cooling Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,None,,,,,


Annual and Peak Values - Water

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Water:Facility,971.75,0.00,01-JAN-01:10,0.00,02-JAN-13:20
,Water:Plant,971.75,0.00,01-JAN-01:10,0.00,02-JAN-13:20
,WaterSystems:Water,971.75,0.00,01-JAN-01:10,0.00,02-JAN-13:20
,Water Heater:WaterSystems:Water,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,MainsWater:Facility,971.75,0.00,01-JAN-01:10,0.00,02-JAN-13:20
,MainsWater:Plant,971.75,0.00,01-JAN-01:10,0.00,02-JAN-13:20
,WaterSystems:MainsWater,971.75,0.00,01-JAN-01:10,0.00,02-JAN-13:20
,Water Heater:WaterSystems:MainsWater,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,SHW_default:WaterSystems:Water,971.75,0.00,01-JAN-01:10,0.00,02-JAN-13:20
,SHW_default:WaterSystems:MainsWater,971.75,0.00,01-JAN-01:10,0.00,02-JAN-13:20


Annual and Peak Values - Other by Weight/Mass

,,Annual Value [kg],Minimum Value [kg/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [kg/s],Timestamp of Maximum {TIMESTAMP}
,CO2:Facility,1469549.43,0.016,01-JUL-10:30,0.148,08-JUN-13:00
,ElectricEmissions:CO2,1310886.37,0.016,02-JUL-10:30,0.146,08-JUN-13:00
,CO:Facility,576.50,0.000,01-JUL-10:30,0.000,06-FEB-08:10
,ElectricEmissions:CO,454.99,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,CH4:Facility,2869.76,0.000,01-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:CH4,2866.53,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,NOx:Facility,2531.03,0.000,01-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:NOx,2386.99,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,N2O:Facility,34.03,0.000,01-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:N2O,30.80,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,SO2:Facility,7182.49,0.000,01-JUL-10:30,0.001,08-JUN-13:00
,ElectricEmissions:SO2,7181.68,0.000,02-JUL-10:30,0.001,08-JUN-13:00
,PM:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,PM10:Facility,77.65,0.000,01-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:PM10,66.71,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,PM2.5:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NH3:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NMVOC:Facility,47.04,0.000,01-JUL-10:30,0.000,06-FEB-08:10
,ElectricEmissions:NMVOC,39.09,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,Hg:Facility,0.02,0.000,01-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:Hg,0.02,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,Pb:Facility,0.11,0.000,01-JUL-10:30,0.000,08-JUN-13:00
,ElectricEmissions:Pb,0.11,0.000,02-JUL-10:30,0.000,08-JUN-13:00
,Nuclear High:Facility,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:CO2,158663.05,0.000,02-JAN-23:30,0.056,06-FEB-06:10
,NaturalGasEmissions:CO,121.51,0.000,02-JAN-23:30,0.000,06-FEB-06:10
,NaturalGasEmissions:CH4,3.23,0.000,02-JAN-23:30,0.000,06-FEB-06:10
,NaturalGasEmissions:NOx,144.05,0.000,02-JAN-23:30,0.000,06-FEB-06:10
,NaturalGasEmissions:N2O,3.23,0.000,02-JAN-23:30,0.000,06-FEB-06:10
,NaturalGasEmissions:SO2,0.82,0.000,02-JAN-23:30,0.000,06-FEB-06:10
,NaturalGasEmissions:PM,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:PM10,10.93,0.000,02-JAN-23:30,0.000,06-FEB-06:10
,NaturalGasEmissions:PM2.5,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NH3,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:NMVOC,7.95,0.000,02-JAN-23:30,0.000,06-FEB-06:10
,NaturalGasEmissions:Hg,0.00,0.000,02-JAN-23:30,0.000,06-FEB-06:10
,NaturalGasEmissions:Pb,0.00,0.000,02-JAN-23:30,0.000,06-FEB-06:10
,NaturalGasEmissions:Nuclear High,0.00,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,Carbon Equivalent:Facility,421494.14,0.005,01-JUL-10:30,0.043,08-JUN-13:00
,CarbonEquivalentEmissions:Carbon Equivalent,421494.14,0.005,01-JUL-10:30,0.043,08-JUN-13:00


Annual and Peak Values - Other Volumetric

,,Annual Value [m3],Minimum Value [m3/s],Timestamp of Minimum {TIMESTAMP},Maximum Value [m3/s],Timestamp of Maximum {TIMESTAMP}
,Nuclear Low:Facility,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,ElectricEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10
,NaturalGasEmissions:Nuclear Low,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other Liquid/Gas

,,Annual Value [L],Minimum Value [L],Timestamp of Minimum {TIMESTAMP},Maximum Value [L],Timestamp of Maximum {TIMESTAMP}
,WaterEnvironmentalFactors:Facility,1653303.553,0.020,02-JUL-10:30,0.184,08-JUN-13:00
,ElectricEmissions:WaterEnvironmentalFactors,1653303.553,0.020,02-JUL-10:30,0.184,08-JUN-13:00
,NaturalGasEmissions:WaterEnvironmentalFactors,0.000,0.000,01-JAN-00:10,0.000,01-JAN-00:10


Annual and Peak Values - Other

,,Annual Value [GJ],Minimum Value [W],Timestamp of Minimum {TIMESTAMP},Maximum Value [W],Timestamp of Maximum {TIMESTAMP}
,EnergyTransfer:Facility,6984.18,4491.71,15-OCT-22:30,1738261.42,06-FEB-06:10
,EnergyTransfer:Building,2004.37,1836.56,21-FEB-23:10,354638.14,06-FEB-06:10
,EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,122.90,1388.93,07-JAN-23:10,12214.80,27-JAN-11:50
,Refrigeration:EnergyTransfer,181.76,2586.36,07-JAN-23:20,10745.76,16-APR-10:40
,Refrigeration:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,90.88,1293.18,07-JAN-23:20,5372.88,16-APR-10:40
,EnergyTransfer:Plant,1547.79,2196.72,17-DEC-23:20,602627.02,18-DEC-06:10
,Low Temp Refrigeration:Refrigeration:EnergyTransfer,21.95,0.00,01-JAN-11:10,2686.44,01-JAN-11:40
,Med Temp Refrigeration:Refrigeration:EnergyTransfer,68.93,1271.36,08-JAN-06:00,2686.44,11-APR-12:10
,PlantLoopHeatingDemand:Facility,1464.57,567.69,13-AUG-00:10,571526.28,06-FEB-06:10
,PlantLoopHeatingDemand:Plant,140.53,567.69,13-AUG-00:10,22986.80,14-FEB-13:30
,WaterSystems:PlantLoopHeatingDemand,140.53,567.69,13-AUG-00:10,22986.80,14-FEB-13:30
,Water Heater:WaterSystems:PlantLoopHeatingDemand,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,EnergyTransfer:Zone:BATH_ZN_1_FLR_1,31.59,0.00,01-JAN-00:40,7852.88,08-JAN-06:30
,Heating:EnergyTransfer,536.37,0.00,01-JAN-10:00,350294.88,06-FEB-06:10
,Heating:EnergyTransfer:Zone:BATH_ZN_1_FLR_1,5.50,0.00,01-JAN-00:40,7852.88,08-JAN-06:30
,Cooling:EnergyTransfer,1377.12,0.00,01-JAN-00:40,287831.23,16-JUN-15:00
,Cooling:EnergyTransfer:Zone:BATH_ZN_1_FLR_1,26.09,0.00,01-JAN-00:10,3450.77,05-AUG-16:50
,EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1,104.84,0.00,01-JAN-00:40,43794.58,06-FEB-06:10
,Heating:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1,45.73,0.00,01-JAN-00:40,43794.58,06-FEB-06:10
,Cooling:EnergyTransfer:Zone:CAFETERIA_ZN_1_FLR_1,59.11,0.00,01-JAN-00:10,22403.32,28-JUN-12:00
,EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1,52.66,0.00,01-JAN-00:40,9241.37,08-JAN-06:30
,Heating:EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1,12.81,0.00,01-JAN-00:40,9241.37,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:COMPUTER_CLASS_ZN_1_FLR_1,39.85,0.00,01-JAN-00:10,9049.77,08-JUN-13:30
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,50.88,0.00,01-JAN-00:40,10336.53,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,20.66,0.00,01-JAN-00:40,10336.53,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_1_ZN_1_FLR_1,30.22,0.00,01-JAN-00:10,8712.87,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,50.46,0.00,01-JAN-00:40,10270.02,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,20.77,0.00,01-JAN-00:40,10270.02,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_2_ZN_1_FLR_1,29.69,0.00,01-JAN-00:10,8639.79,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,50.45,0.00,01-JAN-00:40,10274.68,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,20.73,0.00,01-JAN-00:40,10274.68,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_1_POD_3_ZN_1_FLR_1,29.72,0.00,01-JAN-00:10,8646.88,27-SEP-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,48.67,0.00,01-JAN-00:40,10100.73,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,23.26,0.00,01-JAN-00:40,10100.73,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_1_ZN_1_FLR_1,25.41,0.00,01-JAN-00:10,7741.25,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,48.46,0.00,01-JAN-00:40,10105.45,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,23.27,0.00,01-JAN-00:40,10105.45,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_2_ZN_1_FLR_1,25.19,0.00,01-JAN-00:10,7747.77,15-JUN-15:00
,EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,49.13,0.00,01-JAN-00:40,10167.75,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,23.28,0.00,01-JAN-00:40,10167.75,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORNER_CLASS_2_POD_3_ZN_1_FLR_1,25.85,0.00,01-JAN-00:10,7846.61,15-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,34.18,0.00,01-JAN-00:40,4158.57,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,1.01,0.00,01-JAN-00:40,4158.57,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_1_ZN_1_FLR_1,33.17,0.00,01-JAN-00:10,3749.99,28-JUN-15:00
,EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,33.72,0.00,01-JAN-00:40,4162.04,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,1.04,0.00,01-JAN-00:40,4162.04,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_2_ZN_1_FLR_1,32.68,0.00,01-JAN-00:10,3723.43,08-JUN-14:10
,EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,34.34,0.00,01-JAN-00:40,4155.63,08-JAN-06:40
,Heating:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,1.05,0.00,01-JAN-00:40,4155.63,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:CORRIDOR_POD_3_ZN_1_FLR_1,33.29,0.00,01-JAN-00:10,3775.80,28-JUN-15:00
,EnergyTransfer:Zone:GYM_ZN_1_FLR_1,80.12,0.00,01-JAN-00:40,30258.91,30-JAN-06:10
,Heating:EnergyTransfer:Zone:GYM_ZN_1_FLR_1,16.07,0.00,01-JAN-00:40,30258.91,30-JAN-06:10
,Cooling:EnergyTransfer:Zone:GYM_ZN_1_FLR_1,64.05,0.00,01-JAN-00:10,13655.63,21-JUN-15:50
,Heating:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,4.04,0.00,01-JAN-00:10,5999.85,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:KITCHEN_ZN_1_FLR_1,27.98,0.00,01-JAN-00:10,7703.46,27-JAN-12:20
,EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,117.94,0.00,01-JAN-00:40,21195.56,08-JAN-06:30
,Heating:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,29.53,0.00,01-JAN-00:40,21195.56,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,88.41,0.00,01-JAN-00:10,20303.41,08-JUN-13:10
,EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1,43.05,0.00,01-JAN-00:40,8678.94,08-JAN-06:30
,Heating:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1,24.78,0.00,01-JAN-00:40,8678.94,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:LOBBY_ZN_1_FLR_1,18.28,0.00,01-JAN-00:10,6740.84,05-SEP-13:30
,EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,72.38,0.00,01-JAN-00:40,10169.24,28-JUN-15:00
,Heating:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,1.37,0.00,01-JAN-00:10,8809.01,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:MAIN_CORRIDOR_ZN_1_FLR_1,71.01,0.00,01-JAN-00:40,10169.24,28-JUN-15:00
,EnergyTransfer:Zone:MECH_ZN_1_FLR_1,19.75,0.00,01-JAN-00:40,2331.66,08-JAN-07:10
,Heating:EnergyTransfer:Zone:MECH_ZN_1_FLR_1,0.17,0.00,01-JAN-00:10,2331.66,08-JAN-07:10
,Cooling:EnergyTransfer:Zone:MECH_ZN_1_FLR_1,19.58,0.00,01-JAN-00:40,1998.98,28-JUN-16:10
,EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,160.70,0.00,01-JAN-00:40,28060.29,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,37.00,0.00,01-JAN-00:40,28060.29,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_1_ZN_1_FLR_1,123.70,0.00,01-JAN-00:10,28017.44,05-SEP-13:40
,EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,156.47,0.00,01-JAN-00:40,27699.27,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,37.12,0.00,01-JAN-00:40,27699.27,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_2_ZN_1_FLR_1,119.35,0.00,01-JAN-00:10,27381.14,05-SEP-13:50
,EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,157.90,0.00,01-JAN-00:40,27726.72,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,37.19,0.00,01-JAN-00:40,27726.72,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_1_POD_3_ZN_1_FLR_1,120.71,0.00,01-JAN-00:10,27482.12,05-SEP-13:50
,EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,140.26,0.00,01-JAN-00:40,25772.45,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,43.24,0.00,01-JAN-00:40,25772.45,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_1_ZN_1_FLR_1,97.02,0.00,01-JAN-00:10,23641.98,08-JUN-13:50
,EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,139.82,0.00,01-JAN-00:40,25795.99,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,43.30,0.00,01-JAN-00:40,25795.99,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_2_ZN_1_FLR_1,96.52,0.00,01-JAN-00:10,23493.99,08-JUN-14:20
,EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,95.49,0.00,01-JAN-00:40,17397.28,08-JAN-06:40
,Heating:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,29.00,0.00,01-JAN-00:40,17397.28,08-JAN-06:40
,Cooling:EnergyTransfer:Zone:MULT_CLASS_2_POD_3_ZN_1_FLR_1,66.50,0.00,01-JAN-00:10,16147.86,08-JUN-13:50
,EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1,108.23,0.00,01-JAN-00:40,22259.00,08-JAN-06:30
,Heating:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1,34.48,0.00,01-JAN-00:40,22259.00,08-JAN-06:30
,Cooling:EnergyTransfer:Zone:OFFICES_ZN_1_FLR_1,73.75,0.00,01-JAN-00:10,19133.86,08-JUN-13:00
,WaterSystems:EnergyTransfer,140.53,567.69,13-AUG-22:40,22986.80,14-FEB-13:40
,SHW_default:WaterSystems:EnergyTransfer,140.53,567.69,13-AUG-22:40,22986.80,14-FEB-13:40
,EnergyTransfer:HVAC,3432.02,0.00,01-JAN-10:00,806523.85,06-FEB-06:10
,HeatingCoils:EnergyTransfer,1985.08,0.00,01-JAN-10:00,806523.85,06-FEB-06:10
,PlantLoopHeatingDemand:HVAC,1324.04,0.00,01-JAN-00:40,570143.38,06-FEB-06:10
,HeatingCoils:PlantLoopHeatingDemand,1324.04,0.00,01-JAN-00:40,570143.38,06-FEB-06:10
,CoolingCoils:EnergyTransfer,1446.94,0.00,01-JAN-00:10,732446.31,08-JUN-13:00
,Boilers:EnergyTransfer,1316.38,0.00,01-JAN-00:40,599014.32,18-DEC-06:10
,Source:Facility,30533.04,338928.53,01-JUL-10:30,3078082.21,08-JUN-13:00
,ElectricEmissions:Source,13603.76,167696.57,02-JUL-10:30,1511130.86,08-JUN-13:00
,PurchasedElectricEmissions:Source,13603.76,167696.57,02-JUL-10:30,1511130.86,08-JUN-13:00
,SoldElectricEmissions:Source,0.00,0.00,01-JAN-00:10,0.00,01-JAN-00:10
,NaturalGasEmissions:Source,3325.53,3522.44,01-JAN-14:00,1180622.04,06-FEB-06:10


----------------------------------------------------------------------------------------------------
REPORT:,Sensible Heat Gain Summary
FOR:,Entire Facility
Annual Building Sensible Heat Gain Components

,,HVAC Zone Eq & Other Sensible Air Heating [GJ],HVAC Zone Eq & Other Sensible Air Cooling [GJ],HVAC Terminal Unit Sensible Air Heating [GJ],HVAC Terminal Unit Sensible Air Cooling [GJ],HVAC Input Heated Surface Heating [GJ],HVAC Input Cooled Surface Cooling [GJ],People Sensible Heat Addition [GJ],Lights Sensible Heat Addition [GJ],Equipment Sensible Heat Addition [GJ],Window Heat Addition [GJ],Interzone Air Transfer Heat Addition [GJ],Infiltration Heat Addition [GJ],Opaque Surface Conduction and Other Heat Addition [GJ],Equipment Sensible Heat Removal [GJ],Window Heat Removal [GJ],Interzone Air Transfer Heat Removal [GJ],Infiltration Heat Removal [GJ],Opaque Surface Conduction and Other Heat Removal [GJ]
,BATH_ZN_1_FLR_1,0.000,0.000,5.498,-26.089,0.000,0.000,8.362,25.346,11.319,8.062,0.000,0.282,0.000,0.000,-10.576,0.000,-14.447,-7.756
,CAFETERIA_ZN_1_FLR_1,0.000,0.000,45.731,-59.111,0.000,0.000,38.614,65.375,29.647,22.034,0.000,0.873,0.000,0.000,-37.288,0.000,-52.192,-53.682
,COMPUTER_CLASS_ZN_1_FLR_1,0.000,0.000,12.812,-39.844,0.000,0.000,19.316,48.044,48.254,6.466,0.000,0.468,0.000,0.000,-20.914,0.000,-27.867,-46.734
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,0.000,0.000,20.664,-30.214,0.000,0.000,10.253,29.360,22.116,22.279,0.000,0.564,0.000,0.000,-19.353,0.000,-29.115,-26.554
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,0.000,0.000,20.767,-29.688,0.000,0.000,10.257,29.360,22.116,21.317,0.000,0.568,0.000,0.000,-19.329,0.000,-29.104,-26.264
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,0.000,0.000,20.726,-29.719,0.000,0.000,10.256,29.360,22.116,21.391,0.000,0.565,0.000,0.000,-19.319,0.000,-29.113,-26.263
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,0.000,0.000,23.258,-25.412,0.000,0.000,10.373,29.360,22.116,12.054,0.000,0.596,0.000,0.000,-20.586,0.000,-28.706,-23.053
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,0.000,0.000,23.270,-25.186,0.000,0.000,10.373,29.360,22.116,12.087,0.000,0.581,0.000,0.000,-20.597,0.000,-28.734,-23.270
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,0.000,0.000,23.278,-25.846,0.000,0.000,10.369,29.360,22.116,12.876,0.000,0.587,0.000,0.000,-20.614,0.000,-28.729,-23.398
,CORRIDOR_POD_1_ZN_1_FLR_1,0.000,0.000,1.014,-33.167,0.000,0.000,7.792,56.941,11.438,3.057,0.000,0.069,0.000,0.000,-3.364,0.000,-4.716,-39.063
,CORRIDOR_POD_2_ZN_1_FLR_1,0.000,0.000,1.042,-32.680,0.000,0.000,7.795,56.941,11.438,3.057,0.000,0.068,0.000,0.000,-3.363,0.000,-4.717,-39.581
,CORRIDOR_POD_3_ZN_1_FLR_1,0.000,0.000,1.047,-33.294,0.000,0.000,7.782,56.941,11.438,3.052,0.000,0.068,0.000,0.000,-3.369,0.000,-4.724,-38.942
,GYM_ZN_1_FLR_1,0.000,0.000,16.072,-64.048,0.000,0.000,52.846,56.430,26.584,18.001,0.000,0.422,0.000,0.000,-18.273,0.000,-25.949,-62.085
,KITCHEN_ZN_1_FLR_1,0.000,0.000,4.036,-27.978,0.000,0.000,10.027,39.821,112.100,8.303,10.147,0.131,0.000,0.000,-8.634,-22.293,-12.187,-113.475
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,0.000,0.000,29.527,-88.408,0.000,0.000,36.661,125.093,89.136,26.007,0.000,1.021,0.000,0.000,-43.691,0.000,-61.651,-113.696
,MAIN_CORRIDOR_ZN_1_FLR_1,0.000,0.000,1.368,-71.011,0.000,0.000,21.986,161.925,32.527,6.934,0.000,0.209,0.000,0.000,-10.455,0.000,-14.384,-129.098
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,0.000,0.000,37.004,-123.694,0.000,0.000,47.299,141.462,106.561,66.538,0.000,1.409,0.000,0.000,-54.308,0.000,-81.495,-140.775
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,0.000,0.000,37.115,-119.348,0.000,0.000,47.341,141.462,106.561,59.077,0.000,1.398,0.000,0.000,-54.500,0.000,-81.551,-137.555
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,0.000,0.000,37.189,-120.711,0.000,0.000,47.332,141.462,106.561,59.559,0.000,1.415,0.002,0.000,-54.374,0.000,-81.515,-136.918
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,0.000,0.000,43.239,-97.019,0.000,0.000,48.034,141.462,106.561,14.318,0.000,1.484,0.001,0.000,-60.844,0.000,-80.218,-117.016
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,0.000,0.000,43.295,-96.519,0.000,0.000,48.029,141.462,106.561,14.546,0.000,1.453,0.001,0.000,-60.833,0.000,-80.266,-117.728
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,0.000,0.000,28.996,-66.496,0.000,0.000,31.714,93.418,70.370,12.788,0.000,0.961,0.001,0.000,-39.940,0.000,-53.017,-78.795
,OFFICES_ZN_1_FLR_1,0.000,0.000,34.476,-73.752,0.000,0.000,12.691,123.553,70.933,47.043,0.000,1.088,0.000,0.000,-41.965,0.000,-63.679,-110.390
,LOBBY_ZN_1_FLR_1,0.000,0.000,24.775,-18.277,0.000,0.000,0.000,28.891,10.187,24.376,0.000,0.547,0.000,0.000,-18.639,0.000,-27.600,-24.262
,MECH_ZN_1_FLR_1,0.000,0.000,0.170,-19.581,0.000,0.000,0.000,28.685,15.012,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,-24.286
,Total Facility,0.000,0.000,536.370,-1377.093,0.000,0.000,555.501,1850.873,1215.887,505.221,10.147,16.828,0.008,0.000,-665.127,-22.293,-945.675,-1680.639


Peak Cooling Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BATH_ZN_1_FLR_1,05-AUG-17:30,0.00,0.00,0.00,-5038.16,0.00,0.00,0.00,326.09,190.00,3483.54,0.00,41.03,997.50,0.00,-0.00,0.00,0.00,0.00
,CAFETERIA_ZN_1_FLR_1,28-JUN-12:00,0.00,0.00,0.00,-22402.23,0.00,0.00,14986.62,4269.51,1999.46,3057.59,0.00,407.54,0.00,0.00,-0.00,0.00,0.00,-2318.50
,COMPUTER_CLASS_ZN_1_FLR_1,08-JUN-13:30,0.00,0.00,0.00,-9049.29,0.00,0.00,2389.58,3137.62,3078.00,1646.68,0.00,302.88,0.00,0.00,-0.00,0.00,0.00,-1505.46
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,16-JUL-16:42,0.00,0.00,0.00,-11531.80,0.00,0.00,0.00,377.73,371.25,3934.83,0.00,293.07,6554.92,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,16-JUL-16:42,0.00,0.00,0.00,-11328.13,0.00,0.00,0.00,377.73,371.25,3856.91,0.00,293.35,6428.89,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,16-JUL-16:42,0.00,0.00,0.00,-11354.58,0.00,0.00,0.00,377.73,371.25,3862.11,0.00,293.31,6450.18,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,16-JUL-16:42,0.00,0.00,0.00,-10734.72,0.00,0.00,0.00,377.73,371.25,3952.21,0.00,294.15,5739.39,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,16-JUL-17:02,0.00,0.00,0.00,-10773.65,0.00,0.00,0.00,377.73,371.25,3708.87,0.00,284.83,6030.97,0.00,-0.00,0.00,0.00,0.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,16-JUL-16:42,0.00,0.00,0.00,-11023.05,0.00,0.00,0.00,377.73,371.25,4028.04,0.00,293.78,5952.24,0.00,-0.00,0.00,0.00,0.00
,CORRIDOR_POD_1_ZN_1_FLR_1,28-JUN-15:00,0.00,0.00,0.00,-3749.76,0.00,0.00,784.69,3718.66,729.60,875.59,0.00,10.21,0.00,0.00,-0.00,0.00,0.00,-2368.99
,CORRIDOR_POD_2_ZN_1_FLR_1,08-JUN-14:10,0.00,0.00,0.00,-3722.27,0.00,0.00,784.79,3718.66,729.60,420.52,0.00,12.28,0.00,0.00,-0.00,0.00,0.00,-1943.58
,CORRIDOR_POD_3_ZN_1_FLR_1,28-JUN-15:00,0.00,0.00,0.00,-3775.56,0.00,0.00,784.69,3718.66,729.60,875.44,0.00,10.21,0.00,0.00,-0.00,0.00,0.00,-2343.04
,GYM_ZN_1_FLR_1,21-JUN-15:50,0.00,0.00,0.00,-13655.64,0.00,0.00,7085.67,3685.31,1695.75,1191.76,0.00,269.17,0.00,0.00,-0.00,0.00,0.00,-272.03
,KITCHEN_ZN_1_FLR_1,27-JAN-12:20,0.00,0.00,0.00,-7703.54,0.00,0.00,1669.29,2600.64,10810.81,0.00,2203.32,0.00,0.00,0.00,-784.32,0.00,-865.90,-7930.29
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,08-JUN-13:10,0.00,0.00,0.00,-20302.76,0.00,0.00,4589.82,8169.53,5685.75,3895.60,0.00,830.94,0.00,0.00,-0.00,0.00,0.00,-2868.87
,MAIN_CORRIDOR_ZN_1_FLR_1,28-JUN-15:00,0.00,0.00,0.00,-10168.49,0.00,0.00,2231.56,10574.93,2074.80,2390.94,0.00,30.63,0.00,0.00,-0.00,0.00,0.00,-7134.37
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,05-SEP-13:40,0.00,0.00,0.00,-28016.44,0.00,0.00,5782.83,9238.54,6797.25,12843.77,0.00,814.17,0.00,0.00,-0.00,0.00,0.00,-7460.11
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,05-SEP-13:50,0.00,0.00,0.00,-27380.27,0.00,0.00,5784.39,9238.54,6797.25,11366.56,0.00,826.23,0.00,0.00,-0.00,0.00,0.00,-6632.69
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,05-SEP-13:50,0.00,0.00,0.00,-27481.17,0.00,0.00,5789.15,9238.54,6797.25,11413.22,0.00,827.79,0.00,0.00,-0.00,0.00,0.00,-6584.78
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,08-JUN-13:50,0.00,0.00,0.00,-23626.71,0.00,0.00,5796.06,9238.54,6797.25,2828.88,0.00,728.06,0.00,0.00,-0.00,0.00,0.00,-1762.08
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,08-JUN-14:20,0.00,0.00,0.00,-23486.92,0.00,0.00,5876.74,9238.54,6797.25,1683.85,0.00,418.80,0.00,0.00,-0.00,0.00,0.00,-528.26
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,08-JUN-13:50,0.00,0.00,0.00,-16138.57,0.00,0.00,3842.45,6100.92,4488.75,2435.97,0.00,481.99,0.00,0.00,-0.00,0.00,0.00,-1211.50
,OFFICES_ZN_1_FLR_1,20-JUN-05:02,0.00,0.00,0.00,-19501.62,0.00,0.00,0.00,1589.59,1666.98,544.23,0.00,77.62,15623.20,0.00,-0.00,0.00,0.00,0.00
,LOBBY_ZN_1_FLR_1,05-SEP-13:30,0.00,0.00,0.00,-6740.60,0.00,0.00,0.00,1886.81,649.80,4932.54,0.00,338.22,0.00,0.00,-0.00,0.00,0.00,-1066.77
,MECH_ZN_1_FLR_1,28-JUN-16:10,0.00,0.00,0.00,-1998.99,0.00,0.00,0.00,1873.37,352.80,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-227.18
,Total Facility,16-JUN-15:00,-746.20,746.20,746.20,-287820.63,0.00,0.00,59186.46,120876.13,71717.36,70760.30,0.00,10733.40,0.00,0.00,0.00,-4719.38,0.00,-41479.85


Peak Heating Sensible Heat Gain Components

,,Time of Peak {TIMESTAMP},HVAC Zone Eq & Other Sensible Air Heating [W],HVAC Zone Eq & Other Sensible Air Cooling [W],HVAC Terminal Unit Sensible Air Heating [W],HVAC Terminal Unit Sensible Air Cooling [W],HVAC Input Heated Surface Heating [W],HVAC Input Cooled Surface Cooling [W],People Sensible Heat Addition [W],Lights Sensible Heat Addition [W],Equipment Sensible Heat Addition [W],Window Heat Addition [W],Interzone Air Transfer Heat Addition [W],Infiltration Heat Addition [W],Opaque Surface Conduction and Other Heat Addition [W],Equipment Sensible Heat Removal [W],Window Heat Removal [W],Interzone Air Transfer Heat Removal [W],Infiltration Heat Removal [W],Opaque Surface Conduction and Other Heat Removal [W]
,BATH_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,10106.87,-0.00,0.00,0.00,0.00,326.09,266.00,0.00,0.00,0.00,0.00,0.00,-1285.64,0.00,-2343.66,-7069.66
,CAFETERIA_ZN_1_FLR_1,21-FEB-06:02,0.00,0.00,81650.76,0.00,0.00,0.00,0.00,841.09,799.79,0.00,0.00,0.00,0.00,0.00,-3279.26,0.00,-6528.97,-73483.40
,COMPUTER_CLASS_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,9504.79,-0.00,0.00,0.00,0.00,618.11,1134.00,0.00,0.00,0.00,0.00,0.00,-2331.31,0.00,-4056.58,-4869.01
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,10837.83,-0.00,0.00,0.00,0.00,377.73,519.75,0.00,0.00,0.00,0.00,0.00,-2437.44,0.00,-4334.63,-4963.25
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,10762.32,-0.00,0.00,0.00,0.00,377.73,519.75,0.00,0.00,0.00,0.00,0.00,-2416.22,0.00,-4333.81,-4909.77
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,10767.69,-0.00,0.00,0.00,0.00,377.73,519.75,0.00,0.00,0.00,0.00,0.00,-2417.79,0.00,-4333.98,-4913.40
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,10562.93,-0.00,0.00,0.00,0.00,377.73,519.75,0.00,0.00,0.00,0.00,0.00,-2419.50,0.00,-4318.79,-4722.12
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,10568.15,-0.00,0.00,0.00,0.00,377.73,519.75,0.00,0.00,0.00,0.00,0.00,-2420.89,0.00,-4318.75,-4726.00
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,10638.51,-0.00,0.00,0.00,0.00,377.73,519.75,0.00,0.00,0.00,0.00,0.00,-2440.28,0.00,-4319.66,-4776.05
,CORRIDOR_POD_1_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,8576.64,-0.00,0.00,0.00,0.00,732.58,268.80,0.00,0.00,0.00,0.00,0.00,-400.27,0.00,-721.44,-8456.30
,CORRIDOR_POD_2_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,8549.49,-0.00,0.00,0.00,0.00,732.58,268.80,0.00,0.00,0.00,0.00,0.00,-400.22,0.00,-721.32,-8429.34
,CORRIDOR_POD_3_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,8552.78,-0.00,0.00,0.00,0.00,732.58,268.80,0.00,0.00,0.00,0.00,0.00,-400.22,0.00,-721.32,-8432.61
,GYM_ZN_1_FLR_1,28-NOV-06:02,0.00,0.00,40746.84,0.00,0.00,0.00,0.00,726.01,624.75,0.00,0.00,0.00,0.00,0.00,-1848.63,0.00,-3011.85,-37237.11
,KITCHEN_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,14319.87,0.00,0.00,0.00,0.00,512.33,2400.92,0.00,0.00,0.00,0.00,0.00,-1069.62,0.00,-1935.91,-14227.59
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,21764.94,-0.00,0.00,0.00,0.00,1609.40,2094.75,0.00,0.00,0.00,0.00,0.00,-5148.42,0.00,-9029.00,-11291.67
,MAIN_CORRIDOR_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,20458.68,-0.00,0.00,0.00,0.00,2083.26,764.40,0.00,0.00,0.00,0.00,0.00,-1184.02,0.00,-2172.60,-19949.71
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,28903.35,-0.00,0.00,0.00,0.00,1819.99,2504.25,0.00,0.00,0.00,0.00,0.00,-6780.84,0.00,-11955.51,-14491.25
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,28509.92,-0.00,0.00,0.00,0.00,1819.99,2504.25,0.00,0.00,0.00,0.00,0.00,-6643.15,0.00,-11957.50,-14233.52
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,28541.88,-0.00,0.00,0.00,0.00,1819.99,2504.25,0.00,0.00,0.00,0.00,0.00,-6648.27,0.00,-11954.03,-14263.83
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,26410.86,-0.00,0.00,0.00,0.00,1819.99,2504.25,0.00,0.00,0.00,0.00,0.00,-6684.54,0.00,-11848.28,-12202.28
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,26435.66,-0.00,0.00,0.00,0.00,1819.99,2504.25,0.00,0.00,0.00,0.00,0.00,-6691.54,0.00,-11848.28,-12220.08
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,08-JAN-06:32,0.00,0.00,17840.89,-0.00,0.00,0.00,0.00,1201.88,1653.75,0.00,0.00,0.00,0.00,0.00,-4507.49,0.00,-7835.10,-8353.93
,OFFICES_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,22806.30,-0.00,0.00,0.00,0.00,1589.59,1666.98,0.00,0.00,0.00,0.00,0.00,-5417.51,0.00,-9490.88,-11154.48
,LOBBY_ZN_1_FLR_1,08-JAN-06:22,0.00,0.00,8858.52,-0.00,0.00,0.00,0.00,371.70,239.40,0.00,0.00,0.00,0.00,0.00,-2384.15,0.00,-4158.38,-2927.10
,MECH_ZN_1_FLR_1,08-JAN-07:02,0.00,0.00,6237.41,-0.00,0.00,0.00,0.00,369.05,352.80,0.00,0.00,0.00,0.00,0.00,-0.00,0.00,0.00,-6959.26
,Total Facility,18-DEC-06:02,0.00,0.00,421739.06,0.00,0.00,0.00,0.00,23812.60,28443.68,0.00,0.60,0.00,0.00,0.00,-66787.68,0.00,-110725.93,-296482.33


----------------------------------------------------------------------------------------------------
REPORT:,Standard 62.1 Summary
FOR:,Entire Facility
System Ventilation Requirements for Cooling

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow - Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:6,0.6732,0.0000,25.2000,1.0000,0.2016,0.6732,0.2995,1.0000,0.2016,0.2995,,
,PSZ-AC_2:5,1.0721,0.0000,107.2072,1.0000,1.0721,1.0721,1.0000,1.0000,1.0721,1.0000,,
,PSZ-AC_2:7,2.2662,0.0000,226.6187,1.0000,2.2662,2.2662,1.0000,1.0000,2.2662,1.0000,,
,VAV_OTHER,6.4192,0.0000,236.0228,1.0000,2.2400,6.4192,0.3521,1.0000,2.2400,0.3490,,
,VAV_POD_1,6.2728,0.0000,331.9500,1.0000,2.5980,6.2728,0.4142,1.0000,2.5980,0.4142,,
,VAV_POD_2,4.7967,0.0000,282.4500,1.0000,2.2020,4.7967,0.4591,1.0000,2.2020,0.4591,,
,VAV_POD_3,5.0149,0.0000,266.7000,1.0000,2.0760,5.0149,0.4140,1.0000,2.0760,0.4140,,


System Ventilation Requirements for Heating

,,Sum of Zone Primary Air Flow - Vpz-sum [m3/s],System Population - Ps,Sum of Zone Population - Pz-sum,Occupant Diversity - D,Uncorrected Outdoor Air Intake Airflow - Vou [m3/s],System Primary Airflow - Vps [m3/s],Average Outdoor Air Fraction - Xs,System Ventilation Efficiency - Ev,Outdoor Air Intake Flow Vot [m3/s],Percent Outdoor Air - %OA,Environment Name of Peak System Population - Ps,Date and Time of Last Peak System Population - Ps
,PSZ-AC_1:6,0.6732,0.0000,25.2000,1.0000,0.2016,0.6732,1.0000,1.0000,0.2016,0.2995,,
,PSZ-AC_2:5,1.0721,0.0000,107.2072,1.0000,1.0721,1.0721,1.0000,1.0000,1.0721,1.0000,,
,PSZ-AC_2:7,2.2662,0.0000,226.6187,1.0000,2.2662,2.2662,1.0000,1.0000,2.2662,1.0000,,
,VAV_OTHER,1.9257,0.0000,236.0228,1.0000,2.2400,1.9257,1.0000,1.0000,2.2400,1.1632,,
,VAV_POD_1,1.8819,0.0000,331.9500,1.0000,2.5980,1.8819,1.0000,1.0000,2.5980,1.3806,,
,VAV_POD_2,1.4390,0.0000,282.4500,1.0000,2.2020,1.4390,1.0000,1.0000,2.2020,1.5302,,
,VAV_POD_3,1.5045,0.0000,266.7000,1.0000,2.0760,1.5045,1.0000,1.0000,2.0760,1.3799,,


Zone Ventilation Parameters

,,AirLoop Name,People Outdoor Air Rate - Rp [m3/s-person],Zone Population - Pz,Area Outdoor Air Rate - Ra [m3/s-m2],Zone Floor Area - Az [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Air Distribution Effectiveness - Ez-clg,Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Air Distribution Effectiveness - Ez-htg,Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,BATH_ZN_1_FLR_1,VAV_OTHER,0.025000,19.0000,0.000000,190.00,0.4750,1.0000,0.4750,1.000,0.4750
,CAFETERIA_ZN_1_FLR_1,PSZ-AC_2:7,0.010000,226.6187,0.000000,315.00,2.2662,1.0000,2.2662,1.000,2.2662
,COMPUTER_CLASS_ZN_1_FLR_1,VAV_OTHER,0.008000,48.6486,0.000000,162.00,0.3892,1.0000,0.3892,1.000,0.3892
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,24.7500,0.000000,99.00,0.1980,1.0000,0.1980,1.000,0.1980
,CORRIDOR_POD_1_ZN_1_FLR_1,VAV_POD_1,0.000000,19.2000,0.000500,192.00,0.0960,1.0000,0.0960,1.000,0.0960
,CORRIDOR_POD_2_ZN_1_FLR_1,VAV_POD_2,0.000000,19.2000,0.000500,192.00,0.0960,1.0000,0.0960,1.000,0.0960
,CORRIDOR_POD_3_ZN_1_FLR_1,VAV_POD_3,0.000000,19.2000,0.000500,192.00,0.0960,1.0000,0.0960,1.000,0.0960
,GYM_ZN_1_FLR_1,PSZ-AC_2:5,0.010000,107.2072,0.000000,357.00,1.0721,1.0000,1.0721,1.000,1.0721
,KITCHEN_ZN_1_FLR_1,PSZ-AC_1:6,0.008000,25.2000,0.000000,168.00,0.2016,1.0000,0.2016,1.000,0.2016
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,VAV_OTHER,0.008000,91.7241,0.000000,399.00,0.7338,1.0000,0.7338,1.000,0.7338
,MAIN_CORRIDOR_ZN_1_FLR_1,VAV_OTHER,0.000000,54.6000,0.000500,546.00,0.2730,1.0000,0.2730,1.000,0.2730
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,0.008000,119.2500,0.000000,477.00,0.9540,1.0000,0.9540,1.000,0.9540
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,0.008000,78.7500,0.000000,315.00,0.6300,1.0000,0.6300,1.000,0.6300
,OFFICES_ZN_1_FLR_1,VAV_OTHER,0.010000,22.0500,0.000000,441.00,0.2205,1.0000,0.2205,1.000,0.2205
,LOBBY_ZN_1_FLR_1,VAV_OTHER,0.000000,0.0000,0.000500,171.00,0.0855,1.0000,0.0855,1.000,0.0855
,MECH_ZN_1_FLR_1,VAV_OTHER,0.000000,0.0000,0.000250,252.00,0.0630,1.0000,0.0630,1.000,0.0630


System Ventilation Parameters

,,People Outdoor Air Rate - Rp [m3/s-person],Sum of Zone Population - Pz-sum,Area Outdoor Air Rate - Ra [m3/s-m2],Sum of Zone Floor Area - Az-sum [m2],Breathing Zone Outdoor Airflow - Vbz [m3/s],Cooling Zone Outdoor Airflow - Voz-clg [m3/s],Heating Zone Outdoor Airflow - Voz-htg [m3/s]
,PSZ-AC_1:6,0.008000,25.20,0.000000,168.0000,0.2016,0.2016,0.2016
,PSZ-AC_2:5,0.010000,107.21,0.000000,357.0000,1.0721,1.0721,1.0721
,PSZ-AC_2:7,0.010000,226.62,0.000000,315.0000,2.2662,2.2662,2.2662
,VAV_OTHER,0.007705,236.02,0.000195,2161.0000,2.2400,2.2400,2.2400
,VAV_POD_1,0.007537,331.95,0.000067,1443.0000,2.5980,2.5980,2.5980
,VAV_POD_2,0.007456,282.45,0.000077,1245.0000,2.2020,2.2020,2.2020
,VAV_POD_3,0.007424,266.70,0.000081,1182.0000,2.0760,2.0760,2.0760


Zone Ventilation Calculations for Cooling Design

,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BATH_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6314,0.6314,0.1894,0.4750,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CAFETERIA_ZN_1_FLR_1,PSZ-AC_2:7,,2.2662,2.2662,2.2662,2.2662,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,COMPUTER_CLASS_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6237,0.6237,0.1871,0.3892,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7198,0.7198,0.2159,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7119,0.7119,0.2136,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.7126,0.7126,0.2138,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6863,0.6863,0.2059,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6868,0.6868,0.2060,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6942,0.6942,0.2083,0.1980,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6121,0.6121,0.1836,0.0960,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6084,0.6084,0.1825,0.0960,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.6144,0.6144,0.1843,0.0960,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,GYM_ZN_1_FLR_1,PSZ-AC_2:5,,1.0721,1.0721,1.0721,1.0721,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN_ZN_1_FLR_1,PSZ-AC_1:6,,0.6732,0.6732,0.6732,0.2016,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4302,1.4302,0.4290,0.7338,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MAIN_CORRIDOR_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.3492,1.3492,0.4048,0.2730,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.9090,1.9090,0.5727,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.8658,1.8658,0.5597,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.8750,1.8750,0.5625,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.6337,1.6337,0.4901,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.6358,1.6358,0.4907,0.9540,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.1187,1.1187,0.3356,0.6300,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICES_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,1.4721,1.4721,0.4416,0.2205,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5036,0.5036,0.1511,0.0855,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MECH_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4091,0.4091,0.1227,0.0630,0.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Cooling Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Cooling - Voz-clg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:6,0.6732,0.6732,0.6732,0.6732,0.2016,1.0000
,PSZ-AC_2:5,1.0721,1.0721,1.0721,1.0721,1.0721,1.0000
,PSZ-AC_2:7,2.2662,2.2662,2.2662,2.2662,2.2662,1.0000
,VAV_OTHER,6.4192,6.4192,6.4192,1.9257,2.2400,1.0000
,VAV_POD_1,6.2728,6.2728,6.2728,1.8819,2.5980,1.0000
,VAV_POD_2,4.7967,4.7967,4.7967,1.4390,2.2020,1.0000
,VAV_POD_3,5.0149,5.0149,5.0149,1.5045,2.0760,1.0000


Zone Ventilation Calculations for Heating Design

