Program Version:,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.12.22 18:03
,,AirLoop Name,Box Type,Zone Primary Airflow - Vpz [m3/s],Zone Discharge Airflow - Vdz [m3/s],Minimum Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Primary Outdoor Air Fraction - Zpz,Primary Air Fraction - Ep,Secondary Recirculation Fraction- Er,Supply Air Fraction- Fa,Mixed Air Fraction - Fb,Outdoor Air Fraction - Fc,Zone Ventilation Efficiency - Evz
,BATH_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1894,0.1894,0.1894,0.4750,0.8979,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CAFETERIA_ZN_1_FLR_1,PSZ-AC_2:7,,2.2662,2.2662,2.2662,2.2662,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,COMPUTER_CLASS_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1871,0.1871,0.1871,0.3892,0.9036,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2159,0.2159,0.2159,0.1980,0.4410,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2136,0.2136,0.2136,0.1980,0.4419,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2138,0.2138,0.2138,0.1980,0.4420,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2059,0.2059,0.2059,0.1980,0.4426,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2060,0.2060,0.2060,0.1980,0.4425,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.2083,0.2083,0.2083,0.1980,0.4418,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1836,0.1836,0.1836,0.0960,0.2472,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1825,0.1825,0.1825,0.0960,0.2472,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,CORRIDOR_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1843,0.1843,0.1843,0.0960,0.2497,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,GYM_ZN_1_FLR_1,PSZ-AC_2:5,,1.0721,1.0721,1.0721,1.0721,1.0000,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,KITCHEN_ZN_1_FLR_1,PSZ-AC_1:6,,0.6732,0.6732,0.6732,0.2016,0.4627,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4290,0.4290,0.4290,0.7338,0.7431,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MAIN_CORRIDOR_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4048,0.4048,0.4048,0.2730,0.2640,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5727,0.5727,0.5727,0.9540,0.7337,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5597,0.5597,0.5597,0.9540,0.7339,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.5625,0.5625,0.5625,0.9540,0.7376,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,VAV_POD_1,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4901,0.4901,0.4901,0.9540,0.7365,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,VAV_POD_2,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4907,0.4907,0.4907,0.9540,0.7363,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,VAV_POD_3,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.3356,0.3356,0.3356,0.6300,0.7357,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,OFFICES_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.4416,0.4416,0.4416,0.2205,0.2071,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,LOBBY_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1511,0.1511,0.1511,0.0855,0.1698,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000
,MECH_ZN_1_FLR_1,VAV_OTHER,AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,0.1227,0.1227,0.1227,0.0630,0.1540,1.0000,0.0000,0.0000,0.0000,0.0000,1.0000


System Ventilation Calculations for Heating Design

,,Sum of Zone Primary Airflow - Vpz-sum [m3/s],System Primary Airflow - Vps [m3/s],Sum of Zone Discharge Airflow - Vdz-sum [m3/s],Sum of Min Zone Primary Airflow - Vpz-min [m3/s],Zone Outdoor Airflow Heating - Voz-htg [m3/s],Zone Ventilation Efficiency - Evz-min
,PSZ-AC_1:6,0.6732,0.6732,0.6732,0.6732,0.2016,1.0000
,PSZ-AC_2:5,1.0721,1.0721,1.0721,1.0721,1.0721,1.0000
,PSZ-AC_2:7,2.2662,2.2662,2.2662,2.2662,2.2662,1.0000
,VAV_OTHER,1.9257,1.9257,1.9257,1.9257,2.2400,1.0000
,VAV_POD_1,1.8819,1.8819,1.8819,1.8819,2.5980,1.0000
,VAV_POD_2,1.4390,1.4390,1.4390,1.4390,2.2020,1.0000
,VAV_POD_3,1.5045,1.5045,1.5045,1.5045,2.0760,1.0000


----------------------------------------------------------------------------------------------------
REPORT:,LEED Summary
FOR:,Entire Facility
Sec1.1A-General Information

,,Data
,Weather File,RUNPERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
,Total gross floor area [m2],6871.00
,Principal Heating Source,Natural Gas


EAp2-1. Space Usage Type

,,Space Area [m2],Regularly Occupied Area [m2],Unconditioned Area [m2],Typical Hours/Week in Operation [hr/wk]
,BATH_ZN_1_FLR_1,190.00,190.00,0.00,62.83
,CAFETERIA_ZN_1_FLR_1,315.00,315.00,0.00,36.98
,COMPUTER_CLASS_ZN_1_FLR_1,162.00,162.00,0.00,62.83
,CORNER_CLASS_1_POD_1_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_2_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_1_POD_3_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_1_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_2_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORNER_CLASS_2_POD_3_ZN_1_FLR_1,99.00,99.00,0.00,62.83
,CORRIDOR_POD_1_ZN_1_FLR_1,192.00,192.00,0.00,62.83
,CORRIDOR_POD_2_ZN_1_FLR_1,192.00,192.00,0.00,62.83
,CORRIDOR_POD_3_ZN_1_FLR_1,192.00,192.00,0.00,62.83
,GYM_ZN_1_FLR_1,357.00,357.00,0.00,62.83
,KITCHEN_ZN_1_FLR_1,168.00,168.00,0.00,62.83
,LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,399.00,399.00,0.00,62.83
,MAIN_CORRIDOR_ZN_1_FLR_1,546.00,546.00,0.00,62.83
,MULT_CLASS_1_POD_1_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_2_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_1_POD_3_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_1_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_2_ZN_1_FLR_1,477.00,477.00,0.00,62.83
,MULT_CLASS_2_POD_3_ZN_1_FLR_1,315.00,315.00,0.00,62.83
,OFFICES_ZN_1_FLR_1,441.00,441.00,0.00,59.45
,LOBBY_ZN_1_FLR_1,171.00,171.00,0.00,0.00
,MECH_ZN_1_FLR_1,252.00,252.00,0.00,0.00
,Totals,6871.00,6871.00,0.00,


EAp2-2. Advisory Messages

,,Data
,Number of hours heating loads not met,0.17
,Number of hours cooling loads not met,62.83
,Number of hours not met,63.00


EAp2-3. Energy Type Summary

,,Utility Rate,Virtual Rate [$/unit energy],Units of Energy,Units of Demand
,Electricity,PSI_LLF_LOWLOADFACTORSERVICE,0.089,kWh,kW
,Natural Gas,IN_EIAMONTHLYRATEGAS,8.815,MCF,MCF/Hr
,Other,,,,


EAp2-4/5. Performance Rating Method Compliance

,,Electric Energy Use [GJ],Electric Demand [W],Natural Gas Energy Use [GJ],Natural Gas Demand [W],Additional Fuel Use [GJ],Additional Fuel Demand [W],District Cooling Use [GJ],District Cooling Demand [W],District Heating Use [GJ],District Heating Demand [W]
,Heating -- Boiler,0.00,0.00,1778.90,809478.81,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Boiler Parasitic,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heating -- Other,0.00,0.00,847.49,268451.22,0.00,0.00,0.00,0.00,0.00,0.00
,Cooling -- Not Subdivided,352.81,193567.19,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Lighting -- General,1850.87,120876.13,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Lighting -- Exterior Facade Lighting,165.25,10519.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- General,1103.79,70516.12,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- KitchenExhFan,7.84,576.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscElec,118.60,7999.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Interior Equipment -- MiscGas,0.00,0.00,234.34,32056.80,0.00,0.00,0.00,0.00,0.00,0.00
,Exterior Equipment -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Fan Energy,161.79,33796.30,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Fans -- Zone Exhaust Fans,1.79,104.73,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Pumps -- General,5.81,4737.68,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Rejection -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Humidification -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Heat Recovery -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- Water Heater,0.00,0.00,184.63,35303.94,0.00,0.00,0.00,0.00,0.00,0.00
,Water Systems -- SHW_default,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- General,18.99,2420.72,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Low Temp Refrigeration,14.82,2199.51,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Refrigeration -- Med Temp Refrigeration,34.01,1245.48,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Generators -- Not Subdivided,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


EAp2-6. Energy Use Summary

,,Process Subtotal [GJ],Total Energy Use [GJ]
,Electricity,1298.04,3836.37
,Natural Gas,234.34,3045.36
,Total,1532.38,6881.72
,Additional,0.00,0.00


EAp2-7. Energy Cost Summary

,,Process Subtotal [$],Total Energy Cost [$]
,Electricity,31950.80,94430.50
,Natural Gas,1957.85,25443.16
,Other,,0.00
,Total,33908.65,119873.66
,Additional,0.00,
Process energy cost based on ratio of process to total energy.


L-1. Renewable Energy Source Summary

,,Rated Capacity [kW],Annual Energy Generated [GJ]
,Photovoltaic,0.00,0.00
,Wind,0.00,0.00


EAp2-17a. Energy Use Intensity - Electricity

,,Electricty [MJ/m2]
,Interior Lighting (All),269.37
,Space Heating,0.00
,Space Cooling,51.35
,Fans (All),23.81
,Service Water Heating,0.00
,Receptacle Equipment,179.05
,Miscellaneous (All),558.34
,Subtotal,558.34


EAp2-17b. Energy Use Intensity - Natural Gas

,,Natural Gas [MJ/m2]
,Space Heating,382.24
,Service Water Heating,26.87
,Miscellaneous (All),443.22
,Subtotal,443.22


EAp2-17c. Energy Use Intensity - Additional

,,Additional [MJ/m2]
,Subtotal,0.00
,Miscellaneous,0.00


EAp2-18. End Use Percentage

,,Percent [%]
,Interior Lighting (All),26.90
,Space Heating,38.16
,Space Cooling,5.13
,Fans (All),2.38
,Service Water Heating,2.68
,Receptacle Equipment,21.28
,Miscellaneous,3.47


Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)

,,Equivalent Full Load Hours of Operation Per Year [hr],Hours > 1% [hr]
,BLDG_EQUIP_SCH,4177.,8760.
,BLDG_LIGHT_SCH,3903.,8760.
,BLDG_OCC_SCH,1539.,3380.
,BLDG_OCC_SCH_CAFETERIA,627.,1990.
,BLDG_OCC_SCH_GYM,1828.,3380.
,BLDG_OCC_SCH_OFFICES,2170.,3200.
,KITCHEN_ELEC_EQUIP_SCH,1035.,8760.
,KITCHEN_GAS_EQUIP_SCH,414.,8760.
,KITCHEN_EXHAUST_SCH,3900.,3900.
,INFIL_SCH,6205.,8760.
,WORK_EFF_SCH,0.,0.
,KITCHEN_ZN_1_FLR_1_CASE:1_WALKINFREEZER_CASECREDITREDUXSCHED,2774.,8760.
,BLDG_SWH_SCH,1686.,8760.
,SHW_DEFAULT LATENT FRACT SCHED,438.,8760.
,SHW_DEFAULT SENSIBLE FRACT SCHED,1752.,8760.


Schedules-SetPoints (Schedule Type=Temperature)

,,First Object Used,Month Assumed,11am First Wednesday [C],Days with Same 11am Value,11pm First Wednesday [C],Days with Same 11pm Value
,HTGSETP_SCH_BATHCORRMECHKITCHEN,BATH_ZN_1_FLR_1 DUALSPSCHED,January,16.00,365,16.00,365
,CLGSETP_SCH_BATHCORRMECHKITCHEN,BATH_ZN_1_FLR_1 DUALSPSCHED,July,27.00,365,27.00,365
,HTGSETP_SCH,CAFETERIA_ZN_1_FLR_1 DUALSPSCHED,January,21.00,365,16.00,365
,CLGSETP_SCH,CAFETERIA_ZN_1_FLR_1 DUALSPSCHED,July,24.00,365,27.00,365


----------------------------------------------------------------------------------------------------
REPORT:,Economics Results Summary Report
FOR:,Entire Facility
Annual Cost

,,Electric,Gas,Other,Total
,Cost [$],94430.50,25443.16,0.00,119873.66
,Cost per Total Building Area [$/m2],13.74,3.70,0.00,17.45
,Cost per Net Conditioned Building Area [$/m2],13.74,3.70,0.00,17.45


Tariff Summary

,,Selected,Qualified,Meter,Buy or Sell,Group,Annual Cost ($)
,PSI_LLF_LOWLOADFACTORSERVICE,Yes,Yes,ELECTRICITY:FACILITY,Buy,COMM ELECT,94430.50
,PSI_CS_COMMERCIALELECTRICSERVICE,No,No,ELECTRICITY:FACILITY,Buy,COMM ELECT,53372.47
,IN_EIAMONTHLYRATEGAS,Yes,Yes,GAS:FACILITY,Buy,COMM GAS,25443.16


----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_LLF_LOWLOADFACTORSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,Yes
,Group,COMM ELECT
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),7863.87,6853.79,7874.52,6356.91,7644.03,8630.54,6261.68,5978.47,7324.73,7430.72,7362.54,7673.86,87255.65,8630.54
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,15.00,180.00,15.00
,Basis ($),7878.87,6868.79,7889.52,6371.91,7659.03,8645.54,6276.68,5993.47,7339.73,7445.72,7377.54,7688.86,87435.65,8645.54
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),7878.87,6868.79,7889.52,6371.91,7659.03,8645.54,6276.68,5993.47,7339.73,7445.72,7377.54,7688.86,87435.65,8645.54
,Taxes ($),630.31,549.50,631.16,509.75,612.72,691.64,502.13,479.48,587.18,595.66,590.20,615.11,6994.85,691.64
,Total ($),8509.18,7418.29,8520.68,6881.66,8271.75,9337.18,6778.82,6472.95,7926.91,8041.38,7967.74,8303.96,94430.50,9337.18


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),178.59,160.11,182.67,174.93,194.19,226.38,165.59,157.26,192.47,177.74,176.40,175.00,2161.33,226.38,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),47.20,42.32,48.28,46.24,51.32,59.83,43.76,41.56,50.87,46.98,46.62,46.25,571.24,59.83,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),99.25,88.98,101.51,97.21,107.92,125.80,92.02,87.39,106.96,98.78,98.03,97.25,1201.09,125.80,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),-32.6,-29.2,-33.3,-31.9,-35.4,-41.3,-30.2,-28.7,-35.1,-32.4,-32.2,-31.9,-394.3,-28.7,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),-2.7,-2.4,-2.8,-2.7,-3.0,-3.5,-2.5,-2.4,-2.9,-2.7,-2.7,-2.7,-33.0,-2.4,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-19.0,-17.1,-19.5,-18.6,-20.7,-24.1,-17.6,-16.7,-20.5,-18.9,-18.8,-18.6,-230.2,-16.7,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),73.36,65.77,75.03,71.85,79.76,92.98,68.01,64.59,79.06,73.01,72.45,71.88,887.76,92.98,EnergyCharges
,TAXOFEIGHTPERCENT ($),630.31,549.50,631.16,509.75,612.72,691.64,502.13,479.48,587.18,595.66,590.20,615.11,6994.85,691.64,Taxes
,ANNUALENERGYCHARGE ($),5201.03,4669.64,5318.22,5095.87,5649.65,6575.27,4827.05,4587.61,5600.09,5176.68,5137.91,5097.62,62936.64,6575.27,EnergyCharges
,ANNUALDEMANDBASECHARGE ($),2318.78,1875.68,2204.38,924.02,1620.27,1619.14,1115.63,1087.90,1353.84,1911.61,1884.79,2239.11,20155.15,2318.78,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,7878.87,6868.79,7889.52,6371.91,7659.03,8645.54,6276.68,5993.47,7339.73,7445.72,7377.54,7688.86,87435.65,8645.54
,TotalEnergy,88062.75,78951.16,90072.20,86259.61,95755.12,111626.54,81650.19,77544.47,94905.35,87645.21,86980.44,86289.52,1065742.57,111626.54


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MINDEMAND75KW,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,88062.75,78951.16,90072.20,86259.61,95755.12,111626.54,81650.19,77544.47,94905.35,87645.21,86980.44,86289.52,1065742.57,111626.54
,TotalDemand,216.46,218.27,241.33,360.06,339.26,422.91,316.33,297.53,361.87,262.63,262.11,216.03,3514.80,422.91
,PeakEnergy,88062.75,78951.16,90072.20,86259.61,95755.12,111626.54,81650.19,77544.47,94905.35,87645.21,86980.44,86289.52,1065742.57,111626.54
,PeakDemand,216.46,218.27,241.33,360.06,339.26,422.91,316.33,297.53,361.87,262.63,262.11,216.03,3514.80,422.91
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,216.46,218.27,241.33,360.06,339.26,422.91,316.33,297.53,361.87,262.63,262.11,216.03,3514.80,422.91
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,216.46,218.27,241.33,360.06,339.26,422.91,316.33,297.53,361.87,262.63,262.11,216.03,3514.80,422.91
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,216.46,218.27,241.33,360.06,339.26,422.91,316.33,297.53,361.87,262.63,262.11,216.03,3514.80,422.91
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,88062.75,78951.16,90072.20,86259.61,95755.12,111626.54,81650.19,77544.47,94905.35,87645.21,86980.44,86289.52,1065742.57,111626.54
,PeakAndShoulderDemand,216.46,218.27,241.33,360.06,339.26,422.91,316.33,297.53,361.87,262.63,262.11,216.03,3514.80,422.91
,PeakAndMidPeakEnergy,88062.75,78951.16,90072.20,86259.61,95755.12,111626.54,81650.19,77544.47,94905.35,87645.21,86980.44,86289.52,1065742.57,111626.54
,PeakAndMidPeakDemand,216.46,218.27,241.33,360.06,339.26,422.91,316.33,297.53,361.87,262.63,262.11,216.03,3514.80,422.91
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,88062.75,78951.16,90072.20,86259.61,95755.12,111626.54,81650.19,77544.47,94905.35,87645.21,86980.44,86289.52,1065742.57,111626.54
,PeakAndOffPeakDemand,216.46,218.27,241.33,360.06,339.26,422.91,316.33,297.53,361.87,262.63,262.11,216.03,3514.80,422.91
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MINDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
ANNUALDEMANDBASECHARGE FROM TotalEnergy TotalDemand
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE ANNUALDEMANDBASECHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,PSI_CS_COMMERCIALELECTRICSERVICE
General

,,Parameter
,Meter,ELECTRICITY:FACILITY
,Selected,No
,Group,COMM ELECT
,Qualified,No
,Disqualifier,MAXDEMAND75KW
,Computation,automatic
,Units,kWh


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),4074.74,3659.90,4166.23,3992.64,4424.97,5147.58,3782.78,3595.85,4386.28,4055.73,4025.46,3994.01,49306.16,5147.58
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,9.40,112.80,9.40
,Basis ($),4084.14,3669.30,4175.63,4002.04,4434.37,5156.98,3792.18,3605.25,4395.68,4065.13,4034.86,4003.41,49418.96,5156.98
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),4084.14,3669.30,4175.63,4002.04,4434.37,5156.98,3792.18,3605.25,4395.68,4065.13,4034.86,4003.41,49418.96,5156.98
,Taxes ($),326.73,293.54,334.05,320.16,354.75,412.56,303.37,288.42,351.65,325.21,322.79,320.27,3953.52,412.56
,Total ($),4410.87,3962.84,4509.68,4322.21,4789.11,5569.53,4095.56,3893.67,4747.33,4390.34,4357.65,4323.68,53372.47,5569.53


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,FUELCOSTADJUSTENERGYCHARGE ($),178.59,160.11,182.67,174.93,194.19,226.38,165.59,157.26,192.47,177.74,176.40,175.00,2161.33,226.38,EnergyCharges
,QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE ($),47.20,42.32,48.28,46.24,51.32,59.83,43.76,41.56,50.87,46.98,46.62,46.25,571.24,59.83,EnergyCharges
,SOXNOXRIDERADJUSTENERGYCHARGE ($),99.25,88.98,101.51,97.21,107.92,125.80,92.02,87.39,106.96,98.78,98.03,97.25,1201.09,125.80,EnergyCharges
,DSMRIDERADJUSTENERGYCHARGE ($),1.85,1.66,1.89,1.81,2.01,2.34,1.71,1.63,1.99,1.84,1.83,1.81,22.38,2.34,EnergyCharges
,PURCHPOWERTRACKERADJUSTENERGYCHARGE ($),2.99,2.68,3.06,2.93,3.26,3.80,2.78,2.64,3.23,2.98,2.96,2.93,36.24,3.80,EnergyCharges
,MIDWESTISOADJUSTENERGYCHARGE ($),-17.9,-16.0,-18.3,-17.5,-19.4,-22.7,-16.6,-15.7,-19.3,-17.8,-17.7,-17.5,-216.3,-15.7,EnergyCharges
,CLEANCOALRIDERENERGYCHARGE ($),71.07,63.71,72.69,69.61,77.27,90.08,65.89,62.58,76.59,70.73,70.19,69.64,860.05,90.08,EnergyCharges
,TAXOFEIGHTPERCENT ($),326.73,293.54,334.05,320.16,354.75,412.56,303.37,288.42,351.65,325.21,322.79,320.27,3953.52,412.56,Taxes
,ANNUALENERGYCHARGE ($),3691.67,3316.46,3774.41,3617.41,4008.43,4662.00,3427.60,3258.53,3973.44,3674.47,3647.10,3618.65,44670.18,4662.00,EnergyCharges


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,4084.14,3669.30,4175.63,4002.04,4434.37,5156.98,3792.18,3605.25,4395.68,4065.13,4034.86,4003.41,49418.96,5156.98
,TotalEnergy,88062.75,78951.16,90072.20,86259.61,95755.12,111626.54,81650.19,77544.47,94905.35,87645.21,86980.44,86289.52,1065742.57,111626.54


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,MAXDEMAND75KW,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,88062.75,78951.16,90072.20,86259.61,95755.12,111626.54,81650.19,77544.47,94905.35,87645.21,86980.44,86289.52,1065742.57,111626.54
,TotalDemand,216.46,218.27,241.33,360.06,339.26,422.91,316.33,297.53,361.87,262.63,262.11,216.03,3514.80,422.91
,PeakEnergy,88062.75,78951.16,90072.20,86259.61,95755.12,111626.54,81650.19,77544.47,94905.35,87645.21,86980.44,86289.52,1065742.57,111626.54
,PeakDemand,216.46,218.27,241.33,360.06,339.26,422.91,316.33,297.53,361.87,262.63,262.11,216.03,3514.80,422.91
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,216.46,218.27,241.33,360.06,339.26,422.91,316.33,297.53,361.87,262.63,262.11,216.03,3514.80,422.91
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,216.46,218.27,241.33,360.06,339.26,422.91,316.33,297.53,361.87,262.63,262.11,216.03,3514.80,422.91
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,216.46,218.27,241.33,360.06,339.26,422.91,316.33,297.53,361.87,262.63,262.11,216.03,3514.80,422.91
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,88062.75,78951.16,90072.20,86259.61,95755.12,111626.54,81650.19,77544.47,94905.35,87645.21,86980.44,86289.52,1065742.57,111626.54
,PeakAndShoulderDemand,216.46,218.27,241.33,360.06,339.26,422.91,316.33,297.53,361.87,262.63,262.11,216.03,3514.80,422.91
,PeakAndMidPeakEnergy,88062.75,78951.16,90072.20,86259.61,95755.12,111626.54,81650.19,77544.47,94905.35,87645.21,86980.44,86289.52,1065742.57,111626.54
,PeakAndMidPeakDemand,216.46,218.27,241.33,360.06,339.26,422.91,316.33,297.53,361.87,262.63,262.11,216.03,3514.80,422.91
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,88062.75,78951.16,90072.20,86259.61,95755.12,111626.54,81650.19,77544.47,94905.35,87645.21,86980.44,86289.52,1065742.57,111626.54
,PeakAndOffPeakDemand,216.46,218.27,241.33,360.06,339.26,422.91,316.33,297.53,361.87,262.63,262.11,216.03,3514.80,422.91
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Computation -  Automatic
MAXDEMAND75KW FROM TotalDemand
FUELCOSTADJUSTENERGYCHARGE FROM TotalEnergy
QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE FROM TotalEnergy
SOXNOXRIDERADJUSTENERGYCHARGE FROM TotalEnergy
DSMRIDERADJUSTENERGYCHARGE FROM TotalEnergy
PURCHPOWERTRACKERADJUSTENERGYCHARGE FROM TotalEnergy
MIDWESTISOADJUSTENERGYCHARGE FROM TotalEnergy
CLEANCOALRIDERENERGYCHARGE FROM TotalEnergy
ANNUALENERGYCHARGE FROM TotalEnergy
EnergyCharges SUM FUELCOSTADJUSTENERGYCHARGE QUALPOLLUTIONCONTROLADJUSTENERGYCHARGE SOXNOXRIDERADJUSTENERGYCHARGE DSMRIDERADJUSTENERGYCHARGE PURCHPOWERTRACKERADJUSTENERGYCHARGE MIDWESTISOADJUSTENERGYCHARGE CLEANCOALRIDERENERGYCHARGE ANNUALENERGYCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
----------------------------------------------------------------------------------------------------
REPORT:,Tariff Report
FOR:,IN_EIAMONTHLYRATEGAS
General

,,Parameter
,Meter,GAS:FACILITY
,Selected,Yes
,Group,COMM GAS
,Qualified,Yes
,Disqualifier,n/a
,Computation,automatic
,Units,MCF


Categories

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,EnergyCharges ($),5411.56,3856.87,2959.46,1592.89,625.03,393.68,227.35,254.36,394.11,917.93,2376.43,4548.82,23558.48,5411.56
,DemandCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ServiceCharges ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Basis ($),5411.56,3856.87,2959.46,1592.89,625.03,393.68,227.35,254.36,394.11,917.93,2376.43,4548.82,23558.48,5411.56
,Adjustment ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Surcharge ($),0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,Subtotal ($),5411.56,3856.87,2959.46,1592.89,625.03,393.68,227.35,254.36,394.11,917.93,2376.43,4548.82,23558.48,5411.56
,Taxes ($),432.92,308.55,236.76,127.43,50.00,31.49,18.19,20.35,31.53,73.43,190.11,363.91,1884.68,432.92
,Total ($),5844.48,4165.42,3196.22,1720.32,675.03,425.18,245.53,274.70,425.64,991.36,2566.54,4912.73,25443.16,5844.48


Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max,Category
,MONTHLYRATEGASCHARGE ($),5411.56,3856.87,2959.46,1592.89,625.03,393.68,227.35,254.36,394.11,917.93,2376.43,4548.82,23558.48,5411.56,EnergyCharges
,TAXOFEIGHTPERCENT ($),432.92,308.55,236.76,127.43,50.00,31.49,18.19,20.35,31.53,73.43,190.11,363.91,1884.68,432.92,Taxes


Corresponding Sources for Charges

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,Subtotal,5411.56,3856.87,2959.46,1592.89,625.03,393.68,227.35,254.36,394.11,917.93,2376.43,4548.82,23558.48,5411.56
,TotalEnergy,658.34,513.56,329.93,176.79,68.23,37.71,22.03,25.11,42.84,112.22,303.50,596.18,2886.44,658.34


Ratchets

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Qualifies

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max


Native Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,TotalEnergy,658.34,513.56,329.93,176.79,68.23,37.71,22.03,25.11,42.84,112.22,303.50,596.18,2886.44,658.34
,TotalDemand,3.56,3.62,2.78,2.72,1.95,0.5527,0.3230,0.5490,1.24,2.37,3.19,3.42,26.29,3.62
,PeakEnergy,658.34,513.56,329.93,176.79,68.23,37.71,22.03,25.11,42.84,112.22,303.50,596.18,2886.44,658.34
,PeakDemand,3.56,3.62,2.78,2.72,1.95,0.5527,0.3230,0.5490,1.24,2.37,3.19,3.42,26.29,3.62
,ShoulderEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,OffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,MidPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsOffPeak,3.56,3.62,2.78,2.72,1.95,0.5527,0.3230,0.5490,1.24,2.37,3.19,3.42,26.29,3.62
,OffPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsMidPeak,3.56,3.62,2.78,2.72,1.95,0.5527,0.3230,0.5490,1.24,2.37,3.19,3.42,26.29,3.62
,MidPeakExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakExceedsShoulder,3.56,3.62,2.78,2.72,1.95,0.5527,0.3230,0.5490,1.24,2.37,3.19,3.42,26.29,3.62
,ShoulderExceedsPeak,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsWinter,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsNotWinter,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsSpring,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSpring,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsSummer,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotSummer,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,IsAutumn,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IsNotAutumn,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,1.00,12.00,1.00
,PeakAndShoulderEnergy,658.34,513.56,329.93,176.79,68.23,37.71,22.03,25.11,42.84,112.22,303.50,596.18,2886.44,658.34
,PeakAndShoulderDemand,3.56,3.62,2.78,2.72,1.95,0.5527,0.3230,0.5490,1.24,2.37,3.19,3.42,26.29,3.62
,PeakAndMidPeakEnergy,658.34,513.56,329.93,176.79,68.23,37.71,22.03,25.11,42.84,112.22,303.50,596.18,2886.44,658.34
,PeakAndMidPeakDemand,3.56,3.62,2.78,2.72,1.95,0.5527,0.3230,0.5490,1.24,2.37,3.19,3.42,26.29,3.62
,ShoulderAndOffPeakEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,ShoulderAndOffPeakDemand,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,PeakAndOffPeakEnergy,658.34,513.56,329.93,176.79,68.23,37.71,22.03,25.11,42.84,112.22,303.50,596.18,2886.44,658.34
,PeakAndOffPeakDemand,3.56,3.62,2.78,2.72,1.95,0.5527,0.3230,0.5490,1.24,2.37,3.19,3.42,26.29,3.62
,RealTimePriceCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseCosts,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,AboveCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,BelowCustomerBaseEnergy,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00


Other Variables

,,Jan,Feb,Mar,Apr,May,Jun,Jul,Aug,Sep,Oct,Nov,Dec,Sum,Max
,NotIncluded,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00,0.00
,IN_MONTHLYGASRATES,8.22,7.51,8.97,9.01,9.16,10.44,10.32,10.13,9.20,8.18,7.83,7.63,106.60,10.44


Computation -  Automatic
MONTHLYRATEGASCHARGE FROM TotalEnergy IN_MONTHLYGASRATES
EnergyCharges SUM MONTHLYRATEGASCHARGE
Basis SUM EnergyCharges DemandCharges ServiceCharges
Subtotal SUM Basis Adjustment Surcharge
TAXOFEIGHTPERCENT FROM Subtotal
Taxes SUM TAXOFEIGHTPERCENT
Total SUM Subtotal Taxes
