    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR1_Flr_2_Wall_West,      !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    OR1_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR1_Flr_2_Wall_West,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    OR2_Mult5_Flr_2,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    41.148,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    41.148,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    OR2_Mult5_Flr_2,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    41.148,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    41.148,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    OR2_Mult5_Flr_2,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    41.148,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    41.148,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    OR2_Mult5_Flr_2,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    OR2_Mult5_Flr_2,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    41.148,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    41.148,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    41.148,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    41.148,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR2_Mult5_Flr_2_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    OR2_Mult5_Flr_2,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR2_Mult5_Flr_2_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    41.148,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    41.148,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR3_Flr_2_Ceiling,        !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    OR3_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR3_Flr_2_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    48.768,                   !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    48.768,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR3_Flr_2_Floor,          !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    OR3_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR3_Flr_2_Floor,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48.768,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    48.768,                   !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_East,      !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    OR3_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR3_Flr_2_Wall_East,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48.768,                   !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    48.768,                   !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    48.768,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    48.768,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_North,     !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    OR3_Flr_2,                !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48.768,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    48.768,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_South,     !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    OR3_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR3_Flr_2_Wall_South,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    48.768,                   !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    48.768,                   !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR3_Flr_2_Wall_West,      !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    OR3_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR3_Flr_2_Wall_West,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR4_Flr_2_Ceiling,        !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    OR4_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR4_Flr_2_Ceiling,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    48.768,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    48.768,                   !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR4_Flr_2_Floor,          !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    OR4_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR4_Flr_2_Floor,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48.768,                   !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    48.768,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_East,      !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    OR4_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR4_Flr_2_Wall_East,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48.768,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    48.768,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    48.768,                   !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    48.768,                   !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_North,     !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    OR4_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR4_Flr_2_Wall_North,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48.768,                   !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    48.768,                   !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    47.244,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    47.244,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_South,     !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    OR4_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR4_Flr_2_Wall_South,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    48.768,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    48.768,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR4_Flr_2_Wall_West,      !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    OR4_Flr_2,                !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR4_Flr_2_Wall_West,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    47.244,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    47.244,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    16.764,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    16.764,                   !- Vertex 4 Ycoordinate
    8.5366,                   !- Vertex 4 Zcoordinate
    60.96,                    !- Vertex 5 Xcoordinate
    53.34,                    !- Vertex 5 Ycoordinate
    8.5366,                   !- Vertex 5 Zcoordinate
    48.768,                   !- Vertex 6 Xcoordinate
    53.34,                    !- Vertex 6 Ycoordinate
    8.5366,                   !- Vertex 6 Zcoordinate
    48.768,                   !- Vertex 7 Xcoordinate
    22.86,                    !- Vertex 7 Ycoordinate
    8.5366,                   !- Vertex 7 Zcoordinate
    39.624,                   !- Vertex 8 Xcoordinate
    22.86,                    !- Vertex 8 Ycoordinate
    8.5366;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    8,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    48.768,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    48.768,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    4.2683,                   !- Vertex 4 Zcoordinate
    60.96,                    !- Vertex 5 Xcoordinate
    53.34,                    !- Vertex 5 Ycoordinate
    4.2683,                   !- Vertex 5 Zcoordinate
    60.96,                    !- Vertex 6 Xcoordinate
    16.764,                   !- Vertex 6 Ycoordinate
    4.2683,                   !- Vertex 6 Zcoordinate
    70.104,                   !- Vertex 7 Xcoordinate
    16.764,                   !- Vertex 7 Ycoordinate
    4.2683,                   !- Vertex 7 Zcoordinate
    70.104,                   !- Vertex 8 Xcoordinate
    0,                        !- Vertex 8 Ycoordinate
    4.2683;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_1_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Wall_1_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    16.764,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    16.764,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_1_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    48.768,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    48.768,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_1_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_2_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Wall_2_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    16.764,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    16.764,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_2_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Wall_2_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48.768,                   !- Vertex 1 Xcoordinate
    22.86,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    48.768,                   !- Vertex 2 Xcoordinate
    22.86,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_2_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Wall_2_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    48.768,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    48.768,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    48.768,                   !- Vertex 3 Xcoordinate
    22.86,                    !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    48.768,                   !- Vertex 4 Xcoordinate
    22.86,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_3_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    OR_NurseSat_Flr_2_Wall_3_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    16.764,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    16.764,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    16.764,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    16.764,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Flr_5_Ceiling,    !- Name
    Roof,                     !- Surface Type
    IEAD Non-res Roof,        !- Construction Name
    Office1_Flr_5,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.622,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    21.3415,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    21.3415,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    7.622,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Flr_5_Floor,      !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Office1_Flr_5,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office1_Flr_5_Floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    7.622,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.622,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Office1_Flr_5,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office1_Flr_5_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    7.622,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    7.622,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Office1_Flr_5,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office1_Flr_5_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    7.622,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    7.622,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.622,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.622,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Office1_Flr_5,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Flr_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Office1_Flr_5,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.622,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.622,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    Office1_Mult4_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Office1_Mult4_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Office1_Mult4_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Office1_Mult4_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Office1_Mult4_Flr_1,      !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Office1_Mult4_Flr_1,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office1_Mult4_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Ceiling,    !- Name
    Roof,                     !- Surface Type
    IEAD Non-res Roof,        !- Construction Name
    Office2_Mult5_Flr_5,      !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15.24,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.62,                     !- Vertex 2 Ycoordinate
    21.3415,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    7.62,                     !- Vertex 3 Ycoordinate
    21.3415,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    15.24,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Office2_Mult5_Flr_5,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    15.24,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    7.62,                     !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.62,                     !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.24,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Office2_Mult5_Flr_5,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    7.622,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    7.622,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    15.24,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    15.24,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Office2_Mult5_Flr_5,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    15.24,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    15.24,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15.24,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15.24,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Office2_Mult5_Flr_5,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office2_Mult5_Flr_5_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.622,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.622,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    7.622,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    7.622,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Office2_Mult5_Flr_5,      !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15.24,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15.24,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    7.622,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    7.622,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office3_Flr_5_Ceiling,    !- Name
    Roof,                     !- Surface Type
    IEAD Non-res Roof,        !- Construction Name
    Office3_Flr_5,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    45.72,                    !- Vertex 2 Ycoordinate
    21.3415,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    45.72,                    !- Vertex 3 Ycoordinate
    21.3415,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office3_Flr_5_Floor,      !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Office3_Flr_5,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office3_Flr_5_Floor,      !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    45.72,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    45.72,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Office3_Flr_5,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office3_Flr_5_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    45.72,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    45.72,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Office3_Flr_5,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Office3_Flr_5,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office3_Flr_5_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    45.72,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    45.72,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    45.72,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    45.72,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office3_Flr_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Office3_Flr_5,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    45.72,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    45.72,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Ceiling,    !- Name
    Roof,                     !- Surface Type
    IEAD Non-res Roof,        !- Construction Name
    Office4_Mult6_Flr_5,      !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    21.3415,                  !- Vertex 2 Zcoordinate
    12.192,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    21.3415,                  !- Vertex 3 Zcoordinate
    12.192,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Office4_Mult6_Flr_5,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.192,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    12.192,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Office4_Mult6_Flr_5,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.192,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    12.192,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    12.192,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    12.192,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    Office4_Mult6_Flr_5,      !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    12.192,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    12.192,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Office4_Mult6_Flr_5,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    12.192,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    12.192,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Office4_Mult6_Flr_5,      !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Office4_Mult6_Flr_5_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    21.3415,                  !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    21.3415;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    PatRoom1_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    44.196,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    44.196,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    PatRoom1_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.196,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    44.196,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom1_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.196,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    44.196,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    44.196,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    44.196,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom1_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.196,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    44.196,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom1_Mult10_Flr_3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    44.196,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    44.196,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom1_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    PatRoom1_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    44.196,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    44.196,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    PatRoom1_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.196,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    44.196,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom1_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.196,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    44.196,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    44.196,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    44.196,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom1_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.196,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    44.196,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom1_Mult10_Flr_4,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    44.196,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    44.196,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom1_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom1_Mult10_Flr_4_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    PatRoom2_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom2_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    62.484,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    62.484,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Floor,     !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    PatRoom2_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom2_Flr_3_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    62.484,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    62.484,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom2_Flr_3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom2_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom2_Flr_3_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    62.484,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    62.484,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom2_Flr_3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    62.484,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    62.484,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom2_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom2_Flr_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    62.484,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    62.484,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    62.484,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    62.484,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    PatRoom2_Flr_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom2_Flr_4_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    62.484,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    62.484,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Floor,     !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    PatRoom2_Flr_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom2_Flr_4_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    62.484,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    62.484,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom2_Flr_4,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom2_Flr_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom2_Flr_4_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    62.484,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    62.484,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom2_Flr_4,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    62.484,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    62.484,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom2_Flr_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom2_Flr_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom2_Flr_4_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    62.484,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    62.484,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    62.484,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    62.484,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    PatRoom3_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    65.532,                   !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    65.532,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    PatRoom3_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    65.532,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom3_Mult10_Flr_3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    8.992,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom3_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    8.992,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    65.532,                   !- Vertex 3 Xcoordinate
    8.992,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom3_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    65.532,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    65.532,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom3_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    65.532,                   !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    65.532,                   !- Vertex 2 Xcoordinate
    8.992,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    65.532,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    PatRoom3_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    65.532,                   !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    65.532,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    PatRoom3_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    65.532,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom3_Mult10_Flr_4,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    8.992,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom3_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    8.992,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    65.532,                   !- Vertex 3 Xcoordinate
    8.992,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom3_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    65.532,                   !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    65.532,                   !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom3_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom3_Mult10_Flr_4_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    65.532,                   !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    65.532,                   !- Vertex 2 Xcoordinate
    8.992,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    65.532,                   !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    65.532,                   !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    PatRoom4_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom4_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    62.484,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    62.484,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Floor,     !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    PatRoom4_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom4_Flr_3_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    62.484,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    62.484,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom4_Flr_3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom4_Flr_3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    62.484,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    62.484,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom4_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom4_Flr_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    62.484,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    62.484,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom4_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom4_Flr_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    62.484,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    62.484,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    62.484,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    62.484,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    PatRoom4_Flr_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom4_Flr_4_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    62.484,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    62.484,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Floor,     !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    PatRoom4_Flr_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom4_Flr_4_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    62.484,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    62.484,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_East,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom4_Flr_4,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom4_Flr_4,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    62.484,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    62.484,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom4_Flr_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom4_Flr_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    62.484,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    62.484,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom4_Flr_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom4_Flr_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom4_Flr_4_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    62.484,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    62.484,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    62.484,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    62.484,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    PatRoom5_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    44.196,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    44.196,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    PatRoom5_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.196,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    44.196,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom5_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.196,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    44.196,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    44.196,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    44.196,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom5_Mult10_Flr_3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.196,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    44.196,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom5_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    44.196,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    44.196,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom5_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_3_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    PatRoom5_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    44.196,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    44.196,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    PatRoom5_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.196,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    44.196,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom5_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.196,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    44.196,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    44.196,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    44.196,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom5_Mult10_Flr_4,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    44.196,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    44.196,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom5_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    44.196,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    44.196,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom5_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom5_Mult10_Flr_4_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    PatRoom6_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom6_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Floor,     !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    PatRoom6_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom6_Flr_3_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom6_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom6_Flr_3_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom6_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom6_Flr_3_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom6_Flr_3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom6_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom6_Flr_3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    PatRoom6_Flr_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom6_Flr_4_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Floor,     !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    PatRoom6_Flr_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom6_Flr_4_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom6_Flr_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom6_Flr_4_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom6_Flr_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom6_Flr_4_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom6_Flr_4,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom6_Flr_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom6_Flr_4,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    PatRoom7_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    PatRoom7_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom7_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    8.992,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom7_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    8.992,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.992,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom7_Mult10_Flr_3,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom7_Mult10_Flr_3,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.992,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    PatRoom7_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    PatRoom7_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom7_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    8.992,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom7_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.572,                    !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    4.572,                    !- Vertex 2 Xcoordinate
    8.992,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.992,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.992,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom7_Mult10_Flr_4,    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom7_Mult10_Flr_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.572,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.572,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    4.572,                    !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    4.572,                    !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom7_Mult10_Flr_4,    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.992,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.992,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.572,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.572,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    PatRoom8_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom8_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Floor,     !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    PatRoom8_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom8_Flr_3_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom8_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom8_Flr_3_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom8_Flr_3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom8_Flr_3,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom8_Flr_3_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom8_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom8_Flr_3,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    PatRoom8_Flr_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom8_Flr_4_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Floor,     !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    PatRoom8_Flr_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom8_Flr_4_Floor,     !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom8_Flr_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom8_Flr_4_Wall_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_North,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom8_Flr_4,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    6.096,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    6.096,                    !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PatRoom8_Flr_4,           !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PatRoom8_Flr_4_Wall_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.768,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.768,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    6.096,                    !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    6.096,                    !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PatRoom8_Flr_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    Mass Non-res Ext Wall,    !- Construction Name
    PatRoom8_Flr_4,           !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    48.768,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    48.768,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    PhysTherapy_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PhysTherapy_Flr_3_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    PhysTherapy_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    PhysTherapy_Flr_3_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    8.5366,                   !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    8.5366;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PhysTherapy_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_3_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PhysTherapy_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_3_Wall_2_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PhysTherapy_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_1_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    PhysTherapy_Flr_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    PhysTherapy_Flr_3,        !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_3_Wall_1_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    8.5366,                   !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    8.5366,                   !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Radiology_Flr_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    INT-FLOOR-UNDERSIDE,      !- Construction Name
    Radiology_Flr_4,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Radiology_Flr_4_Ceiling,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    17.0732,                  !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    17.0732,                  !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Radiology_Flr_4_Floor,    !- Name
    Floor,                    !- Surface Type
    INT-FLOOR-TOPSIDE,        !- Construction Name
    Radiology_Flr_4,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Radiology_Flr_4_Floor,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    12.8049,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    12.8049;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Radiology_Flr_4,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_SE_Flr_4_Wall_1_West,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Radiology_Flr_4,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Corridor_NW_Flr_4_Wall_2_South,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    60.96,                    !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    60.96,                    !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    42.672,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    42.672,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Radiology_Flr_4,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_1_North,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    19.812,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    19.812,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    60.96,                    !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    60.96,                    !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Radiology_Flr_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int-walls,                !- Construction Name
    Radiology_Flr_4,          !- Zone Name
    Surface,                  !- Outside Boundary Condition
    NurseSat_Lobby_Flr_4_Wall_1_East,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    39.624,                   !- Vertex 1 Xcoordinate
    42.672,                   !- Vertex 1 Ycoordinate
    17.0732,                  !- Vertex 1 Zcoordinate
    39.624,                   !- Vertex 2 Xcoordinate
    42.672,                   !- Vertex 2 Ycoordinate
    12.8049,                  !- Vertex 2 Zcoordinate
    39.624,                   !- Vertex 3 Xcoordinate
    19.812,                   !- Vertex 3 Ycoordinate
    12.8049,                  !- Vertex 3 Zcoordinate
    39.624,                   !- Vertex 4 Xcoordinate
    19.812,                   !- Vertex 4 Ycoordinate
    17.0732;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Dining_Flr_5_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Dining_Flr_5_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    40.195,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    19.202,                   !- Vertex 1 Zcoordinate
    40.195,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    17.983,                   !- Vertex 2 Zcoordinate
    69.533,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.983,                   !- Vertex 3 Zcoordinate
    69.533,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.202;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ER_NurseStat_Flr_1_Wall_1_East_Window,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    ER_NurseStat_Flr_1_Wall_1_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    14.202,                   !- Vertex 1 Ycoordinate
    2.134,                    !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    14.202,                   !- Vertex 2 Ycoordinate
    0.914,                    !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    39.138,                   !- Vertex 3 Ycoordinate
    0.914,                    !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    39.138,                   !- Vertex 4 Ycoordinate
    2.134;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    ICU_Flr_2_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    ICU_Flr_2_Wall_West,      !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    20.936,                   !- Vertex 1 Ycoordinate
    6.401,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    20.936,                   !- Vertex 2 Ycoordinate
    5.182,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.4,                      !- Vertex 3 Ycoordinate
    5.182,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.4,                      !- Vertex 4 Ycoordinate
    6.401;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    IC_PatRoom1_Mult5_Flr_2_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    IC_PatRoom1_Mult5_Flr_2_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    28.682,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    6.401,                    !- Vertex 1 Zcoordinate
    28.682,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    5.182,                    !- Vertex 2 Zcoordinate
    24.658,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    5.182,                    !- Vertex 3 Zcoordinate
    24.658,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    6.401;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    IC_PatRoom2_Flr_2_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    5.73,                     !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    6.401,                    !- Vertex 1 Zcoordinate
    5.73,                     !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    5.182,                    !- Vertex 2 Zcoordinate
    0.366,                    !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    5.182,                    !- Vertex 3 Zcoordinate
    0.366,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    6.401;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    IC_PatRoom2_Flr_2_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    IC_PatRoom2_Flr_2_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.066,                   !- Vertex 1 Ycoordinate
    6.401,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.066,                   !- Vertex 2 Ycoordinate
    5.182,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    49.042,                   !- Vertex 3 Ycoordinate
    5.182,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    49.042,                   !- Vertex 4 Ycoordinate
    6.401;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    IC_PatRoom3_Mult6_Flr_2_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    IC_PatRoom3_Mult6_Flr_2_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    48.494,                   !- Vertex 1 Ycoordinate
    6.401,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    48.494,                   !- Vertex 2 Ycoordinate
    5.182,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    44.47,                    !- Vertex 3 Ycoordinate
    5.182,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    44.47,                    !- Vertex 4 Ycoordinate
    6.401;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Lobby_Flr_1_Wall_2_West,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Lobby_Flr_1_Wall_1_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    52.34,                    !- Vertex 1 Ycoordinate
    2.134,                    !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    52.34,                    !- Vertex 2 Ycoordinate
    0.914,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1,                        !- Vertex 3 Ycoordinate
    0.914,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1,                        !- Vertex 4 Ycoordinate
    2.134;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    OR_NurseSat_Flr_2_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    OR_NurseSat_Flr_2_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    40.195,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.401,                    !- Vertex 1 Zcoordinate
    40.195,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    5.182,                    !- Vertex 2 Zcoordinate
    69.533,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    5.182,                    !- Vertex 3 Zcoordinate
    69.533,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.401;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Office1_Flr_5_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Office1_Flr_5_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.549,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    19.202,                   !- Vertex 1 Zcoordinate
    0.549,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    17.983,                   !- Vertex 2 Zcoordinate
    8.595,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    17.983,                   !- Vertex 3 Zcoordinate
    8.595,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    19.202;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Office1_Flr_5_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Office1_Flr_5_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.163,                    !- Vertex 1 Ycoordinate
    19.202,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.163,                    !- Vertex 2 Ycoordinate
    17.983,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.457,                    !- Vertex 3 Ycoordinate
    17.983,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.457,                    !- Vertex 4 Ycoordinate
    19.202;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Office1_Mult4_Flr_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Office1_Mult4_Flr_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    6.405,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.134,                    !- Vertex 1 Zcoordinate
    6.405,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.914,                    !- Vertex 2 Zcoordinate
    8.835,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.914,                    !- Vertex 3 Zcoordinate
    8.835,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.134;                    !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Office2_Mult5_Flr_5_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Office2_Mult5_Flr_5_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.783,                   !- Vertex 1 Ycoordinate
    19.202,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.783,                   !- Vertex 2 Ycoordinate
    17.983,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    8.077,                    !- Vertex 3 Ycoordinate
    17.983,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    8.077,                    !- Vertex 4 Ycoordinate
    19.202;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Office3_Flr_5_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Office3_Flr_5_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    8.595,                    !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    19.202,                   !- Vertex 1 Zcoordinate
    8.595,                    !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    17.983,                   !- Vertex 2 Zcoordinate
    0.549,                    !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    17.983,                   !- Vertex 3 Zcoordinate
    0.549,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    19.202;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Office3_Flr_5_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Office3_Flr_5_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    52.883,                   !- Vertex 1 Ycoordinate
    19.202,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    52.883,                   !- Vertex 2 Ycoordinate
    17.983,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    46.177,                   !- Vertex 3 Ycoordinate
    17.983,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    46.177,                   !- Vertex 4 Ycoordinate
    19.202;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Office4_Mult6_Flr_5_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Window Non-res Fixed,     !- Construction Name
    Office4_Mult6_Flr_5_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    11.883,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    19.202,                   !- Vertex 1 Zcoordinate
    11.883,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    17.983,                   !- Vertex 2 Zcoordinate
    9.453,                    !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    17.983,                   !- Vertex 3 Zcoordinate
    9.453,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    19.202;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom1_Mult10_Flr_3_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom1_Mult10_Flr_3_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    39.898,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    39.898,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.449,                    !- Vertex 2 Zcoordinate
    43.922,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9.449,                    !- Vertex 3 Zcoordinate
    43.922,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom1_Mult10_Flr_4_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom1_Mult10_Flr_4_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    39.898,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    14.935,                   !- Vertex 1 Zcoordinate
    39.898,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    13.716,                   !- Vertex 2 Zcoordinate
    43.922,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    13.716,                   !- Vertex 3 Zcoordinate
    43.922,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.935;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom2_Flr_3_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom2_Flr_3_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    0.274,                    !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0.274,                    !- Vertex 2 Ycoordinate
    9.449,                    !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    4.298,                    !- Vertex 3 Ycoordinate
    9.449,                    !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    4.298,                    !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom2_Flr_3_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom2_Flr_3_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    62.941,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    62.941,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.449,                    !- Vertex 2 Zcoordinate
    69.647,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9.449,                    !- Vertex 3 Zcoordinate
    69.647,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom2_Flr_4_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom2_Flr_4_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    0.274,                    !- Vertex 1 Ycoordinate
    14.935,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    0.274,                    !- Vertex 2 Ycoordinate
    13.716,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    4.298,                    !- Vertex 3 Ycoordinate
    13.716,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    4.298,                    !- Vertex 4 Ycoordinate
    14.935;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom2_Flr_4_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom2_Flr_4_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    62.941,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    14.935,                   !- Vertex 1 Zcoordinate
    62.941,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    13.716,                   !- Vertex 2 Zcoordinate
    69.647,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    13.716,                   !- Vertex 3 Zcoordinate
    69.647,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.935;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom3_Mult10_Flr_3_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom3_Mult10_Flr_3_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    4.837,                    !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    4.837,                    !- Vertex 2 Ycoordinate
    9.449,                    !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    8.726,                    !- Vertex 3 Ycoordinate
    9.449,                    !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    8.726,                    !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom3_Mult10_Flr_4_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom3_Mult10_Flr_4_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    4.837,                    !- Vertex 1 Ycoordinate
    14.935,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    4.837,                    !- Vertex 2 Ycoordinate
    13.716,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    8.726,                    !- Vertex 3 Ycoordinate
    13.716,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    8.726,                    !- Vertex 4 Ycoordinate
    14.935;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom4_Flr_3_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom4_Flr_3_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    49.042,                   !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    49.042,                   !- Vertex 2 Ycoordinate
    9.449,                    !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    53.066,                   !- Vertex 3 Ycoordinate
    9.449,                    !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.066,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom4_Flr_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom4_Flr_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    69.647,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    69.647,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    9.449,                    !- Vertex 2 Zcoordinate
    62.941,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    9.449,                    !- Vertex 3 Zcoordinate
    62.941,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom4_Flr_4_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom4_Flr_4_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    49.042,                   !- Vertex 1 Ycoordinate
    14.935,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    49.042,                   !- Vertex 2 Ycoordinate
    13.716,                   !- Vertex 2 Zcoordinate
    70.104,                   !- Vertex 3 Xcoordinate
    53.066,                   !- Vertex 3 Ycoordinate
    13.716,                   !- Vertex 3 Zcoordinate
    70.104,                   !- Vertex 4 Xcoordinate
    53.066,                   !- Vertex 4 Ycoordinate
    14.935;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom4_Flr_4_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom4_Flr_4_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    69.647,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    14.935,                   !- Vertex 1 Zcoordinate
    69.647,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    13.716,                   !- Vertex 2 Zcoordinate
    62.941,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    13.716,                   !- Vertex 3 Zcoordinate
    62.941,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    14.935;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom5_Mult10_Flr_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom5_Mult10_Flr_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    43.922,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    43.922,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    9.449,                    !- Vertex 2 Zcoordinate
    39.898,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    9.449,                    !- Vertex 3 Zcoordinate
    39.898,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom5_Mult10_Flr_4_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom5_Mult10_Flr_4_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    43.922,                   !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    14.935,                   !- Vertex 1 Zcoordinate
    43.922,                   !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    13.716,                   !- Vertex 2 Zcoordinate
    39.898,                   !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    13.716,                   !- Vertex 3 Zcoordinate
    39.898,                   !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    14.935;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom6_Flr_3_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom6_Flr_3_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.366,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0.366,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    9.449,                    !- Vertex 2 Zcoordinate
    5.73,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    9.449,                    !- Vertex 3 Zcoordinate
    5.73,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom6_Flr_3_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom6_Flr_3_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.298,                    !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.298,                    !- Vertex 2 Ycoordinate
    9.449,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.274,                    !- Vertex 3 Ycoordinate
    9.449,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.274,                    !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom6_Flr_4_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom6_Flr_4_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.366,                    !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    14.935,                   !- Vertex 1 Zcoordinate
    0.366,                    !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    13.716,                   !- Vertex 2 Zcoordinate
    5.73,                     !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    13.716,                   !- Vertex 3 Zcoordinate
    5.73,                     !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    14.935;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom6_Flr_4_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom6_Flr_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    4.298,                    !- Vertex 1 Ycoordinate
    14.935,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    4.298,                    !- Vertex 2 Ycoordinate
    13.716,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.274,                    !- Vertex 3 Ycoordinate
    13.716,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.274,                    !- Vertex 4 Ycoordinate
    14.935;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom7_Mult10_Flr_3_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom7_Mult10_Flr_3_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.726,                    !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.726,                    !- Vertex 2 Ycoordinate
    9.449,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.837,                    !- Vertex 3 Ycoordinate
    9.449,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.837,                    !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom7_Mult10_Flr_4_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom7_Mult10_Flr_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    8.726,                    !- Vertex 1 Ycoordinate
    14.935,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    8.726,                    !- Vertex 2 Ycoordinate
    13.716,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    4.837,                    !- Vertex 3 Ycoordinate
    13.716,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    4.837,                    !- Vertex 4 Ycoordinate
    14.935;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom8_Flr_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom8_Flr_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    5.73,                     !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    5.73,                     !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    9.449,                    !- Vertex 2 Zcoordinate
    0.366,                    !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    9.449,                    !- Vertex 3 Zcoordinate
    0.366,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom8_Flr_3_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom8_Flr_3_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.066,                   !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.066,                   !- Vertex 2 Ycoordinate
    9.449,                    !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    49.042,                   !- Vertex 3 Ycoordinate
    9.449,                    !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    49.042,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom8_Flr_4_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom8_Flr_4_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    5.73,                     !- Vertex 1 Xcoordinate
    53.34,                    !- Vertex 1 Ycoordinate
    14.935,                   !- Vertex 1 Zcoordinate
    5.73,                     !- Vertex 2 Xcoordinate
    53.34,                    !- Vertex 2 Ycoordinate
    13.716,                   !- Vertex 2 Zcoordinate
    0.366,                    !- Vertex 3 Xcoordinate
    53.34,                    !- Vertex 3 Ycoordinate
    13.716,                   !- Vertex 3 Zcoordinate
    0.366,                    !- Vertex 4 Xcoordinate
    53.34,                    !- Vertex 4 Ycoordinate
    14.935;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    PatRoom8_Flr_4_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Window Res Fixed,         !- Construction Name
    PatRoom8_Flr_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    53.066,                   !- Vertex 1 Ycoordinate
    14.935,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    53.066,                   !- Vertex 2 Ycoordinate
    13.716,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    49.042,                   !- Vertex 3 Ycoordinate
    13.716,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    49.042,                   !- Vertex 4 Ycoordinate
    14.935;                   !- Vertex 4 Zcoordinate

InternalMass,
    Basement Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Basement,                 !- Zone or ZoneList Name
    7478.6947;                !- Surface Area

InternalMass,
    Corridor_Flr_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_Flr_1,           !- Zone or ZoneList Name
    1138.0622;                !- Surface Area

InternalMass,
    Corridor_Flr_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_Flr_2,           !- Zone or ZoneList Name
    1138.0622;                !- Surface Area

InternalMass,
    Corridor_Flr_5 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_Flr_5,           !- Zone or ZoneList Name
    1003.3528;                !- Surface Area

InternalMass,
    Corridor_NW_Flr_3 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_NW_Flr_3,        !- Zone or ZoneList Name
    1133.4171;                !- Surface Area

InternalMass,
    Corridor_NW_Flr_4 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_NW_Flr_4,        !- Zone or ZoneList Name
    1133.4171;                !- Surface Area

InternalMass,
    Corridor_SE_Flr_3 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_SE_Flr_3,        !- Zone or ZoneList Name
    1133.4171;                !- Surface Area

InternalMass,
    Corridor_SE_Flr_4 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Corridor_SE_Flr_4,        !- Zone or ZoneList Name
    1133.4171;                !- Surface Area

InternalMass,
    Dining_Flr_5 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Dining_Flr_5,             !- Zone or ZoneList Name
    1393.5456;                !- Surface Area

InternalMass,
    ER_Exam1_Mult4_Flr_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    ER_Exam1_Mult4_Flr_1,     !- Zone or ZoneList Name
    55.7418;                  !- Surface Area

InternalMass,
    ER_Exam3_Mult4_Flr_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    ER_Exam3_Mult4_Flr_1,     !- Zone or ZoneList Name
    55.7418;                  !- Surface Area

InternalMass,
    ER_NurseStn_Lobby_Flr_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone or ZoneList Name
    2471.2209;                !- Surface Area

InternalMass,
    ER_Trauma1_Flr_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    ER_Trauma1_Flr_1,         !- Zone or ZoneList Name
    55.7418;                  !- Surface Area

InternalMass,
    ER_Trauma2_Flr_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    ER_Trauma2_Flr_1,         !- Zone or ZoneList Name
    55.7418;                  !- Surface Area

InternalMass,
    ER_Triage_Mult4_Flr_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    ER_Triage_Mult4_Flr_1,    !- Zone or ZoneList Name
    55.7418;                  !- Surface Area

InternalMass,
    ICU_Flr_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    ICU_Flr_2,                !- Zone or ZoneList Name
    1235.9289;                !- Surface Area

InternalMass,
    ICU_NurseStn_Lobby_Flr_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList Name
    1337.5356;                !- Surface Area

InternalMass,
    IC_PatRoom1_Mult5_Flr_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone or ZoneList Name
    41.8064;                  !- Surface Area

InternalMass,
    IC_PatRoom2_Flr_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    IC_PatRoom2_Flr_2,        !- Zone or ZoneList Name
    55.7418;                  !- Surface Area

InternalMass,
    IC_PatRoom3_Mult6_Flr_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone or ZoneList Name
    41.8064;                  !- Surface Area

InternalMass,
    Kitchen_Flr_5 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Kitchen_Flr_5,            !- Zone or ZoneList Name
    1858.0608;                !- Surface Area

InternalMass,
    Lab_Flr_3 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Lab_Flr_3,                !- Zone or ZoneList Name
    529.5473;                 !- Surface Area

InternalMass,
    Lab_Flr_4 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Lab_Flr_4,                !- Zone or ZoneList Name
    529.5473;                 !- Surface Area

InternalMass,
    Lobby_Records_Flr_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Lobby_Records_Flr_1,      !- Zone or ZoneList Name
    2949.6212;                !- Surface Area

InternalMass,
    NurseStn_Lobby_Flr_3 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    NurseStn_Lobby_Flr_3,     !- Zone or ZoneList Name
    1811.6093;                !- Surface Area

InternalMass,
    NurseStn_Lobby_Flr_4 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    NurseStn_Lobby_Flr_4,     !- Zone or ZoneList Name
    1811.6093;                !- Surface Area

InternalMass,
    NurseStn_Lobby_Flr_5 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    NurseStn_Lobby_Flr_5,     !- Zone or ZoneList Name
    2081.0281;                !- Surface Area

InternalMass,
    OR1_Flr_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    OR1_Flr_2,                !- Zone or ZoneList Name
    111.4836;                 !- Surface Area

InternalMass,
    OR2_Mult5_Flr_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    OR2_Mult5_Flr_2,          !- Zone or ZoneList Name
    111.4836;                 !- Surface Area

InternalMass,
    OR3_Flr_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    OR3_Flr_2,                !- Zone or ZoneList Name
    111.4836;                 !- Surface Area

InternalMass,
    OR4_Flr_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    OR4_Flr_2,                !- Zone or ZoneList Name
    445.9346;                 !- Surface Area

InternalMass,
    OR_NurseStn_Lobby_Flr_2 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList Name
    2025.2863;                !- Surface Area

InternalMass,
    Office1_Flr_5 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Office1_Flr_5,            !- Zone or ZoneList Name
    139.3911;                 !- Surface Area

InternalMass,
    Office1_Mult4_Flr_1 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Office1_Mult4_Flr_1,      !- Zone or ZoneList Name
    27.8709;                  !- Surface Area

InternalMass,
    Office2_Mult5_Flr_5 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Office2_Mult5_Flr_5,      !- Zone or ZoneList Name
    139.3546;                 !- Surface Area

InternalMass,
    Office3_Flr_5 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Office3_Flr_5,            !- Zone or ZoneList Name
    139.3546;                 !- Surface Area

InternalMass,
    Office4_Mult6_Flr_5 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Office4_Mult6_Flr_5,      !- Zone or ZoneList Name
    27.8709;                  !- Surface Area

InternalMass,
    PatRoom1_Mult10_Flr_3 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    PatRoom1_Mult10_Flr_3,    !- Zone or ZoneList Name
    41.8064;                  !- Surface Area

InternalMass,
    PatRoom1_Mult10_Flr_4 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    PatRoom1_Mult10_Flr_4,    !- Zone or ZoneList Name
    41.8064;                  !- Surface Area

InternalMass,
    PatRoom2_Flr_3 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    PatRoom2_Flr_3,           !- Zone or ZoneList Name
    69.6773;                  !- Surface Area

InternalMass,
    PatRoom2_Flr_4 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    PatRoom2_Flr_4,           !- Zone or ZoneList Name
    69.6773;                  !- Surface Area

InternalMass,
    PatRoom3_Mult10_Flr_3 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    PatRoom3_Mult10_Flr_3,    !- Zone or ZoneList Name
    40.4165;                  !- Surface Area

InternalMass,
    PatRoom3_Mult10_Flr_4 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    PatRoom3_Mult10_Flr_4,    !- Zone or ZoneList Name
    40.4165;                  !- Surface Area

InternalMass,
    PatRoom4_Flr_3 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    PatRoom4_Flr_3,           !- Zone or ZoneList Name
    69.6773;                  !- Surface Area

InternalMass,
    PatRoom4_Flr_4 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    PatRoom4_Flr_4,           !- Zone or ZoneList Name
    69.6773;                  !- Surface Area

InternalMass,
    PatRoom5_Mult10_Flr_3 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    PatRoom5_Mult10_Flr_3,    !- Zone or ZoneList Name
    41.8064;                  !- Surface Area

InternalMass,
    PatRoom5_Mult10_Flr_4 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    PatRoom5_Mult10_Flr_4,    !- Zone or ZoneList Name
    41.8064;                  !- Surface Area

InternalMass,
    PatRoom6_Flr_3 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    PatRoom6_Flr_3,           !- Zone or ZoneList Name
    55.7418;                  !- Surface Area

InternalMass,
    PatRoom6_Flr_4 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    PatRoom6_Flr_4,           !- Zone or ZoneList Name
    55.7418;                  !- Surface Area

InternalMass,
    PatRoom7_Mult10_Flr_3 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    PatRoom7_Mult10_Flr_3,    !- Zone or ZoneList Name
    40.4165;                  !- Surface Area

InternalMass,
    PatRoom7_Mult10_Flr_4 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    PatRoom7_Mult10_Flr_4,    !- Zone or ZoneList Name
    40.4165;                  !- Surface Area

InternalMass,
    PatRoom8_Flr_3 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    PatRoom8_Flr_3,           !- Zone or ZoneList Name
    55.7418;                  !- Surface Area

InternalMass,
    PatRoom8_Flr_4 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    PatRoom8_Flr_4,           !- Zone or ZoneList Name
    55.7418;                  !- Surface Area

InternalMass,
    PhysTherapy_Flr_3 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    PhysTherapy_Flr_3,        !- Zone or ZoneList Name
    975.4819;                 !- Surface Area

InternalMass,
    Radiology_Flr_4 Internal Mass,    !- Name
    InteriorFurnishings,      !- Construction Name
    Radiology_Flr_4,          !- Zone or ZoneList Name
    975.4819;                 !- Surface Area

Shading:Building:Detailed,
    Canopy,                   !- Name
    ,                         !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    70.104,                   !- Vertex 1 Xcoordinate
    31.242,                   !- Vertex 1 Ycoordinate
    4.2683,                   !- Vertex 1 Zcoordinate
    70.104,                   !- Vertex 2 Xcoordinate
    22.098,                   !- Vertex 2 Ycoordinate
    4.2683,                   !- Vertex 2 Zcoordinate
    79.248,                   !- Vertex 3 Xcoordinate
    22.098,                   !- Vertex 3 Ycoordinate
    4.2683,                   !- Vertex 3 Zcoordinate
    79.248,                   !- Vertex 4 Xcoordinate
    31.242,                   !- Vertex 4 Ycoordinate
    4.2683;                   !- Vertex 4 Zcoordinate

People,
    Basement People,          !- Name
    Basement,                 !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    37.1747,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_Flr_1 People,    !- Name
    Corridor_Flr_1,           !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    92.5926,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_Flr_2 People,    !- Name
    Corridor_Flr_2,           !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    92.5926,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_Flr_5 People,    !- Name
    Corridor_Flr_5,           !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    92.5926,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_NW_Flr_3 People,    !- Name
    Corridor_NW_Flr_3,        !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    92.5926,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_NW_Flr_4 People,    !- Name
    Corridor_NW_Flr_4,        !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    92.5926,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_SE_Flr_3 People,    !- Name
    Corridor_SE_Flr_3,        !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    92.5926,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Corridor_SE_Flr_4 People,    !- Name
    Corridor_SE_Flr_4,        !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    92.5926,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Dining_Flr_5 People,      !- Name
    Dining_Flr_5,             !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    9.2937,                   !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    ER_Exam1_Mult4_Flr_1 People,    !- Name
    ER_Exam1_Mult4_Flr_1,     !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4.6512,                   !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    ER_Exam3_Mult4_Flr_1 People,    !- Name
    ER_Exam3_Mult4_Flr_1,     !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4.6512,                   !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    ER_NurseStn_Lobby_Flr_1 People,    !- Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    69.9301,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    ER_Trauma1_Flr_1 People,    !- Name
    ER_Trauma1_Flr_1,         !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4.6512,                   !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    ER_Trauma2_Flr_1 People,    !- Name
    ER_Trauma2_Flr_1,         !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4.6512,                   !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    ER_Triage_Mult4_Flr_1 People,    !- Name
    ER_Triage_Mult4_Flr_1,    !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    4.6512,                   !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    ICU_Flr_2 People,         !- Name
    ICU_Flr_2,                !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    ICU_NurseStn_Lobby_Flr_2 People,    !- Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    69.9301,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    IC_PatRoom1_Mult5_Flr_2 People,    !- Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    IC_PatRoom2_Flr_2 People,    !- Name
    IC_PatRoom2_Flr_2,        !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    IC_PatRoom3_Mult6_Flr_2 People,    !- Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Kitchen_Flr_5 People,     !- Name
    Kitchen_Flr_5,            !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Lab_Flr_3 People,         !- Name
    Lab_Flr_3,                !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Lab_Flr_4 People,         !- Name
    Lab_Flr_4,                !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Lobby_Records_Flr_1 People,    !- Name
    Lobby_Records_Flr_1,      !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    69.9301,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    NurseStn_Lobby_Flr_3 People,    !- Name
    NurseStn_Lobby_Flr_3,     !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    69.9301,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    NurseStn_Lobby_Flr_4 People,    !- Name
    NurseStn_Lobby_Flr_4,     !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    69.9301,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    NurseStn_Lobby_Flr_5 People,    !- Name
    NurseStn_Lobby_Flr_5,     !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    69.9301,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    OR1_Flr_2 People,         !- Name
    OR1_Flr_2,                !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    OR2_Mult5_Flr_2 People,    !- Name
    OR2_Mult5_Flr_2,          !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    OR3_Flr_2 People,         !- Name
    OR3_Flr_2,                !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    OR4_Flr_2 People,         !- Name
    OR4_Flr_2,                !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    OR_NurseStn_Lobby_Flr_2 People,    !- Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    69.9301,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Office1_Flr_5 People,     !- Name
    Office1_Flr_5,            !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    13.2802,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Office1_Mult4_Flr_1 People,    !- Name
    Office1_Mult4_Flr_1,      !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    13.2802,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Office2_Mult5_Flr_5 People,    !- Name
    Office2_Mult5_Flr_5,      !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    13.2802,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Office3_Flr_5 People,     !- Name
    Office3_Flr_5,            !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    13.2802,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Office4_Mult6_Flr_5 People,    !- Name
    Office4_Mult6_Flr_5,      !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    13.2802,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom1_Mult10_Flr_3 People,    !- Name
    PatRoom1_Mult10_Flr_3,    !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom1_Mult10_Flr_4 People,    !- Name
    PatRoom1_Mult10_Flr_4,    !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom2_Flr_3 People,    !- Name
    PatRoom2_Flr_3,           !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom2_Flr_4 People,    !- Name
    PatRoom2_Flr_4,           !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom3_Mult10_Flr_3 People,    !- Name
    PatRoom3_Mult10_Flr_3,    !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom3_Mult10_Flr_4 People,    !- Name
    PatRoom3_Mult10_Flr_4,    !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom4_Flr_3 People,    !- Name
    PatRoom4_Flr_3,           !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom4_Flr_4 People,    !- Name
    PatRoom4_Flr_4,           !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom5_Mult10_Flr_3 People,    !- Name
    PatRoom5_Mult10_Flr_3,    !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom5_Mult10_Flr_4 People,    !- Name
    PatRoom5_Mult10_Flr_4,    !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom6_Flr_3 People,    !- Name
    PatRoom6_Flr_3,           !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom6_Flr_4 People,    !- Name
    PatRoom6_Flr_4,           !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom7_Mult10_Flr_3 People,    !- Name
    PatRoom7_Mult10_Flr_3,    !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom7_Mult10_Flr_4 People,    !- Name
    PatRoom7_Mult10_Flr_4,    !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom8_Flr_3 People,    !- Name
    PatRoom8_Flr_3,           !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PatRoom8_Flr_4 People,    !- Name
    PatRoom8_Flr_4,           !- Zone or ZoneList Name
    CRITICAL_OCC_SCH,         !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    PhysTherapy_Flr_3 People,    !- Name
    PhysTherapy_Flr_3,        !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Radiology_Flr_4 People,    !- Name
    Radiology_Flr_4,          !- Zone or ZoneList Name
    ADMIN_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5874,                  !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

Lights,
    Basement_Lights,          !- Name
    Basement,                 !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.84,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Flr_1_Lights,    !- Name
    Corridor_Flr_1,           !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Flr_2_Lights,    !- Name
    Corridor_Flr_2,           !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_Flr_5_Lights,    !- Name
    Corridor_Flr_5,           !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_NW_Flr_3_Lights,    !- Name
    Corridor_NW_Flr_3,        !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_NW_Flr_4_Lights,    !- Name
    Corridor_NW_Flr_4,        !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_SE_Flr_3_Lights,    !- Name
    Corridor_SE_Flr_3,        !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Corridor_SE_Flr_4_Lights,    !- Name
    Corridor_SE_Flr_4,        !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Dining_Flr_5_Lights,      !- Name
    Dining_Flr_5,             !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.68,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Exam1_Mult4_Flr_1_Lights,    !- Name
    ER_Exam1_Mult4_Flr_1,     !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    29.05,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Exam3_Mult4_Flr_1_Lights,    !- Name
    ER_Exam3_Mult4_Flr_1,     !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    29.05,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_NurseStn_Lobby_Flr_1_Lights,    !- Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.05,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Trauma1_Flr_1_Lights,    !- Name
    ER_Trauma1_Flr_1,         !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    29.05,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Trauma2_Flr_1_Lights,    !- Name
    ER_Trauma2_Flr_1,         !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    29.05,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ER_Triage_Mult4_Flr_1_Lights,    !- Name
    ER_Triage_Mult4_Flr_1,    !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    29.05,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ICU_Flr_2_Lights,         !- Name
    ICU_Flr_2,                !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.61,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ICU_NurseStn_Lobby_Flr_2_Lights,    !- Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.05,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    IC_PatRoom1_Mult5_Flr_2_Lights,    !- Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.61,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    IC_PatRoom2_Flr_2_Lights,    !- Name
    IC_PatRoom2_Flr_2,        !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.61,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    IC_PatRoom3_Mult6_Flr_2_Lights,    !- Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.61,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Kitchen_Flr_5_Lights,     !- Name
    Kitchen_Flr_5,            !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.91,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lab_Flr_3_Lights,         !- Name
    Lab_Flr_3,                !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lab_Flr_4_Lights,         !- Name
    Lab_Flr_4,                !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.06,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lobby_Records_Flr_1_Lights,    !- Name
    Lobby_Records_Flr_1,      !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    15.82,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    NurseStn_Lobby_Flr_3_Lights,    !- Name
    NurseStn_Lobby_Flr_3,     !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.7,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    NurseStn_Lobby_Flr_4_Lights,    !- Name
    NurseStn_Lobby_Flr_4,     !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.7,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    NurseStn_Lobby_Flr_5_Lights,    !- Name
    NurseStn_Lobby_Flr_5,     !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.7,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR1_Flr_2_Lights,         !- Name
    OR1_Flr_2,                !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    23.67,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR2_Mult5_Flr_2_Lights,    !- Name
    OR2_Mult5_Flr_2,          !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    23.67,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR3_Flr_2_Lights,         !- Name
    OR3_Flr_2,                !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    23.67,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR4_Flr_2_Lights,         !- Name
    OR4_Flr_2,                !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    23.67,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    OR_NurseStn_Lobby_Flr_2_Lights,    !- Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    12.7,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office1_Flr_5_Lights,     !- Name
    Office1_Flr_5,            !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.84,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office1_Mult4_Flr_1_Lights,    !- Name
    Office1_Mult4_Flr_1,      !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.84,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office2_Mult5_Flr_5_Lights,    !- Name
    Office2_Mult5_Flr_5,      !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.84,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office3_Flr_5_Lights,     !- Name
    Office3_Flr_5,            !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.84,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Office4_Mult6_Flr_5_Lights,    !- Name
    Office4_Mult6_Flr_5,      !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    11.84,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom1_Mult10_Flr_3_Lights,    !- Name
    PatRoom1_Mult10_Flr_3,    !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom1_Mult10_Flr_4_Lights,    !- Name
    PatRoom1_Mult10_Flr_4,    !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom2_Flr_3_Lights,    !- Name
    PatRoom2_Flr_3,           !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom2_Flr_4_Lights,    !- Name
    PatRoom2_Flr_4,           !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom3_Mult10_Flr_3_Lights,    !- Name
    PatRoom3_Mult10_Flr_3,    !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom3_Mult10_Flr_4_Lights,    !- Name
    PatRoom3_Mult10_Flr_4,    !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom4_Flr_3_Lights,    !- Name
    PatRoom4_Flr_3,           !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom4_Flr_4_Lights,    !- Name
    PatRoom4_Flr_4,           !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom5_Mult10_Flr_3_Lights,    !- Name
    PatRoom5_Mult10_Flr_3,    !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom5_Mult10_Flr_4_Lights,    !- Name
    PatRoom5_Mult10_Flr_4,    !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom6_Flr_3_Lights,    !- Name
    PatRoom6_Flr_3,           !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom6_Flr_4_Lights,    !- Name
    PatRoom6_Flr_4,           !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom7_Mult10_Flr_3_Lights,    !- Name
    PatRoom7_Mult10_Flr_3,    !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom7_Mult10_Flr_4_Lights,    !- Name
    PatRoom7_Mult10_Flr_4,    !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom8_Flr_3_Lights,    !- Name
    PatRoom8_Flr_3,           !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PatRoom8_Flr_4_Lights,    !- Name
    PatRoom8_Flr_4,           !- Zone or ZoneList Name
    CRITICAL_LIGHT_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    7.53,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    PhysTherapy_Flr_3_Lights,    !- Name
    PhysTherapy_Flr_3,        !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    9.68,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Radiology_Flr_4_Lights,    !- Name
    Radiology_Flr_4,          !- Zone or ZoneList Name
    ADMIN_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.3,                      !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General,                  !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Basement_MiscPlug_Equip,    !- Name
    Basement,                 !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    8.07,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Dining_Flr_5_MiscPlug_Equip,    !- Name
    Dining_Flr_5,             !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    ER_Exam1_Mult4_Flr_1_MiscPlug_Equip,    !- Name
    ER_Exam1_Mult4_Flr_1,     !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    16.04,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    ER_Exam3_Mult4_Flr_1_MiscPlug_Equip,    !- Name
    ER_Exam3_Mult4_Flr_1,     !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    16.04,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    ER_NurseStn_Lobby_Flr_1_MiscPlug_Equip,    !- Name
    ER_NurseStn_Lobby_Flr_1,    !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    14.63,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    ER_Trauma1_Flr_1_MiscPlug_Equip,    !- Name
    ER_Trauma1_Flr_1,         !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.04,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    ER_Trauma2_Flr_1_MiscPlug_Equip,    !- Name
    ER_Trauma2_Flr_1,         !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.04,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    ER_Triage_Mult4_Flr_1_MiscPlug_Equip,    !- Name
    ER_Triage_Mult4_Flr_1,    !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    29.05,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    ICU_Flr_2_MiscPlug_Equip,    !- Name
    ICU_Flr_2,                !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.28,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    ICU_NurseStn_Lobby_Flr_2_MiscPlug_Equip,    !- Name
    ICU_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    21.52,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    IC_PatRoom1_Mult5_Flr_2_MiscPlug_Equip,    !- Name
    IC_PatRoom1_Mult5_Flr_2,    !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.28,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    IC_PatRoom2_Flr_2_MiscPlug_Equip,    !- Name
    IC_PatRoom2_Flr_2,        !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.28,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    IC_PatRoom3_Mult6_Flr_2_MiscPlug_Equip,    !- Name
    IC_PatRoom3_Mult6_Flr_2,    !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    32.28,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Kitchen_Flr_5_ExhFan_Equip,    !- Name
    Kitchen_Flr_5,            !- Zone or ZoneList Name
    Kitchen_Exhaust_SCH,      !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    925,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0,                        !- Fraction Radiant
    1,                        !- Fraction Lost
    KitchenExhFan;            !- EndUse Subcategory

ElectricEquipment,
    Kitchen_Flr_5_MiscElec_Equip,    !- Name
    Kitchen_Flr_5,            !- Zone or ZoneList Name
    Kitchen_Elec_Equip_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    80.7,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0.1,                      !- Fraction Lost
    MiscElec;                 !- EndUse Subcategory

ElectricEquipment,
    Lab_Flr_3_MiscPlug_Equip,    !- Name
    Lab_Flr_3,                !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.04,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Lab_Flr_4_MiscPlug_Equip,    !- Name
    Lab_Flr_4,                !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.04,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Lobby_Records_Flr_1_MiscPlug_Equip,    !- Name
    Lobby_Records_Flr_1,      !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    1.08,                     !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    NurseStn_Lobby_Flr_3_MiscPlug_Equip,    !- Name
    NurseStn_Lobby_Flr_3,     !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.19,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    NurseStn_Lobby_Flr_4_MiscPlug_Equip,    !- Name
    NurseStn_Lobby_Flr_4,     !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.19,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    NurseStn_Lobby_Flr_5_MiscPlug_Equip,    !- Name
    NurseStn_Lobby_Flr_5,     !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.19,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    OR1_Flr_2_MiscPlug_Equip,    !- Name
    OR1_Flr_2,                !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.04,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    OR2_Mult5_Flr_2_MiscPlug_Equip,    !- Name
    OR2_Mult5_Flr_2,          !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.04,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    OR3_Flr_2_MiscPlug_Equip,    !- Name
    OR3_Flr_2,                !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.04,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    OR4_Flr_2_MiscPlug_Equip,    !- Name
    OR4_Flr_2,                !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    43.04,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    OR_NurseStn_Lobby_Flr_2_MiscPlug_Equip,    !- Name
    OR_NurseStn_Lobby_Flr_2,    !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.19,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Office1_Flr_5_MiscPlug_Equip,    !- Name
    Office1_Flr_5,            !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Office1_Mult4_Flr_1_MiscPlug_Equip,    !- Name
    Office1_Mult4_Flr_1,      !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Office2_Mult5_Flr_5_MiscPlug_Equip,    !- Name
    Office2_Mult5_Flr_5,      !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Office3_Flr_5_MiscPlug_Equip,    !- Name
    Office3_Flr_5,            !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Office4_Mult6_Flr_5_MiscPlug_Equip,    !- Name
    Office4_Mult6_Flr_5,      !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    10.76,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom1_Mult10_Flr_3_MiscPlug_Equip,    !- Name
    PatRoom1_Mult10_Flr_3,    !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    21.52,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom1_Mult10_Flr_4_MiscPlug_Equip,    !- Name
    PatRoom1_Mult10_Flr_4,    !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    21.52,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom2_Flr_3_MiscPlug_Equip,    !- Name
    PatRoom2_Flr_3,           !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    21.52,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom2_Flr_4_MiscPlug_Equip,    !- Name
    PatRoom2_Flr_4,           !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    21.52,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom3_Mult10_Flr_3_MiscPlug_Equip,    !- Name
    PatRoom3_Mult10_Flr_3,    !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    21.52,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom3_Mult10_Flr_4_MiscPlug_Equip,    !- Name
    PatRoom3_Mult10_Flr_4,    !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    21.52,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom4_Flr_3_MiscPlug_Equip,    !- Name
    PatRoom4_Flr_3,           !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    21.52,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom4_Flr_4_MiscPlug_Equip,    !- Name
    PatRoom4_Flr_4,           !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    21.52,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom5_Mult10_Flr_3_MiscPlug_Equip,    !- Name
    PatRoom5_Mult10_Flr_3,    !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    21.52,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom5_Mult10_Flr_4_MiscPlug_Equip,    !- Name
    PatRoom5_Mult10_Flr_4,    !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    21.52,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom6_Flr_3_MiscPlug_Equip,    !- Name
    PatRoom6_Flr_3,           !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    21.52,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom6_Flr_4_MiscPlug_Equip,    !- Name
    PatRoom6_Flr_4,           !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    21.52,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom7_Mult10_Flr_3_MiscPlug_Equip,    !- Name
    PatRoom7_Mult10_Flr_3,    !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    21.52,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom7_Mult10_Flr_4_MiscPlug_Equip,    !- Name
    PatRoom7_Mult10_Flr_4,    !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    21.52,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom8_Flr_3_MiscPlug_Equip,    !- Name
    PatRoom8_Flr_3,           !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    21.52,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PatRoom8_Flr_4_MiscPlug_Equip,    !- Name
    PatRoom8_Flr_4,           !- Zone or ZoneList Name
    CRITICAL_EQUIP_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    21.52,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    PhysTherapy_Flr_3_MiscPlug_Equip,    !- Name
    PhysTherapy_Flr_3,        !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    16.14,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Radiology_Flr_4_MiscPlug_Equip,    !- Name
    Radiology_Flr_4,          !- Zone or ZoneList Name
    ADMIN_EQUIP_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    53.08,                    !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

GasEquipment,
    Kitchen_Flr_5_MiscGas_Equip,    !- Name
    Kitchen_Flr_5,            !- Zone or ZoneList Name
    Kitchen_Gas_Equip_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    304.87,                   !- Power per Zone Floor Area
    ,                         !- Power per Person
    0.1,                      !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0.7,                      !- Fraction Lost
    ,                         !- Carbon Dioxide Generation Rate
    MiscGas;                  !- EndUse Subcategory

ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_1_Infiltration,    !- Name
    Corridor_Flr_1,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000302,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Corridor_Flr_2_Infiltration,    !- Name
    Corridor_Flr_2,           !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,     !- Schedule Name
    Flow/ExteriorWallArea,    !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.000302,                 !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
