Time,VAV_1:DesPer 1:Des Heat Mass Flow [kg/s],VAV_1:DesPer 1:Des Heat Cap [W],VAV_1:DesPer 1:Des Cool Mass Flow [kg/s],VAV_1:DesPer 1:Des Sens Cool Cap [W],VAV_1:DesPer 1:Des Tot Cool Cap [W],VAV_1:DesPer 2:Des Heat Mass Flow [kg/s],VAV_1:DesPer 2:Des Heat Cap [W],VAV_1:DesPer 2:Des Cool Mass Flow [kg/s],VAV_1:DesPer 2:Des Sens Cool Cap [W],VAV_1:DesPer 2:Des Tot Cool Cap [W],VAV_2:DesPer 1:Des Heat Mass Flow [kg/s],VAV_2:DesPer 1:Des Heat Cap [W],VAV_2:DesPer 1:Des Cool Mass Flow [kg/s],VAV_2:DesPer 1:Des Sens Cool Cap [W],VAV_2:DesPer 1:Des Tot Cool Cap [W],VAV_2:DesPer 2:Des Heat Mass Flow [kg/s],VAV_2:DesPer 2:Des Heat Cap [W],VAV_2:DesPer 2:Des Cool Mass Flow [kg/s],VAV_2:DesPer 2:Des Sens Cool Cap [W],VAV_2:DesPer 2:Des Tot Cool Cap [W],VAV_3:DesPer 1:Des Heat Mass Flow [kg/s],VAV_3:DesPer 1:Des Heat Cap [W],VAV_3:DesPer 1:Des Cool Mass Flow [kg/s],VAV_3:DesPer 1:Des Sens Cool Cap [W],VAV_3:DesPer 1:Des Tot Cool Cap [W],VAV_3:DesPer 2:Des Heat Mass Flow [kg/s],VAV_3:DesPer 2:Des Heat Cap [W],VAV_3:DesPer 2:Des Cool Mass Flow [kg/s],VAV_3:DesPer 2:Des Sens Cool Cap [W],VAV_3:DesPer 2:Des Tot Cool Cap [W],VAV_5:DesPer 1:Des Heat Mass Flow [kg/s],VAV_5:DesPer 1:Des Heat Cap [W],VAV_5:DesPer 1:Des Cool Mass Flow [kg/s],VAV_5:DesPer 1:Des Sens Cool Cap [W],VAV_5:DesPer 1:Des Tot Cool Cap [W],VAV_5:DesPer 2:Des Heat Mass Flow [kg/s],VAV_5:DesPer 2:Des Heat Cap [W],VAV_5:DesPer 2:Des Cool Mass Flow [kg/s],VAV_5:DesPer 2:Des Sens Cool Cap [W],VAV_5:DesPer 2:Des Tot Cool Cap [W]
00:10:00,6.115566E+00,9.145822E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.766569E+00,5.416305E+04,1.247586E+05,6.462938E+01,8.996394E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,4.947474E+01,5.668953E+05,1.276490E+06,1.055496E+01,7.232410E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.789690E+00,5.448647E+04,1.248881E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,1.944352E+00,2.095311E+04,5.346220E+04
00:20:00,6.115575E+00,9.145818E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.803858E+00,5.438084E+04,1.240724E+05,6.462967E+01,8.996381E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.006309E+01,5.720821E+05,1.273008E+06,1.056592E+01,7.227682E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.812228E+00,5.449826E+04,1.239533E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,1.961158E+00,2.103632E+04,5.311501E+04
00:30:00,6.115584E+00,9.145815E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.834683E+00,5.450837E+04,1.232859E+05,6.462995E+01,8.996369E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.058170E+01,5.762953E+05,1.268429E+06,1.057648E+01,7.223128E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.828326E+00,5.442016E+04,1.229212E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,1.978529E+00,2.112741E+04,5.277903E+04
00:40:00,6.115593E+00,9.145811E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.860519E+00,5.456628E+04,1.224261E+05,6.463023E+01,8.996357E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.104354E+01,5.797161E+05,1.262992E+06,1.058664E+01,7.218745E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.839230E+00,5.426956E+04,1.218141E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,1.995679E+00,2.121543E+04,5.244280E+04
00:50:00,6.115602E+00,9.145807E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.882482E+00,5.457010E+04,1.215126E+05,6.463049E+01,8.996346E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.145866E+01,5.824846E+05,1.256881E+06,1.059642E+01,7.214523E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.845909E+00,5.405995E+04,1.206490E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.012620E+00,2.130053E+04,5.210654E+04
01:00:00,6.115610E+00,9.145803E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.901417E+00,5.453166E+04,1.205599E+05,6.463074E+01,8.996335E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.183486E+01,5.847097E+05,1.250232E+06,1.060585E+01,7.210457E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.849118E+00,5.380188E+04,1.194387E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.029351E+00,2.138269E+04,5.177024E+04
01:10:00,6.115974E+00,9.145646E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.926861E+00,5.468513E+04,1.201043E+05,6.463490E+01,8.996156E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.226849E+01,5.887472E+05,1.248419E+06,1.061493E+01,7.206540E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.856161E+00,5.369838E+04,1.186813E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.049079E+00,2.155723E+04,5.166661E+04
01:20:00,6.116336E+00,9.145491E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.951049E+00,5.482106E+04,1.196399E+05,6.463904E+01,8.995978E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.268056E+01,5.924835E+05,1.246372E+06,1.062369E+01,7.202763E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.861465E+00,5.357060E+04,1.179080E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.068664E+00,2.172977E+04,5.156241E+04
01:30:00,6.116695E+00,9.145336E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.974236E+00,5.494300E+04,1.191695E+05,6.464313E+01,8.995802E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.307358E+01,5.959535E+05,1.244119E+06,1.063213E+01,7.199122E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.865320E+00,5.342254E+04,1.171221E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.088090E+00,2.190008E+04,5.145742E+04
01:40:00,6.117052E+00,9.145183E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.996708E+00,5.505493E+04,1.186969E+05,6.464719E+01,8.995627E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.345052E+01,5.991989E+05,1.241699E+06,1.064027E+01,7.195610E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.868055E+00,5.325884E+04,1.163282E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.107365E+00,2.206829E+04,5.135179E+04
01:50:00,6.117406E+00,9.145030E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.018691E+00,5.516002E+04,1.182249E+05,6.465122E+01,8.995454E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.381383E+01,6.022538E+05,1.239146E+06,1.064812E+01,7.192222E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.870757E+00,5.309467E+04,1.155466E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.126497E+00,2.223450E+04,5.124564E+04
02:00:00,6.117758E+00,9.144879E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.040363E+00,5.526076E+04,1.177557E+05,6.465521E+01,8.995282E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.416556E+01,6.051469E+05,1.236485E+06,1.065570E+01,7.188951E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.874833E+00,5.294966E+04,1.148046E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.145491E+00,2.239878E+04,5.113905E+04
02:10:00,6.118107E+00,9.144729E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.061491E+00,5.540441E+04,1.174668E+05,6.465917E+01,8.995111E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.450359E+01,6.083537E+05,1.235493E+06,1.066302E+01,7.185793E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.878092E+00,5.284375E+04,1.142389E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.164350E+00,2.258644E+04,5.112365E+04
02:20:00,6.118453E+00,9.144580E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.082173E+00,5.554181E+04,1.171766E+05,6.466310E+01,8.994943E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.482915E+01,6.113862E+05,1.234363E+06,1.067009E+01,7.182744E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.880645E+00,5.272797E+04,1.136678E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.183078E+00,2.277226E+04,5.110742E+04
02:30:00,6.118798E+00,9.144432E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.102486E+00,5.567407E+04,1.168856E+05,6.466699E+01,8.994775E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.514333E+01,6.142597E+05,1.233103E+06,1.067692E+01,7.179798E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.882580E+00,5.260355E+04,1.130920E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.201674E+00,2.295625E+04,5.109038E+04
02:40:00,6.119139E+00,9.144284E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.122495E+00,5.580206E+04,1.165944E+05,6.467085E+01,8.994609E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.544710E+01,6.169877E+05,1.231723E+06,1.068352E+01,7.176951E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.883975E+00,5.247158E+04,1.125122E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.220140E+00,2.313841E+04,5.107250E+04
02:50:00,6.119471E+00,9.144142E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.142250E+00,5.592650E+04,1.163031E+05,6.467460E+01,8.994448E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.574129E+01,6.195820E+05,1.230232E+06,1.068980E+01,7.174242E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.885142E+00,5.233642E+04,1.119340E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.238474E+00,2.331872E+04,5.105378E+04
03:00:00,6.119793E+00,9.144003E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.161793E+00,5.604798E+04,1.160122E+05,6.467824E+01,8.994291E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.602666E+01,6.220530E+05,1.228639E+06,1.069580E+01,7.171653E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.888602E+00,5.223328E+04,1.114079E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.256674E+00,2.349718E+04,5.103418E+04
03:10:00,6.120109E+00,9.143867E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.180781E+00,5.616170E+04,1.157143E+05,6.468181E+01,8.994137E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.630001E+01,6.243561E+05,1.226874E+06,1.070157E+01,7.169167E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.891491E+00,5.212214E+04,1.108752E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.274740E+00,2.367374E+04,5.101365E+04
03:20:00,6.120421E+00,9.143733E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.199227E+00,5.626784E+04,1.154094E+05,6.468533E+01,8.993986E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.656174E+01,6.264968E+05,1.224940E+06,1.070711E+01,7.166774E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.893914E+00,5.200451E+04,1.103377E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.292668E+00,2.384839E+04,5.099216E+04
03:30:00,6.120729E+00,9.143601E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.217145E+00,5.636661E+04,1.150977E+05,6.468881E+01,8.993836E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.681229E+01,6.284814E+05,1.222844E+06,1.071246E+01,7.164468E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.897880E+00,5.190842E+04,1.098359E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.310457E+00,2.402109E+04,5.096964E+04
03:40:00,6.121033E+00,9.143470E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.234501E+00,5.645754E+04,1.147785E+05,6.469224E+01,8.993689E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.705150E+01,6.303077E+05,1.220583E+06,1.071761E+01,7.162244E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.901394E+00,5.180601E+04,1.093291E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.328089E+00,2.419160E+04,5.094584E+04
03:50:00,6.121342E+00,9.143337E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.251327E+00,5.654106E+04,1.144522E+05,6.469572E+01,8.993539E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.728004E+01,6.319849E+05,1.218166E+06,1.072269E+01,7.160054E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.904455E+00,5.169726E+04,1.088169E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.345569E+00,2.436000E+04,5.092083E+04
04:00:00,6.121654E+00,9.143202E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.267650E+00,5.661755E+04,1.141191E+05,6.469923E+01,8.993388E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.749846E+01,6.335207E+05,1.215602E+06,1.072766E+01,7.157909E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.907059E+00,5.158215E+04,1.082993E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.362901E+00,2.452632E+04,5.089460E+04
04:10:00,6.121968E+00,9.143067E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.283873E+00,5.674317E+04,1.139658E+05,6.470274E+01,8.993237E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.771140E+01,6.354852E+05,1.214767E+06,1.073251E+01,7.155819E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.909298E+00,5.151245E+04,1.079566E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.380082E+00,2.471579E+04,5.095637E+04
04:20:00,6.122281E+00,9.142933E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.299997E+00,5.686739E+04,1.138145E+05,6.470624E+01,8.993086E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.791882E+01,6.373724E+05,1.213883E+06,1.073722E+01,7.153787E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.911208E+00,5.143815E+04,1.076111E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.397110E+00,2.490312E+04,5.101650E+04
04:30:00,6.122593E+00,9.142798E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.316050E+00,5.699062E+04,1.136653E+05,6.470973E+01,8.992936E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.812158E+01,6.391945E+05,1.212964E+06,1.074179E+01,7.151813E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.912836E+00,5.135990E+04,1.072633E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.413984E+00,2.508830E+04,5.107497E+04
04:40:00,6.122903E+00,9.142665E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.332104E+00,5.711385E+04,1.135190E+05,6.471321E+01,8.992786E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.832036E+01,6.409612E+05,1.212013E+06,1.074624E+01,7.149896E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.914171E+00,5.127756E+04,1.069128E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.430716E+00,2.527150E+04,5.113195E+04
04:50:00,6.123212E+00,9.142532E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.348526E+00,5.724223E+04,1.133827E+05,6.471666E+01,8.992638E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.851916E+01,6.427280E+05,1.211107E+06,1.075055E+01,7.148034E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.915301E+00,5.119236E+04,1.065608E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.447298E+00,2.545260E+04,5.118727E+04
05:00:00,6.123520E+00,9.142400E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.373046E+00,5.748368E+04,1.134072E+05,6.472009E+01,8.992490E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.879278E+01,6.455395E+05,1.211717E+06,1.075474E+01,7.146226E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.916660E+00,5.111035E+04,1.062138E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.463741E+00,2.563175E+04,5.124110E+04
05:10:00,6.123825E+00,9.142268E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.417680E+00,5.820801E+04,1.145099E+05,6.472350E+01,8.992343E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.926225E+01,6.531059E+05,1.223030E+06,1.075881E+01,7.144471E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.919791E+00,5.125511E+04,1.065882E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.480035E+00,2.590985E+04,5.164775E+04
05:20:00,6.124129E+00,9.142137E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.488981E+00,5.930466E+04,1.160751E+05,6.472688E+01,8.992198E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,5.998811E+01,6.642516E+05,1.238768E+06,1.076276E+01,7.142768E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,4.952739E+00,5.181620E+04,1.075063E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.496177E+00,2.618583E+04,5.205268E+04
05:30:00,6.124431E+00,9.142007E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.592606E+00,6.085254E+04,1.181822E+05,6.473025E+01,8.992053E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,6.102804E+01,6.797817E+05,1.259769E+06,1.076659E+01,7.141114E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.010539E+00,5.272426E+04,1.088397E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.512174E+00,2.645978E+04,5.245600E+04
05:40:00,6.124731E+00,9.141878E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.727526E+00,6.283725E+04,1.207781E+05,6.473359E+01,8.991909E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,6.237506E+01,6.995981E+05,1.285553E+06,1.077032E+01,7.139508E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.092179E+00,5.396510E+04,1.105333E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.528042E+00,2.673194E+04,5.285791E+04
05:50:00,6.125030E+00,9.141750E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.891674E+00,6.522989E+04,1.238270E+05,6.473691E+01,8.991766E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,6.401008E+01,7.234340E+05,1.315791E+06,1.077393E+01,7.137949E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.215344E+00,5.578563E+04,1.129341E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.543805E+00,2.700262E+04,5.325873E+04
06:00:00,6.125326E+00,9.141622E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,6.075608E+00,6.789859E+04,1.271681E+05,6.474020E+01,8.991625E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,6.584345E+01,7.500373E+05,1.348963E+06,1.077744E+01,7.136435E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,5.359767E+00,5.790280E+04,1.156492E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,2.559472E+00,2.727196E+04,5.365858E+04
06:10:00,5.883974E+00,9.244937E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,8.767788E+00,1.037680E+05,1.681500E+05,6.231879E+01,9.095215E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,9.329563E+01,1.114189E+06,1.762998E+06,1.053750E+01,7.238713E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,7.945428E+00,9.257101E+04,1.560897E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,4.155021E+00,4.876919E+04,7.631985E+04
06:20:00,5.640921E+00,9.349007E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.109327E+01,1.320420E+05,1.997793E+05,5.988009E+01,9.199560E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.170098E+02,1.400442E+06,2.082188E+06,1.026881E+01,7.353296E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.018824E+01,1.201278E+05,1.875929E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,5.515384E+00,6.561179E+04,9.478090E+04
06:30:00,5.396355E+00,9.453834E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.320205E+01,1.554560E+05,2.241255E+05,5.742590E+01,9.304668E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.385248E+02,1.637268E+06,2.327466E+06,9.959762E+00,7.485325E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.223699E+01,1.431869E+05,2.117810E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,6.798210E+00,8.023807E+04,1.110900E+05
06:40:00,5.150527E+00,9.559335E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.522674E+01,1.759330E+05,2.469692E+05,5.495895E+01,9.410456E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.591985E+02,1.844331E+06,2.557862E+06,9.618850E+00,7.631236E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.421568E+01,1.635345E+05,2.344458E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.059535E+00,9.344011E+04,1.259926E+05
06:50:00,4.903975E+00,9.665269E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.718399E+01,1.937838E+05,2.676735E+05,5.248462E+01,9.516686E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.791768E+02,2.024499E+06,2.766260E+06,9.254465E+00,7.787427E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.613530E+01,1.813965E+05,2.550886E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.301644E+00,1.052740E+05,1.394816E+05
07:00:00,4.656712E+00,9.771618E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.908633E+01,2.092421E+05,2.862060E+05,5.000315E+01,9.623333E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.985652E+02,2.179911E+06,2.952106E+06,8.871245E+00,7.951882E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.800407E+01,1.969458E+05,2.736714E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,1.052758E+01,1.158004E+05,1.516092E+05
07:10:00,4.650716E+00,9.774185E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.844119E+01,2.011691E+05,2.797341E+05,4.994241E+01,9.625918E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.918928E+02,2.095869E+06,2.884127E+06,8.715608E+00,8.018932E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.740138E+01,1.894674E+05,2.677106E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,1.015939E+01,1.111676E+05,1.480286E+05
07:20:00,4.646159E+00,9.776175E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.812042E+01,1.984158E+05,2.791131E+05,4.989616E+01,9.627934E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.884915E+02,2.066157E+06,2.875770E+06,8.574921E+00,8.079673E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.710911E+01,1.870352E+05,2.673763E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,1.001365E+01,1.099554E+05,1.480080E+05
07:30:00,4.642888E+00,9.777617E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.796752E+01,1.975570E+05,2.806635E+05,4.986297E+01,9.629399E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.867593E+02,2.055282E+06,2.888978E+06,8.462369E+00,8.128330E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.696569E+01,1.862836E+05,2.690151E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.933905E+00,1.094864E+05,1.487614E+05
07:40:00,4.640681E+00,9.778590E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.785457E+01,1.971463E+05,2.827755E+05,4.984039E+01,9.630397E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.853852E+02,2.048423E+06,2.907284E+06,8.370713E+00,8.167966E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.685146E+01,1.858590E+05,2.710978E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.864945E+00,1.091391E+05,1.496386E+05
07:50:00,4.639021E+00,9.779324E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.776985E+01,1.970522E+05,2.852760E+05,4.982323E+01,9.631158E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.842755E+02,2.044529E+06,2.929245E+06,8.292609E+00,8.201744E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.676031E+01,1.856929E+05,2.735133E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.805208E+00,1.088959E+05,1.506302E+05
08:00:00,4.637912E+00,9.779824E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.770430E+01,1.971732E+05,2.880474E+05,4.981144E+01,9.631694E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.833618E+02,2.042833E+06,2.953955E+06,8.224420E+00,8.231253E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.668774E+01,1.857350E+05,2.761953E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.752228E+00,1.087288E+05,1.517124E+05
08:10:00,4.637033E+00,9.780191E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.765095E+01,1.975321E+05,2.907431E+05,4.980193E+01,9.632091E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.825868E+02,2.043705E+06,2.978102E+06,8.163780E+00,8.257438E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.662946E+01,1.860386E+05,2.788273E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.704464E+00,1.086710E+05,1.527386E+05
08:20:00,4.636276E+00,9.780506E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.760664E+01,1.979928E+05,2.913754E+05,4.979361E+01,9.632439E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.819228E+02,2.045825E+06,2.981850E+06,8.109276E+00,8.280970E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.658355E+01,1.864812E+05,2.794364E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.660817E+00,1.086596E+05,1.527314E+05
08:30:00,4.635611E+00,9.780785E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.757210E+01,1.985631E+05,2.920193E+05,4.978618E+01,9.632752E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.813768E+02,2.049272E+06,2.985937E+06,8.059938E+00,8.302274E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.655141E+01,1.870787E+05,2.801103E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.620435E+00,1.086849E+05,1.527596E+05
08:40:00,4.635015E+00,9.781037E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.754324E+01,1.991975E+05,2.926911E+05,4.977942E+01,9.633038E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.809099E+02,2.053609E+06,2.990566E+06,8.015000E+00,8.321679E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.652944E+01,1.877906E+05,2.808645E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.582756E+00,1.087407E+05,1.528173E+05
08:50:00,4.634471E+00,9.781269E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.751625E+01,1.998530E+05,2.933693E+05,4.977317E+01,9.633305E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.804815E+02,2.058381E+06,2.995488E+06,7.973853E+00,8.339449E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.651408E+01,1.885770E+05,2.816791E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.547288E+00,1.088214E+05,1.528996E+05
09:00:00,4.633965E+00,9.781485E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.748861E+01,2.005013E+05,2.940338E+05,4.976730E+01,9.633556E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.800653E+02,2.063289E+06,3.000496E+06,7.935889E+00,8.355844E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.650286E+01,1.894100E+05,2.825349E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.513650E+00,1.089227E+05,1.530022E+05
09:10:00,4.633490E+00,9.781688E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.745672E+01,2.010008E+05,2.945426E+05,4.976174E+01,9.633795E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.796243E+02,2.066911E+06,3.004158E+06,7.900757E+00,8.371017E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.649239E+01,1.901505E+05,2.832927E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.481544E+00,1.089907E+05,1.530706E+05
09:20:00,4.633038E+00,9.781882E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.741972E+01,2.014430E+05,2.949951E+05,4.975641E+01,9.634024E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.791468E+02,2.070123E+06,3.007422E+06,7.868111E+00,8.385116E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.648168E+01,1.908884E+05,2.840497E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.450746E+00,1.090735E+05,1.531538E+05
09:30:00,4.632604E+00,9.782069E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.737682E+01,2.018189E+05,2.953775E+05,4.975128E+01,9.634245E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.786244E+02,2.072831E+06,3.010156E+06,7.837644E+00,8.398273E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.646963E+01,1.916113E+05,2.847895E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.421075E+00,1.091689E+05,1.532497E+05
09:40:00,4.632185E+00,9.782249E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.732742E+01,2.021218E+05,2.956843E+05,4.974632E+01,9.634459E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.780482E+02,2.074935E+06,3.012265E+06,7.809124E+00,8.410591E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.645543E+01,1.923102E+05,2.855044E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.392386E+00,1.092754E+05,1.533568E+05
09:50:00,4.631778E+00,9.782425E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.727141E+01,2.023503E+05,2.959142E+05,4.974148E+01,9.634668E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.774161E+02,2.076409E+06,3.013727E+06,7.782349E+00,8.422154E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.643873E+01,1.929810E+05,2.861906E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.364558E+00,1.093916E+05,1.534737E+05
10:00:00,4.631381E+00,9.782596E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.720931E+01,2.025103E+05,2.960727E+05,4.973676E+01,9.634871E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.767313E+02,2.077291E+06,3.014574E+06,7.757145E+00,8.433039E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.641980E+01,1.936267E+05,2.868502E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.337492E+00,1.095164E+05,1.535993E+05
10:10:00,4.630993E+00,9.782763E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.714328E+01,2.025251E+05,2.960806E+05,4.973215E+01,9.635070E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.760128E+02,2.076784E+06,3.013981E+06,7.733452E+00,8.443271E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.640025E+01,1.941644E+05,2.873977E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.311113E+00,1.095984E+05,1.536812E+05
10:20:00,4.630614E+00,9.782927E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.707488E+01,2.025132E+05,2.960605E+05,4.972764E+01,9.635265E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.752752E+02,2.076061E+06,3.013164E+06,7.711103E+00,8.452923E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.638133E+01,1.947093E+05,2.879525E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.285344E+00,1.096872E+05,1.537702E+05
10:30:00,4.630241E+00,9.783088E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.700676E+01,2.025045E+05,2.960406E+05,4.972321E+01,9.635456E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.745415E+02,2.075383E+06,3.012366E+06,7.689952E+00,8.462057E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.636534E+01,1.952870E+05,2.885387E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.260126E+00,1.097823E+05,1.538655E+05
10:40:00,4.629873E+00,9.783247E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.694216E+01,2.025353E+05,2.960564E+05,4.971885E+01,9.635644E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.738415E+02,2.075084E+06,3.011918E+06,7.669890E+00,8.470721E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.635502E+01,1.959286E+05,2.891868E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.235405E+00,1.098829E+05,1.539665E+05
10:50:00,4.629510E+00,9.783403E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.688429E+01,2.026419E+05,2.961447E+05,4.971456E+01,9.635829E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.732060E+02,2.075510E+06,3.012165E+06,7.650824E+00,8.478955E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.635316E+01,1.966654E+05,2.899286E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.211139E+00,1.099887E+05,1.540727E+05
11:00:00,4.629151E+00,9.783558E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.683587E+01,2.028548E+05,2.963375E+05,4.971033E+01,9.636012E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.726598E+02,2.076941E+06,3.013402E+06,7.632674E+00,8.486794E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.636204E+01,1.975229E+05,2.907905E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.187291E+00,1.100991E+05,1.541837E+05
11:10:00,4.628795E+00,9.783712E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.679798E+01,2.029335E+05,2.963903E+05,4.970614E+01,9.636193E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.722122E+02,2.076956E+06,3.013161E+06,7.615279E+00,8.494306E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.638237E+01,1.982567E+05,2.915235E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.163831E+00,1.100877E+05,1.541705E+05
11:20:00,4.628442E+00,9.783864E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.677094E+01,2.031343E+05,2.965731E+05,4.970199E+01,9.636372E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.718667E+02,2.078119E+06,3.014145E+06,7.598611E+00,8.501504E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.641434E+01,1.991215E+05,2.923958E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.140739E+00,1.100804E+05,1.541615E+05
11:30:00,4.628091E+00,9.784015E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.675343E+01,2.034425E+05,2.968696E+05,4.969788E+01,9.636549E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.716122E+02,2.080306E+06,3.016211E+06,7.582649E+00,8.508397E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.645671E+01,2.001032E+05,2.933917E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.117998E+00,1.100770E+05,1.541566E+05
11:40:00,4.627743E+00,9.784166E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.674272E+01,2.038270E+05,2.972487E+05,4.969381E+01,9.636724E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.714243E+02,2.083243E+06,3.019082E+06,7.567352E+00,8.515004E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.650696E+01,2.011737E+05,2.944822E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.095599E+00,1.100775E+05,1.541556E+05
11:50:00,4.627398E+00,9.784315E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.673545E+01,2.042502E+05,2.976729E+05,4.968979E+01,9.636898E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.712726E+02,2.086586E+06,3.022415E+06,7.552681E+00,8.521339E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.656201E+01,2.022982E+05,2.956327E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.073537E+00,1.100818E+05,1.541584E+05
12:00:00,4.627056E+00,9.784462E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.672937E+01,2.046869E+05,2.981169E+05,4.968581E+01,9.637070E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.711371E+02,2.090112E+06,3.025984E+06,7.538600E+00,8.527421E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.661982E+01,2.034537E+05,2.968199E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.051813E+00,1.100899E+05,1.541652E+05
12:10:00,4.626719E+00,9.784608E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.672472E+01,2.050386E+05,2.984773E+05,4.968190E+01,9.637239E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.710210E+02,2.092846E+06,3.028770E+06,7.525178E+00,8.533217E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.668062E+01,2.045418E+05,2.979408E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.030429E+00,1.100513E+05,1.541244E+05
12:20:00,4.626388E+00,9.784751E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.672010E+01,2.053907E+05,2.988335E+05,4.967805E+01,9.637405E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.709124E+02,2.095665E+06,3.031603E+06,7.512352E+00,8.538756E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.674313E+01,2.056492E+05,2.990778E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,9.009387E+00,1.100166E+05,1.540875E+05
12:30:00,4.626060E+00,9.784892E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.671428E+01,2.057293E+05,2.991730E+05,4.967426E+01,9.637568E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.708007E+02,2.098449E+06,3.034378E+06,7.500058E+00,8.544066E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.680620E+01,2.067629E+05,3.002188E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.988694E+00,1.099858E+05,1.540547E+05
12:40:00,4.625735E+00,9.785032E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.670714E+01,2.060530E+05,2.994991E+05,4.967051E+01,9.637730E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.706854E+02,2.101192E+06,3.037125E+06,7.488256E+00,8.549162E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.686961E+01,2.078805E+05,3.013653E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.968353E+00,1.099589E+05,1.540258E+05
12:50:00,4.625414E+00,9.785171E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.669978E+01,2.063743E+05,2.998273E+05,4.966680E+01,9.637890E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.705767E+02,2.104010E+06,3.039991E+06,7.476918E+00,8.554059E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.693422E+01,2.090115E+05,3.025296E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.948371E+00,1.099361E+05,1.540012E+05
13:00:00,4.625095E+00,9.785308E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.669316E+01,2.067039E+05,3.001661E+05,4.966314E+01,9.638048E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.704835E+02,2.107002E+06,3.043052E+06,7.466014E+00,8.558767E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.700074E+01,2.101641E+05,3.037177E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.928751E+00,1.099173E+05,1.539807E+05
13:10:00,4.624777E+00,9.785446E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.668732E+01,2.068908E+05,3.003554E+05,4.965948E+01,9.638206E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.704055E+02,2.108649E+06,3.044707E+06,7.455420E+00,8.563343E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.706888E+01,2.111833E+05,3.047660E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.909500E+00,1.098270E+05,1.538873E+05
13:20:00,4.624458E+00,9.785583E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.668474E+01,2.071142E+05,3.005799E+05,4.965583E+01,9.638364E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.703644E+02,2.110713E+06,3.046774E+06,7.445144E+00,8.567780E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.714058E+01,2.122425E+05,3.058543E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.890624E+00,1.097408E+05,1.537982E+05
13:30:00,4.624141E+00,9.785720E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.668887E+01,2.074131E+05,3.008776E+05,4.965220E+01,9.638521E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.703909E+02,2.113535E+06,3.049583E+06,7.435205E+00,8.572073E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.721857E+01,2.133725E+05,3.070116E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.872127E+00,1.096590E+05,1.537134E+05
13:40:00,4.623825E+00,9.785857E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.670291E+01,2.078236E+05,3.012864E+05,4.964860E+01,9.638676E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.705140E+02,2.117445E+06,3.053478E+06,7.425595E+00,8.576223E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.730550E+01,2.146031E+05,3.082690E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.854015E+00,1.095814E+05,1.536331E+05
13:50:00,4.623512E+00,9.785992E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.672890E+01,2.083685E+05,3.018315E+05,4.964502E+01,9.638830E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.707492E+02,2.122615E+06,3.058646E+06,7.416304E+00,8.580235E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.740266E+01,2.159488E+05,3.096424E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.836296E+00,1.095083E+05,1.535574E+05
14:00:00,4.623200E+00,9.786127E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.676725E+01,2.090524E+05,3.025192E+05,4.964147E+01,9.638984E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.711007E+02,2.129094E+06,3.065164E+06,7.407322E+00,8.584114E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.751024E+01,2.174117E+05,3.111362E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.818977E+00,1.094397E+05,1.534862E+05
14:10:00,4.622890E+00,9.786260E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.681630E+01,2.096041E+05,3.030742E+05,4.963795E+01,9.639136E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.715535E+02,2.134188E+06,3.070285E+06,7.398637E+00,8.587865E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.762668E+01,2.187217E+05,3.124755E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.802063E+00,1.092493E+05,1.532910E+05
14:20:00,4.622582E+00,9.786393E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.687372E+01,2.102500E+05,3.037356E+05,4.963446E+01,9.639286E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.720869E+02,2.140187E+06,3.076429E+06,7.390238E+00,8.591492E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.774978E+01,2.201065E+05,3.139005E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.785561E+00,1.090636E+05,1.531006E+05
14:30:00,4.622276E+00,9.786525E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.693650E+01,2.109562E+05,3.044652E+05,4.963099E+01,9.639436E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.726737E+02,2.146789E+06,3.083247E+06,7.382114E+00,8.595000E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.787672E+01,2.215347E+05,3.153752E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.769475E+00,1.088826E+05,1.529150E+05
14:40:00,4.621972E+00,9.786656E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.700129E+01,2.116850E+05,3.052220E+05,4.962755E+01,9.639584E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.732832E+02,2.153644E+06,3.090359E+06,7.374255E+00,8.598394E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.800432E+01,2.229703E+05,3.168603E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.753806E+00,1.087063E+05,1.527342E+05
14:50:00,4.621671E+00,9.786787E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.706476E+01,2.123991E+05,3.059654E+05,4.962414E+01,9.639732E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.738876E+02,2.160444E+06,3.097431E+06,7.366650E+00,8.601679E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.812973E+01,2.243812E+05,3.183217E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.738551E+00,1.085346E+05,1.525581E+05
15:00:00,4.621371E+00,9.786916E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.712488E+01,2.130755E+05,3.066702E+05,4.962075E+01,9.639878E+05,2.818758E+01,0.000000E+00,0.000000E+00,2.818758E+01,0.000000E+00,1.744673E+02,2.166966E+06,3.104218E+06,7.359289E+00,8.604857E+04,2.818758E+00,0.000000E+00,0.000000E+00,2.818758E+00,0.000000E+00,1.825089E+01,2.257444E+05,3.197338E+05,1.409379E+00,5.282525E+04,1.409379E+00,0.000000E+00,0.000000E+00,1.409379E+00,0.000000E+00,8.723706E+00,1.083676E+05,1.523868E+05
